{
  "chapter": "1.2",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Электроснабжение и электрические сети",
  "points": [
    {
      "num": "1.2.1",
      "title": "Настоящая глава Правил распространяется на все системы электроснабжения",
      "text": "Настоящая глава Правил распространяется на все системы электроснабжения. Системы электроснабжения подземных, тяговых и других специальных установок, кроме требований настоящей главы, должны соответствовать также требованиям специальных правил."
    },
    {
      "num": "1.2.2",
      "title": "Энергетическая система (энергосистема) — совокупность электростанций, электрических и тепловых сетей...",
      "text": "Энергетическая система (энергосистема) — совокупность электростанций, электрических и тепловых сетей, соединенных между собой и связанных общностью режимов в непрерывном процессе производства, преобразования, передачи и распределения электрической и тепловой энергии при общем управлении этим режимом."
    },
    {
      "num": "1.2.3",
      "title": "Электрическая часть энергосистемы — совокупность электроустановок электрических станций и электричес...",
      "text": "Электрическая часть энергосистемы — совокупность электроустановок электрических станций и электрических сетей энергосистемы."
    },
    {
      "num": "1.2.4",
      "title": "Электроэнергетическая система — электрическая часть энергосистемы и питающиеся от нее приемники элек...",
      "text": "Электроэнергетическая система — электрическая часть энергосистемы и питающиеся от нее приемники электрической энергии, объединенные общностью процесса производства, передачи, распределения и потребления электрической энергии."
    },
    {
      "num": "1.2.5",
      "title": "Электроснабжение — обеспечение потребителей электрической энергией",
      "text": "Электроснабжение — обеспечение потребителей электрической энергией. Система электроснабжения — совокупность электроустановок, предназначенных для обеспечения потребителей электрической энергией. Централизованное электроснабжение — электроснабжение потребителей электрической энергии от энергосистемы."
    },
    {
      "num": "1.2.6",
      "title": "Электрическая сеть — совокупность электроустановок для передачи и распределения электрической энерги...",
      "text": "Электрическая сеть — совокупность электроустановок для передачи и распределения электрической энергии, состоящая из подстанций, распределительных устройств, токопроводов, воздушных и кабельных линий электропередачи, работающих на определенной территории."
    },
    {
      "num": "1.2.7",
      "title": "Приемник электрической энергии (электроприемник) — аппарат, агрегат и др., предназначенный для преоб...",
      "text": "Приемник электрической энергии (электроприемник) — аппарат, агрегат и др., предназначенный для преобразования электрической энергии в другой вид энергии."
    },
    {
      "num": "1.2.8",
      "title": "Потребитель электрической энергии — электроприемник или группа электроприемников, объединенных техно...",
      "text": "Потребитель электрической энергии — электроприемник или группа электроприемников, объединенных технологическим процессом и размещающихся на определенной территории."
    },
    {
      "num": "1.2.9",
      "title": "Нормальный режим потребителя электрической энергии — режим, при котором обеспечиваются заданные знач...",
      "text": "Нормальный режим потребителя электрической энергии — режим, при котором обеспечиваются заданные значения параметров его работы. Послеаварийный режим — режим, в котором находится потребитель электрической энергии в результате нарушения в системе его электроснабжения до установления нормального режима после локализации отказа."
    },
    {
      "num": "1.2.10",
      "title": "Независимый источник питания — источник питания, на котором сохраняется напряжение в послеаварийном ...",
      "text": "Независимый источник питания — источник питания, на котором сохраняется напряжение в послеаварийном режиме в регламентированных пределах при исчезновении его на другом или других источниках питания. К числу независимых источников питания относятся две секции или системы шин одной или двух электростанций и подстанций при одновременном соблюдении следующих двух условий: 1) каждая из секций или систем шин в свою очередь имеет питание от независимого источника питания; 2) секции (системы) шин не связаны между собой или имеют связь, автоматически отключающуюся при нарушении нормальной работы одной из секций (систем) шин.\n\nОбщие требования"
    },
    {
      "num": "1.2.11",
      "title": "При проектировании систем электроснабжения и реконструкции электроустановок должны рассматриваться с...",
      "text": "При проектировании систем электроснабжения и реконструкции электроустановок должны рассматриваться следующие вопросы: 1) перспектива развития энергосистем и систем электроснабжения с учетом рационального сочетания вновь сооружаемых электрических сетей с действующими и вновь сооружаемыми сетями других классов напряжения; 2) обеспечение комплексного централизованного электроснабжения всех потребителей электрической энергии, расположенных в зоне действия электрических сетей, независимо от их принадлежности; 3) ограничение токов КЗ предельными уровнями, определяемыми на перспективу; 4) снижение потерь электрической энергии; 5) соответствие принимаемых решений условиям охраны окружающей среды. При этом должны рассматриваться в комплексе внешнее и внутреннее электроснабжение с\n\n21\n\nГлава 1.2. Электроснабжение и электрические сети учетом возможностей и экономической целесообразности технологического резервирования. При решении вопросов резервирования следует учитывать перегрузочную способность элементов электроустановок, а также наличие резерва в технологическом оборудовании."
    },
    {
      "num": "1.2.12",
      "title": "При решении вопросов развития систем электроснабжения следует учитывать ремонтные, аварийные и после...",
      "text": "При решении вопросов развития систем электроснабжения следует учитывать ремонтные, аварийные и послеаварийные режимы."
    },
    {
      "num": "1.2.13",
      "title": "При выборе независимых взаимно резервирующих источников питания, являющихся объектами энергосистемы,...",
      "text": "При выборе независимых взаимно резервирующих источников питания, являющихся объектами энергосистемы, следует учитывать вероятность одновременного зависимого кратковременного снижения или полного исчезновения напряжения на время действия релейной защиты и автоматики при повреждениях в электрической части энергосистемы, а также одновременного длительного исчезновения напряжения на этих источниках питания при тяжелых системных авариях."
    },
    {
      "num": "1.2.14",
      "title": "Требования 1.2.11–1.2.13 должны быть учтены на всех промежуточных этапах развития энергосистем и сис...",
      "text": "Требования 1.2.11–1.2.13 должны быть учтены на всех промежуточных этапах развития энергосистем и систем электроснабжения."
    },
    {
      "num": "1.2.15",
      "title": "Проектирование электрических сетей должно осуществляться с учетом вида их обслуживания (постоянное д...",
      "text": "Проектирование электрических сетей должно осуществляться с учетом вида их обслуживания (постоянное дежурство, дежурство на дому, выездные бригады и др.)."
    },
    {
      "num": "1.2.16",
      "title": "Работа электрических сетей напряжением 2–35 кВ может предусматриваться как с изолированной нейтралью...",
      "text": "Работа электрических сетей напряжением 2–35 кВ может предусматриваться как с изолированной нейтралью, так и с нейтралью, заземленной через дугогасящий реактор или резистор. Компенсация емкостного тока замыкания на землю должна применяться при значениях этого тока в нормальных режимах: в сетях напряжением 3–20 кВ, имеющих железобетонные и металлические опоры на воздушных линиях электропередачи, и во всех сетях напряжением 35 кВ — более 10 А; в сетях, не имеющих железобетонных и металлических опор на воздушных линиях электропередачи: — более 30 А при напряжении 3–6 кВ; — более 20 А при напряжении 10 кВ; — более 15 А при напряжении 15–20 кВ; в схемах генераторного напряжения 6–20 кВ блоков генератор—трансформатор — более 5А. При токах замыкания на землю более 50 А рекомендуется применение не менее двух заземляющих реакторов. Работа электрических сетей напряжением 110 кВ может предусматриваться как с глухозаземленной, так и с эффективно заземленной нейтралью. Электрические сети напряжением 220 кВ и выше должны работать только с глухозаземленной нейтралью.\n\nКатегории электроприемников и обеспечение надежности электроснабжения"
    },
    {
      "num": "1.2.17",
      "title": "Категории электроприемников по надежности электроснабжения определяются в процессе проектирования си...",
      "text": "Категории электроприемников по надежности электроснабжения определяются в процессе проектирования системы электроснабжения на основании нормативной документации, а также технологической части проекта."
    },
    {
      "num": "1.2.18",
      "title": "В отношении обеспечения надежности электроснабжения электроприемники разделяются на следующие три ка...",
      "text": "В отношении обеспечения надежности электроснабжения электроприемники разделяются на следующие три категории. Электроприемники первой категории — электроприемники, перерыв электроснабжения которых может повлечь за собой опасность для жизни людей, угрозу для безопасности государства, значительный материальный ущерб, расстройство сложного технологического процесса, нарушение функционирования особо важных элементов коммунального хозяйства, объектов связи и телевидения. Из состава электроприемников первой категории выделяется особая группа электроприемников, бесперебойная работа которых необходима для безаварийного останова производства с целью предотвращения угрозы жизни людей, взрывов и пожаров. Электроприемники второй категории — электроприемники, перерыв электроснабжения которых приводит к массовому недоотпуску продукции, массовым простоям рабочих, механизмов и промышленного транспорта, нарушению нормальной деятельности значительного количества городских и сельских жителей. Электроприемники третьей категории — все остальные электроприемники, не подпадающие под определения первой и второй категорий."
    },
    {
      "num": "1.2.19",
      "title": "Электроприемники первой категории в нормальных режимах должны обеспечиваться электроэнергией от двух...",
      "text": "Электроприемники первой категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания, и перерыв их электроснабжения при нарушении электроснабжения от одного из источников питания может быть допущен лишь на время автоматического восстановления питания. Для электроснабжения особой группы электроприемников первой категории должно предусматриваться дополнительное питание от третьего независимого взаимно резервирующего источника питания. В качестве третьего независимого источника питания для особой группы электроприемников и в качестве второго независимого источника питания для остальных электроприемников первой категории могут быть использованы местные электростанции, электростанции энергосистем (в частности, шины генераторного напряжения),\n\n22 предназначенные для этих целей агрегаты бесперебойного питания, аккумуляторные батареи и т.п. Если резервированием электроснабжения нельзя обеспечить непрерывность технологического процесса или если резервирование электроснабжения экономически нецелесообразно, должно быть осуществлено технологическое резервирование, например, путем установки взаимно резервирующих технологических агрегатов, специальных устройств безаварийного останова технологического процесса, действующих при нарушении электроснабжения. Электроснабжение электроприемников первой категории с особо сложным непрерывным технологическим процессом, требующим длительного времени на восстановление нормального режима, при наличии технико-экономических обоснований рекомендуется осуществлять от двух независимых взаимно резервирующих источников питания, к которым предъявляются дополнительные требования, определяемые особенностями технологического процесса."
    },
    {
      "num": "1.2.20",
      "title": "Электроприемники второй категории в нормальных режимах должны обеспечиваться электроэнергией от двух...",
      "text": "Электроприемники второй категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания. Для электроприемников второй категории при нарушении электроснабжения от одного из источников питания допустимы перерывы электроснабжения на время, необходимое для включения резервного питания действиями дежурного персонала или выездной оперативной бригады."
    },
    {
      "num": "1.2.21",
      "title": "Для электроприемников третьей категории электроснабжение может выполняться от одного источника питан...",
      "text": "Для электроприемников третьей категории электроснабжение может выполняться от одного источника питания при условии, что перерывы электроснабжения, необходимые для ремонта или замены поврежденного элемента системы электроснабжения, не превышают 1 суток.\n\nУровни и регулирование напряжения, компенсация реактивной мощности"
    },
    {
      "num": "1.2.22",
      "title": "Для электрических сетей следует предусматривать технические мероприятия по обеспечению качества элек...",
      "text": "Для электрических сетей следует предусматривать технические мероприятия по обеспечению качества электрической энергии в соответствии с требованиями ГОСТ 13109."
    },
    {
      "num": "1.2.23",
      "title": "Устройства регулирования напряжения должны обеспечивать поддержание напряжения на шинах напряжением ...",
      "text": "Устройства регулирования напряжения должны обеспечивать поддержание напряжения на шинах напряжением 3–20 кВ электростанций и подстанций, к которым присоединены распределительные сети, в пределах не ниже 105% номинального в период наибольших нагрузок и не выше 100% номинального в период наиПУЭ меньших нагрузок этих сетей. Отклонения от указанных уровней напряжения должны быть обоснованы."
    },
    {
      "num": "1.2.24",
      "title": "Выбор и размещение устройств компенсации реактивной мощности в электрических сетях производятся исхо...",
      "text": "Выбор и размещение устройств компенсации реактивной мощности в электрических сетях производятся исходя из необходимости обеспечения требуемой пропускной способности сети в нормальных и послеаварийных режимах при поддержании необходимых уровней напряжения и запасов устойчивости.\n\nГлава 1.3 ВЫБОР ПРОВОДНИКОВ ПО НАГРЕВУ, ЭКОНОМИЧЕСКОЙ ПЛОТНОСТИ ТОКА И ПО УСЛОВИЯМ КОРОНЫ Область применения"
    }
  ]
}