{
  "chapter": "1.5",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Учет электроэнергии",
  "points": [
    {
      "num": "1.5.1",
      "title": "Настоящая глава Правил содержит требования к учету электроэнергии в электроустановках",
      "text": "Настоящая глава Правил содержит требования к учету электроэнергии в электроустановках. Дополнительные требования к учету электроэнергии в жилых и общественных зданиях приведены в гл. 7.1."
    },
    {
      "num": "1.5.2",
      "title": "Расчетным учетом электроэнергии называется учет выработанной, а также отпущенной потребителям электр...",
      "text": "Расчетным учетом электроэнергии называется учет выработанной, а также отпущенной потребителям электроэнергии для денежного расчета за нее. Счетчики, устанавливаемые для расчетного учета, называются расчетными счетчиками."
    },
    {
      "num": "1.5.3",
      "title": "Техническим (контрольным) учетом электроэнергии называется учет для контроля расхода электроэнергии ...",
      "text": "Техническим (контрольным) учетом электроэнергии называется учет для контроля расхода электроэнергии внутри электростанций, подстанций, предприятий, в зданиях, квартирах и т.п. Счетчики, устанавливаемые для технического учета, называются счетчиками технического учета.\n\nОбщие требования"
    },
    {
      "num": "1.5.4",
      "title": "Учет активной электроэнергии должен обеспечивать определение количества энергии: 1) выработанной ген...",
      "text": "Учет активной электроэнергии должен обеспечивать определение количества энергии: 1) выработанной генераторами электростанций; 2) потребленной на собственные и хозяйственные (раздельно) нужды электростанций и подстанций; 3) отпущенной потребителям по линиям, отходящим от шин электростанции непосредственно к потребителям; 4) переданной в другие энергосистемы или полученной от них; 5) отпущенной потребителям из электрической сети. Кроме того, учет активной электроэнергии должен обеспечивать возможность: определения поступления электроэнергии в электрические сети разных классов напряжений энергосистемы; составления балансов электроэнергии для хозрасчетных подразделений энергосистемы; контроля за соблюдением потребителями заданных им режимов потребления и баланса электроэнергии."
    },
    {
      "num": "1.5.5",
      "title": "Учет реактивной электроэнергии должен обеспечивать возможность определения количества реактивной эле...",
      "text": "Учет реактивной электроэнергии должен обеспечивать возможность определения количества реактивной электроэнергии, полученной потребителем от электроснабжающей организации или переданной ей, только в том случае,\n\nесли по этим данным производятся расчеты или контроль соблюдения заданного режима работы компенсирующих устройств.\n\nПункты установки средств учета электроэнергии"
    },
    {
      "num": "1.5.6",
      "title": "Счетчики для расчета электроснабжающей организации с потребителями электроэнергии рекомендуется уста...",
      "text": "Счетчики для расчета электроснабжающей организации с потребителями электроэнергии рекомендуется устанавливать на границе раздела сети (по балансовой принадлежности) электроснабжающей организации и потребителя."
    },
    {
      "num": "1.5.7",
      "title": "Расчетные счетчики активной электроэнергии на электростанции должны устанавливаться: 1) для каждого ...",
      "text": "Расчетные счетчики активной электроэнергии на электростанции должны устанавливаться: 1) для каждого генератора с таким расчетом, чтобы учитывалась вся выработанная генератором электроэнергия; 2) для всех присоединений шин генераторного напряжения, по которым возможна реверсивная работа, — по два счетчика со стопорами; 3) для межсистемных линий электропередачи — два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; 4) для линий всех классов напряжений, отходящих от шин электростанций и принадлежащих потребителям (см. также 1.5.10). Для линий до 10 кВ, отходящих от шин электростанций, во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков; 5) для всех трансформаторов и линий, питающих шины основного напряжения (выше 1 кВ) собственных нужд (СН). Счетчики устанавливаются на стороне высшего напряжения; если трансформаторы СН электростанции питаются от шин 35 кВ и выше или ответвлением от блоков на напряжении выше 10 кВ, допускается установка счетчиков на стороне низшего напряжения трансформаторов; 6) для линий хозяйственных нужд (например, питание механизмов и установок ремонтнопроизводственных баз) и посторонних потребителей, присоединенных к распределительному устройству СН электростанций; 7) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, — два счетчика со стопорами. На электростанциях, оборудуемых системами централизованного сбора и обработки информации, указанные системы следует использовать для централизованного расчетного и технического учета электроэнергии. На остальных электростанциях рекомендуется применение\n\nГлава 1.5. Учет электроэнергии автоматизированной системы учета электроэнергии."
    },
    {
      "num": "1.5.8",
      "title": "На электростанциях мощностью до 1 МВт расчетные счетчики активной электроэнергии должны устанавливат...",
      "text": "На электростанциях мощностью до 1 МВт расчетные счетчики активной электроэнергии должны устанавливаться только для генераторов и трансформаторов СН или только для трансформаторов СН и отходящих линий."
    },
    {
      "num": "1.5.9",
      "title": "Расчетные счетчики активной электроэнергии на подстанции энергосистемы должны устанавливаться: 1) дл...",
      "text": "Расчетные счетчики активной электроэнергии на подстанции энергосистемы должны устанавливаться: 1) для каждой отходящей линии электропередачи, принадлежащей потребителям (см. также 1.5.10); 2) для межсистемных линий электропередачи — по два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; при наличии ответвлений от этих линий в другие энергосистемы — по два счетчика со стопорами, учитывающих полученную и отпущенную электроэнергию, на вводах в подстанции этих энергосистем; 3) на трансформаторах СН; 4) для линий хозяйственных нужд или посторонних потребителей (поселок и т.п.), присоединенных к шинам СН; 5) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, — два счетчика со стопорами. Для линий до 10 кВ во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков."
    },
    {
      "num": "1.5.10",
      "title": "Расчетные счетчики, предусматриваемые в соответствии с 1.5.7, п",
      "text": "Расчетные счетчики, предусматриваемые в соответствии с 1.5.7, п. 4 и 1.5.9, п. 1, допускается устанавливать не на питающем, а на приемном конце линии у потребителя в случаях, когда трансформаторы тока на электростанциях и подстанциях, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии."
    },
    {
      "num": "1.5.11",
      "title": "Расчетные счетчики активной электроэнергии на подстанции, принадлежащей потребителю, должны устанавл...",
      "text": "Расчетные счетчики активной электроэнергии на подстанции, принадлежащей потребителю, должны устанавливаться: 1) на вводе (приемном конце) линии электропередачи в подстанцию потребителя в соответствии с 1.5.10 при отсутствии электрической связи с другой подстанцией энергосистемы или другого потребителя на питающем напряжении; 2) на стороне высшего напряжения трансформаторов подстанции потребителя при наличии электрической связи с другой подстанцией энергосистемы или наличии другого потребителя на питающем напряжении.\n\n47 Допускается установка счетчиков на стороне низшего напряжения трансформаторов в случаях, когда трансформаторы тока, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии, а также когда у имеющихся встроенных трансформаторов тока отсутствует обмотка класса точности 0,5. В случае, когда установка дополнительных комплектов трансформаторов тока со стороны низшего напряжения силовых трансформаторов для включения расчетных счетчиков невозможна (КРУ, КРУН), допускается организация учета на отходящих линиях 6–10 кВ. Для предприятия, рассчитывающегося с электроснабжающей организацией по максимуму заявленной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки при наличии одного пункта учета, при наличии двух или более пунктов учета — применение автоматизированной системы учета электроэнергии; 3) на стороне среднего и низшего напряжений силовых трансформаторов, если на стороне высшего напряжения применение измерительных трансформаторов не требуется для других целей; 4) на трансформаторах СН, если электроэнергия, отпущенная на собственные нужды, не учитывается другими счетчиками; при этом счетчики рекомендуется устанавливать со стороны низшего напряжения; 5) на границе раздела основного потребителя и постороннего потребителя (субабонента), если от линии или трансформаторов потребителей питается еще посторонний потребитель, находящийся на самостоятельном балансе. Для потребителей каждой тарификационной группы следует устанавливать отдельные расчетные счетчики."
    },
    {
      "num": "1.5.12",
      "title": "Счетчики реактивной электроэнергии должны устанавливаться: 1) на тех же элементах схемы, на которых ...",
      "text": "Счетчики реактивной электроэнергии должны устанавливаться: 1) на тех же элементах схемы, на которых установлены счетчики активной электроэнергии для потребителей, рассчитывающихся за электроэнергию с учетом разрешенной к использованию реактивной мощности; 2) на присоединениях источников реактивной мощности потребителей, если по ним производится расчет за электроэнергию, выданную в сеть энергосистемы, или осуществляется контроль заданного режима работы. Если со стороны предприятия с согласия энергосистемы производится выдача реактивной электроэнергии в сеть энергосистемы, необходимо устанавливать два счетчика реактивной электроэнергии со стопорами в тех элементах\n\n48\n\nПУЭ\n\nсхемы, где установлен расчетный счетчик активной электроэнергии. Во всех других случаях должен устанавливаться один счетчик реактивной электроэнергии со стопором. Для предприятия, рассчитывающегося с энергоснабжающей организацией по максимуму разрешенной реактивной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки, при наличии двух или более пунктов учета — применение автоматизированной системы учета электроэнергии.\n\nТребования к расчетным счетчикам"
    },
    {
      "num": "1.5.13",
      "title": "Каждый установленный расчетный счетчик должен иметь на винтах, крепящих кожух счетчика, пломбы с кле...",
      "text": "Каждый установленный расчетный счетчик должен иметь на винтах, крепящих кожух счетчика, пломбы с клеймом госповерителя, а на зажимной крышке — пломбу энергоснабжающей организации. На вновь устанавливаемых трехфазных счетчиках должны быть пломбы государственной поверки с давностью не более 12 мес., а на однофазных счетчиках — с давностью не более 2 лет."
    },
    {
      "num": "1.5.14",
      "title": "Учет активной и реактивной электроэнергии трехфазного тока должен производиться с помощью трехфазных...",
      "text": "Учет активной и реактивной электроэнергии трехфазного тока должен производиться с помощью трехфазных счетчиков."
    },
    {
      "num": "1.5.15",
      "title": "Допустимые классы точности расчетных счетчиков активной электроэнергии для различных объектов учета ...",
      "text": "Допустимые классы точности расчетных счетчиков активной электроэнергии для различных объектов учета приведены ниже: Генераторы мощностью более 50 МВт, межсистемные линии электропередачи 220 кВ и выше, трансформаторы мощностью 63 MB·А и более . . . . . 0,5 (0,71) Генераторы мощностью 12–50 МВт, межсистемные линии электропередачи 110–150 кВ, трансформаторы мощностью 10–40 MB·А . . . . . . . . . . . . . . 1,0 Прочие объекты учета . . . . . . . . . . . . . . . . . . 2,0 Класс точности счетчиков реактивной электроэнергии должен выбираться на одну ступень ниже соответствующего класса точности счетчиков активной электроэнергии.\n\nУчет с применением измерительных трансформаторов"
    },
    {
      "num": "1.5.16",
      "title": "Класс точности трансформаторов тока и напряжения для присоединения расчетных счетчиков электроэнерги...",
      "text": "Класс точности трансформаторов тока и напряжения для присоединения расчетных счетчиков электроэнергии должен быть не более 0,5. Допускается использование трансформаторов напряжения класса точности 1,0 для включения расчетных счетчиков класса точности 2,0. 1\n\nДля импортируемых счетчиков.\n\nДля присоединения счетчиков технического учета допускается использование трансформаторов тока класса точности 1,0, а также встроенных трансформаторов тока класса точности ниже 1,0, если для получения класса точности 1,0 требуется установка дополнительных комплектов трансформаторов тока. Трансформаторы напряжения, используемые для присоединения счетчиков технического учета, могут иметь класс точности ниже 1,0."
    },
    {
      "num": "1.5.17",
      "title": "Допускается применение трансформаторов тока с завышенным коэффициентом трансформации (по условиям эл...",
      "text": "Допускается применение трансформаторов тока с завышенным коэффициентом трансформации (по условиям электродинамической и термической стойкости или защиты шин), если при максимальной нагрузке присоединения ток во вторичной обмотке трансформатора тока будет составлять не менее 40% номинального тока счетчика, а при минимальной рабочей нагрузке — не менее 5%."
    },
    {
      "num": "1.5.18",
      "title": "Присоединение токовых обмоток счетчиков к вторичным обмоткам трансформаторов тока следует проводить,...",
      "text": "Присоединение токовых обмоток счетчиков к вторичным обмоткам трансформаторов тока следует проводить, как правило, отдельно от цепей защиты и совместно с электроизмерительными приборами. Допускается производить совместное присоединение токовых цепей, если раздельное их присоединение требует установки дополнительных трансформаторов тока, а совместное присоединение не приводит к снижению класса точности и надежности цепей трансформаторов тока, служащих для учета, и обеспечивает необходимые характеристики устройств релейной защиты. Использование промежуточных трансформаторов тока для включения расчетных счетчиков запрещается (исключение см. в 1.5.21)."
    },
    {
      "num": "1.5.19",
      "title": "Нагрузка вторичных обмоток измерительных трансформаторов, к которым присоединяются счетчики, не долж...",
      "text": "Нагрузка вторичных обмоток измерительных трансформаторов, к которым присоединяются счетчики, не должна превышать номинальных значений. Сечение и длина проводов и кабелей в цепях напряжения расчетных счетчиков должны выбираться такими, чтобы потери напряжения в этих цепях составляли не более 0,25% номинального напряжения при питании от трансформаторов напряжения класса точности 0,5 и не более 0,5% при питании от трансформаторов напряжения класса точности 1,0. Для обеспечения этого требования допускается применение отдельных кабелей от трансформаторов напряжения до счетчиков. Потери напряжения от трансформаторов напряжения до счетчиков технического учета должны составлять не более 1,5% номинального напряжения."
    },
    {
      "num": "1.5.20",
      "title": "Для присоединения расчетных счетчиков на линиях электропередачи 110 кВ и выше 49",
      "text": "Для присоединения расчетных счетчиков на линиях электропередачи 110 кВ и выше 49\n\nГлава 1.5. Учет электроэнергии допускается установка дополнительных трансформаторов тока (при отсутствии вторичных обмоток для присоединения счетчиков, для обеспечения работы счетчика в требуемом классе точности, по условиям нагрузки на вторичные обмотки и т.п.). См. также 1.5.18."
    },
    {
      "num": "1.5.21",
      "title": "Для обходных выключателей 110 и 220 кВ со встроенными трансформаторами тока допускается снижение кла...",
      "text": "Для обходных выключателей 110 и 220 кВ со встроенными трансформаторами тока допускается снижение класса точности этих трансформаторов тока на одну ступень по отношению к указанному в 1.5.16. Для обходного выключателя 110 кВ и шиносоединительного (междусекционного) выключателя 110 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока (имеющими не более трех вторичных обмоток) допускается включение токовых цепей счетчика совместно с цепями защиты при использовании промежуточных трансформаторов тока класса точности не более 0,5; при этом допускается снижение класса точности трансформаторов тока на одну ступень. Такое же включение счетчиков и снижение класса точности трансформаторов тока допускается для шиносоединительного (междусекционного) выключателя на напряжение 220 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока и на напряжение 110–220 кВ со встроенными трансформаторами тока."
    },
    {
      "num": "1.5.22",
      "title": "Для питания цепей счетчиков могут применяться как однофазные, так и трехфазные трансформаторы напряж...",
      "text": "Для питания цепей счетчиков могут применяться как однофазные, так и трехфазные трансформаторы напряжения, в том числе четерех- и пятистержневые, применяемые для контроля изоляции."
    },
    {
      "num": "1.5.23",
      "title": "Цепи учета следует выводить на самостоятельные сборки зажимов или секции в общем ряду зажимов",
      "text": "Цепи учета следует выводить на самостоятельные сборки зажимов или секции в общем ряду зажимов. При отсутствии сборок с зажимами необходимо устанавливать испытательные блоки. Зажимы должны обеспечивать закорачивание вторичных цепей трансформаторов тока, отключение токовых цепей счетчика и цепей напряжения в каждой фазе счетчиков при их замене или проверке, а также включение образцового счетчика без отсоединения проводов и кабелей. Конструкция сборок и коробок зажимов расчетных счетчиков должна обеспечивать возможность их пломбирования."
    },
    {
      "num": "1.5.24",
      "title": "Трансформаторы напряжения, используемые только для учета и защищенные на стороне высшего напряжения ...",
      "text": "Трансформаторы напряжения, используемые только для учета и защищенные на стороне высшего напряжения предохранителями, должны иметь контроль целости предохранителей."
    },
    {
      "num": "1.5.25",
      "title": "При нескольких системах шин и присоединении каждого трансформатора напряжения только к своей системе...",
      "text": "При нескольких системах шин и присоединении каждого трансформатора напряжения только к своей системе шин должно быть предусмотрено устройство для переключения цепей счетчиков каждого присоединения на трансформаторы напряжения соответствующих систем шин."
    },
    {
      "num": "1.5.26",
      "title": "На подстанциях потребителей конструкция решеток и дверей камер, в которых установлены предохранители...",
      "text": "На подстанциях потребителей конструкция решеток и дверей камер, в которых установлены предохранители на стороне высшего напряжения трансформаторов напряжения, используемых для расчетного учета, должна обеспечивать возможность их пломбирования. Рукоятки приводов разъединителей трансформаторов напряжения, используемых для расчетного учета, должны иметь приспособления для их пломбирования.\n\nУстановка счетчиков и электропроводка к ним"
    },
    {
      "num": "1.5.27",
      "title": "Счетчики должны размещаться в легко доступных для обслуживания сухих помещениях, в достаточно свобод...",
      "text": "Счетчики должны размещаться в легко доступных для обслуживания сухих помещениях, в достаточно свободном и не стесненном для работы месте с температурой в зимнее время не ниже 0 °С. Счетчики общепромышленного исполнения не разрешается устанавливать в помещениях, где по производственным условиям температура может часто превышать +40 °С, а также в помещениях с агрессивными средами. Допускается размещение счетчиков в неотапливаемых помещениях и коридорах распределительных устройств электростанций и подстанций, а также в шкафах наружной установки. При этом должно быть предусмотрено стационарное их утепление на зимнее время посредством утепляющих шкафов, колпаков с подогревом воздуха внутри них электрической лампой или нагревательным элементом для обеспечения внутри колпака положительной температуры, но не выше +20 °С."
    },
    {
      "num": "1.5.28",
      "title": "Счетчики, предназначенные для учета электроэнергии, вырабатываемой генераторами электростанций, след...",
      "text": "Счетчики, предназначенные для учета электроэнергии, вырабатываемой генераторами электростанций, следует устанавливать в помещениях со средней температурой окружающего воздуха +15...+25 °С. При отсутствии таких помещений счетчики рекомендуется помещать в специальных шкафах, где должна поддерживаться указанная температура в течение всего года."
    },
    {
      "num": "1.5.29",
      "title": "Счетчики должны устанавливаться в шкафах, камерах, комплектных распределительных устройствах (КРУ, К...",
      "text": "Счетчики должны устанавливаться в шкафах, камерах, комплектных распределительных устройствах (КРУ, КРУН), на панелях, щитах, в нишах, на стенах, имеющих жесткую конструкцию. Допускается крепление счетчиков на деревянных, пластмассовых или металлических щитках. Высота от пола до коробки зажимов счетчиков должна быть в пределах 0,8–1,7 м. Допускается высота менее 0,8 м, но не менее 0,4 м.\n\n50"
    },
    {
      "num": "1.5.30",
      "title": "В местах, где имеется опасность механических повреждений счетчиков или их загрязнения, или в местах,...",
      "text": "В местах, где имеется опасность механических повреждений счетчиков или их загрязнения, или в местах, доступных для посторонних лиц (проходы, лестничные клетки и т.п.), для счетчиков должен предусматриваться запирающийся шкаф с окошком на уровне циферблата. Аналогичные шкафы должны устанавливаться также для совместного размещения счетчиков и трансформаторов тока при выполнении учета на стороне низшего напряжения (на вводе у потребителей)."
    },
    {
      "num": "1.5.31",
      "title": "Конструкции и размеры шкафов, ниш, щитков и т.п",
      "text": "Конструкции и размеры шкафов, ниш, щитков и т.п. должны обеспечивать удобный доступ к зажимам счетчиков и трансформаторов тока. Кроме того, должна быть обеспечена возможность удобной замены счетчика и установки его с уклоном не более 1°. Конструкция его крепления должна обеспечивать возможность установки и съема счетчика с лицевой стороны."
    },
    {
      "num": "1.5.32",
      "title": "Электропроводки к счетчикам должны отвечать требованиям, приведенным в гл. 2.1 и 3.4.",
      "text": "Электропроводки к счетчикам должны отвечать требованиям, приведенным в гл. 2.1 и 3.4."
    },
    {
      "num": "1.5.33",
      "title": "В электропроводке к расчетным счетчикам наличие паек не допускается.",
      "text": "В электропроводке к расчетным счетчикам наличие паек не допускается."
    },
    {
      "num": "1.5.34",
      "title": "Сечения проводов и кабелей, присоединяемых к счетчикам, должны приниматься в соответствии с 3.4.4 (с...",
      "text": "Сечения проводов и кабелей, присоединяемых к счетчикам, должны приниматься в соответствии с 3.4.4 (см. также 1.5.19)."
    },
    {
      "num": "1.5.35",
      "title": "При монтаже электропроводки для присоединения счетчиков непосредственного включения около счетчиков ...",
      "text": "При монтаже электропроводки для присоединения счетчиков непосредственного включения около счетчиков необходимо оставлять концы проводов длиной не менее 120 мм. Изоляция или оболочка нулевого провода на длине 100 мм перед счетчиком должна иметь отличительную окраску."
    },
    {
      "num": "1.5.36",
      "title": "Для безопасной установки и замены счетчиков в сетях напряжением до 380 В должна предусматриваться во...",
      "text": "Для безопасной установки и замены счетчиков в сетях напряжением до 380 В должна предусматриваться возможность отключения счетчика установленными до него на расстоянии не более 10 м коммутационным аппаратом или предохранителями. Должно предусматриваться снятие напряжения со всех фаз, присоединяемых к счетчику. Трансформаторы тока, используемые для присоединения счетчиков на напряжении до 380 В, должны устанавливаться после коммутационных аппаратов по направлению потока мощности."
    },
    {
      "num": "1.5.37",
      "title": "Заземление (зануление) счетчиков и трансформаторов тока должно выполняться в соответствии с требован...",
      "text": "Заземление (зануление) счетчиков и трансформаторов тока должно выполняться в соответствии с требованиями гл. 1.7. При этом заземляющие и нулевые защитные проводники от счетчиков и трансформаторов тока напряжением до 1 кВ до ближайшей сборки зажимов должны быть медными."
    },
    {
      "num": "1.5.38",
      "title": "При наличии на объекте нескольких присоединений с отдельным учетом электроэнергии на панелях счетчик...",
      "text": "При наличии на объекте нескольких присоединений с отдельным учетом электроэнергии на панелях счетчиков должны быть надписи наименований присоединений.\n\nПУЭ Технический учет"
    },
    {
      "num": "1.5.39",
      "title": "На тепловых и атомных электростанциях с агрегатами (блоками), не оборудованными информационными или ...",
      "text": "На тепловых и атомных электростанциях с агрегатами (блоками), не оборудованными информационными или управляющими вычислительными машинами, следует устанавливать стационарные или применять инвентарные переносные счетчики технического учета в системе СН для возможности расчетов технико-экономических показателей. При этом установка счетчиков активной электроэнергии должна производиться в цепях электродвигателей, питающихся от шин распределительного устройства основного напряжения (выше 1 кВ) собственных нужд, и в цепях всех трансформаторов, питающихся от этих шин."
    },
    {
      "num": "1.5.40",
      "title": "На электростанциях с поперечными связями (имеющих общий паропровод) должна предусматриваться на стор...",
      "text": "На электростанциях с поперечными связями (имеющих общий паропровод) должна предусматриваться на стороне генераторного напряжения повышающих трансформаторов техническая возможность установки (в условиях эксплуатации) счетчиков технического учета активной электроэнергии, используемых для контроля правильности работы расчетных генераторных счетчиков."
    },
    {
      "num": "1.5.41",
      "title": "Счетчики активной электроэнергии для технического учета следует устанавливать на подстанциях напряже...",
      "text": "Счетчики активной электроэнергии для технического учета следует устанавливать на подстанциях напряжением 35 кВ и выше энергосистем: на сторонах среднего и низшего напряжений силовых трансформаторов; на каждой отходящей линии электропередачи 6 кВ и выше, находящейся на балансе энергосистемы. Счетчики реактивной электроэнергии для технического учета следует устанавливать на сторонах среднего и низшего напряжений силовых трансформаторов подстанций 35 кВ и выше энергосистем. Указанные требования к установке счетчиков электроэнергии подлежат реализации по мере обеспечения счетчиками."
    },
    {
      "num": "1.5.42",
      "title": "На предприятиях следует предусматривать техническую возможность установки (в условиях эксплуатации) ...",
      "text": "На предприятиях следует предусматривать техническую возможность установки (в условиях эксплуатации) стационарных или применения инвентарных переносных счетчиков для контроля за соблюдением лимитов расхода электроэнергии цехами, технологическими линиями, отдельными энергоемкими агрегатами, для определения расхода электроэнергии на единицу продукции или полуфабриката. Допускается установка счетчиков технического учета на вводе предприятия, если расчетный учет с этим предприятием ведется по счетчикам, установленным на подстанциях или электростанциях энергосистем. На установку и снятие счетчиков технического учета на предприятиях разрешения энергоснабжающей организации не требуется.\n\n51\n\nГлава 1.6. Измерения электрических величин"
    },
    {
      "num": "1.5.43",
      "title": "Приборы технического учета на предприятиях (счетчики и измерительные трансформаторы) должны находить...",
      "text": "Приборы технического учета на предприятиях (счетчики и измерительные трансформаторы) должны находиться в ведении самих потребителей и должны удовлетворять требованиям 1.5.13 (за исключением требования о наличии пломбы энергоснабжающей организации), 1.5.14 и 1.5.15."
    },
    {
      "num": "1.5.44",
      "title": "Классы точности счетчиков технического учета активной электроэнергии должны соответствовать значения...",
      "text": "Классы точности счетчиков технического учета активной электроэнергии должны соответствовать значениям, приведенным ниже: Для линий электропередачи с двусторонним питанием напряжением 220 кВ и выше, трансформаторов мощностью 63 MB·А и более . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1,0 Для прочих объектов учета . . . . . . . . . . . . . . 2,0 Классы точности счетчиков технического учета реактивной электроэнергии допускается выбирать на одну ступень ниже соответствующего класса точности счетчиков технического учета активной электроэнергии.\n\nГлава 1.6 ИЗМЕРЕНИЯ ЭЛЕКТРИЧЕСКИХ ВЕЛИЧИН Область применения"
    }
  ]
}