{
  "chapter": "1.6",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Измерения электрических величин",
  "points": [
    {
      "num": "1.6.1",
      "title": "Настоящая глава Правил распространяется на измерения электрических величин, осуществляемых при помощ...",
      "text": "Настоящая глава Правил распространяется на измерения электрических величин, осуществляемых при помощи стационарных средств (показывающих, регистрирующих, фиксирующих и др.). Правила не распространяются на лабораторные измерения и на измерения, осуществляемые с помощью переносных приборов. Измерения неэлектрических величин, а также измерения других электрических величин, не регламентированных Правилами, требуемые в связи с особенностями технологического процесса или основного оборудования, выполняются на основании соответствующих нормативных документов.\n\nОбщие требования\n<table class=\"doc-table\"><thead><tr><th>Класс при</th><th>точности бора</th><th>Класс добаво</th><th>точности чного рез</th><th>Классы точност шунта, истора</th><th>и сред Класс</th><th>ств измер точности преобраз</th><th>ений измерительного ователя</th><th>Класс</th><th>точности трансфор</th><th>измерительного матора</th></tr></thead><tbody><tr><td></td><td>1,0</td><td></td><td>0,5</td><td></td><td></td><td>0,5</td><td></td><td></td><td>0,</td><td>5</td></tr><tr><td></td><td>1,5</td><td></td><td>0,5</td><td></td><td></td><td>0,5</td><td>*</td><td></td><td>0,5</td><td>*</td></tr><tr><td></td><td>2,5</td><td></td><td>0,5</td><td></td><td></td><td>1,0</td><td></td><td></td><td>1,0*</td><td>*</td></tr><tr><td>Допуск</td><td>ается 1,0.</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Допуск</td><td>ается 3,0.</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>ПУЭ</td><td></td><td></td><td></td></tr><tr><td></td><td>Измерение тока</td><td></td><td></td><td>3) в цепях в</td><td>озбужд</td><td>ения синх</td><td>ронных машин</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>мощностью 1 МВт</td><td>и бол</td><td>ее. В цеп</td><td>ях возбуждения</td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.6.2",
      "title": "Средства измерений электрических величин должны удовлетворять следующим основным требованиям: 1) кла...",
      "text": "Средства измерений электрических величин должны удовлетворять следующим основным требованиям: 1) класс точности измерительных приборов должен быть не хуже 2,5; 2) классы точности измерительных шунтов, добавочных резисторов, трансформаторов и преобразователей должны быть не хуже приведенных в табл. 1.6.1; 3) пределы измерения приборов должны выбираться с учетом возможных наибольших длительных отклонений измеряемых величин от номинальных значений."
    },
    {
      "num": "1.6.3",
      "title": "Установка измерительных приборов должна, как правило, производиться в пунктах, откуда осуществляется...",
      "text": "Установка измерительных приборов должна, как правило, производиться в пунктах, откуда осуществляется управление. На подстанциях и гидроэлектростанциях без постоянного дежурства оперативного персонала допускается не устанавливать стационарные показывающие приборы, при этом должны быть предусмотрены места для присоединения переносных приборов специально обученным персоналом."
    },
    {
      "num": "1.6.4",
      "title": "Измерения на линиях электропередачи 330 кВ и выше, а также на генераторах и трансформаторах должны п...",
      "text": "Измерения на линиях электропередачи 330 кВ и выше, а также на генераторах и трансформаторах должны производиться непрерывно. На генераторах и трансформаторах гидроэлектростанций допускается производить измерения периодически с помощью средств централизованного контроля. Допускается производить измерения «по вызову» на общий для нескольких присоединений (за исключением указанных в первом абзаце) комплект показывающих приборов, а также применять другие средства централизованного контроля."
    },
    {
      "num": "1.6.5",
      "title": "При установке регистрирующих приборов в оперативном контуре пункта управления допускается не устанав...",
      "text": "При установке регистрирующих приборов в оперативном контуре пункта управления допускается не устанавливать показывающие приборы для непрерывного измерения тех же величин. Таблица 1.6.1\n\nКлассы точности средств измерений Класс точности прибора\n\nКласс точности шунта, добавочного резистора\n\nКласс точности измерительного преобразователя\n\nКласс точности измерительного трансформатора\n\n1,0 1,5 2,5\n\n0,5 0,5 0,5\n\n0,5 0,5* 1,0\n\n0,5 0,5* 1,0**\n\n* Допускается 1,0. ** Допускается 3,0.\n\n52\n\nПУЭ Измерение тока"
    },
    {
      "num": "1.6.6",
      "title": "Измерение тока должно производиться в цепях всех напряжений, где оно необходимо для систематического...",
      "text": "Измерение тока должно производиться в цепях всех напряжений, где оно необходимо для систематического контроля технологического процесса или оборудования."
    },
    {
      "num": "1.6.7",
      "title": "Измерение постоянного тока должно производиться в цепях: 1) генераторов постоянного тока и силовых п...",
      "text": "Измерение постоянного тока должно производиться в цепях: 1) генераторов постоянного тока и силовых преобразователей; 2) аккумуляторных батарей, зарядных, подзарядных и разрядных устройств; 3) возбуждения синхронных генераторов, компенсаторов, а также электродвигателей с регулируемым возбуждением. Амперметры постоянного тока должны иметь двусторонние шкалы, если возможно изменение направления тока."
    },
    {
      "num": "1.6.8",
      "title": "В цепях переменного трехфазного тока следует, как правило, измерять ток одной фазы",
      "text": "В цепях переменного трехфазного тока следует, как правило, измерять ток одной фазы. Измерение тока каждой фазы должно производиться: 1) для синхронных турбогенераторов мощностью 12 МВт и более; 2) для линий электропередачи с пофазным управлением, линий с продольной компенсацией и линий, для которых предусматривается возможность длительной работы в неполнофазном режиме; в обоснованных случаях может быть предусмотрено измерение тока каждой фазы линий электропередачи 330 кВ и выше с трехфазным управлением; 3) для дуговых электропечей.\n\nИзмерение напряжения"
    },
    {
      "num": "1.6.9",
      "title": "Измерение напряжения, как правило, должно производиться: 1) на секциях сборных шин постоянного и пер...",
      "text": "Измерение напряжения, как правило, должно производиться: 1) на секциях сборных шин постоянного и переменного тока, которые могут работать раздельно. Допускается установка одного прибора с переключением на несколько точек измерения. На подстанциях допускается измерять напряжение только на стороне низшего напряжения, если установка трансформаторов напряжения на стороне высшего напряжения не требуется для других целей; 2) в цепях генераторов постоянного и переменного тока, синхронных компенсаторов, а также в отдельных случаях в цепях агрегатов специального назначения. При автоматизированном пуске генераторов или других агрегатов установка на них приборов для непрерывного измерения напряжения не обязательна;\n\n3) в цепях возбуждения синхронных машин мощностью 1 МВт и более. В цепях возбуждения гидрогенераторов измерение не обязательно; 4) в цепях силовых преобразователей, аккумуляторных батарей, зарядных и подзарядных устройств; 5) в цепях дугогасящих реакторов."
    },
    {
      "num": "1.6.10",
      "title": "В трехфазных сетях производится измерение, как правило, одного междуфазного напряжения",
      "text": "В трехфазных сетях производится измерение, как правило, одного междуфазного напряжения. В сетях напряжением выше 1 кВ с эффективно заземленной нейтралью допускается измерение трех междуфазных напряжений для контроля исправности цепей напряжением одним прибором (с переключением)."
    },
    {
      "num": "1.6.11",
      "title": "Должна производиться регистрация значений одного междуфазного напряжения сборных шин 110 кВ и выше (...",
      "text": "Должна производиться регистрация значений одного междуфазного напряжения сборных шин 110 кВ и выше (либо отклонения напряжения от заданного значения) электростанций и подстанций, по напряжению на которых ведется режим энергосистемы.\n\nКонтроль изоляции"
    },
    {
      "num": "1.6.12",
      "title": "В сетях переменного тока выше 1 кВ с изолированной или заземленной через дугогасящий реактор нейтрал...",
      "text": "В сетях переменного тока выше 1 кВ с изолированной или заземленной через дугогасящий реактор нейтралью, в сетях переменного тока до 1 кВ с изолированной нейтралью и в сетях постоянного тока с изолированными полюсами или с изолированной средней точкой, как правило, должен выполняться автоматический контроль изоляции, действующий на сигнал при снижении сопротивления изоляции одной из фаз (или полюса) ниже заданного значения, с последующим контролем асимметрии напряжения при помощи показывающего прибора (с переключением). Допускается осуществлять контроль изоляции путем периодических измерений напряжений с целью визуального контроля асимметрии напряжения.\n\nИзмерение мощности"
    },
    {
      "num": "1.6.13",
      "title": "Измерение мощности должно производиться в цепях: 1) генераторов — активной и реактивной мощности",
      "text": "Измерение мощности должно производиться в цепях: 1) генераторов — активной и реактивной мощности. При установке на генераторах мощностью 100 МВт и более щитовых показывающих приборов их класс точности должен быть не хуже 1,0. На электростанциях мощностью 200 МВт и более должна также измеряться суммарная активная мощность. Рекомендуется измерять суммарную активную мощность электростанций мощностью менее 200 МВт при необходимости автоматической передачи этого параметра на вышестоящий уровень оперативного управления;\n\n53\n\nГлава 1.6. Измерения электрических величин 2) конденсаторных батарей мощностью 25 Мвар и более и синхронных компенсаторов — реактивной мощности; 3) трансформаторов и линий, питающих СН напряжением 6 кВ и выше тепловых электростанций, — активной мощности; 4) повышающих двухобмоточных трансформаторов электростанций — активной и реактивной мощности. В цепях повышающих трехобмоточных трансформаторов (или автотрансформаторов с использованием обмотки низшего напряжения) измерение активной и реактивной мощности должно производиться со стороны среднего и низшего напряжений. Для трансформатора, работающего в блоке с генератором, измерение мощности со стороны низшего напряжения следует производить в цепи генератора; 5) понижающих трансформаторов 220 кВ и выше — активной и реактивной, напряжением 110–150 кВ — активной мощности. В цепях понижающих двухобмоточных трансформаторов измерение мощности должно производиться со стороны низшего напряжения, а в цепях понижающих трехобмоточных трансформаторов — со стороны среднего и низшего напряжений. На подстанциях 110–220 кВ без выключателей на стороне высшего напряжения измерение мощности допускается не выполнять. При этом должны предусматриваться места для присоединения контрольных показывающих или регистрирующих приборов; 6) линий напряжением 110 кВ и выше с двусторонним питанием, а также обходных выключателей — активной и реактивной мощности; 7) на других элементах подстанций, где для периодического контроля режимов сети необходимы измерения перетоков активной и реактивной мощности, должна предусматриваться возможность присоединения контрольных переносных приборов."
    },
    {
      "num": "1.6.14",
      "title": "При установке щитовых показывающих приборов в цепях, в которых направление мощности может изменяться...",
      "text": "При установке щитовых показывающих приборов в цепях, в которых направление мощности может изменяться, эти приборы должны иметь двустороннюю шкалу."
    },
    {
      "num": "1.6.15",
      "title": "Должна производиться регистрация: 1) активной мощности турбогенераторов (мощностью 60 МВт и более); ...",
      "text": "Должна производиться регистрация: 1) активной мощности турбогенераторов (мощностью 60 МВт и более); 2) суммарной мощности электростанций (мощностью 200 МВт и более).\n\nИзмерение частоты"
    },
    {
      "num": "1.6.16",
      "title": "Измерение частоты должно производиться: 1) на каждой секции шин генераторного напряжения;",
      "text": "Измерение частоты должно производиться: 1) на каждой секции шин генераторного напряжения;\n\n2) на каждом генераторе блочной тепловой или атомной электростанции; 3) на каждой системе (секции) шин высшего напряжения электростанции; 4) в узлах возможного деления энергосистемы на несинхронно работающие части."
    },
    {
      "num": "1.6.17",
      "title": "Регистрация частоты или ее отклонения от заданного значения должна производиться: 1) на электростанц...",
      "text": "Регистрация частоты или ее отклонения от заданного значения должна производиться: 1) на электростанциях мощностью 200 МВт и более; 2) на электростанциях мощностью 6 МВт и более, работающих изолированно."
    },
    {
      "num": "1.6.18",
      "title": "Абсолютная погрешность регистрирующих частотомеров на электростанциях, участвующих в регулировании м...",
      "text": "Абсолютная погрешность регистрирующих частотомеров на электростанциях, участвующих в регулировании мощности, должна быть не более ±0,1 Гц.\n\nИзмерения при синхронизации"
    },
    {
      "num": "1.6.19",
      "title": "Для измерений при точной (ручной или полуавтоматической) синхронизации должны предусматриваться след...",
      "text": "Для измерений при точной (ручной или полуавтоматической) синхронизации должны предусматриваться следующие приборы: два вольтметра (или двойной вольтметр); два частотомера (или двойной частотомер); синхроноскоп.\n\nРегистрация электрических величин в аварийных режимах"
    },
    {
      "num": "1.6.20",
      "title": "Для автоматической регистрации аварийных процессов в электрической части энергосистемы должны предус...",
      "text": "Для автоматической регистрации аварийных процессов в электрической части энергосистемы должны предусматриваться автоматические осциллографы. Расстановку автоматических осциллографов на объектах, а также выбор регистрируемых ими электрических параметров, как правило, следует производить в соответствии с рекомендациями, приведенными в табл. 1.6.2 и 1.6.3. По согласованию с энергосистемами (районными энергетическими управлениями) могут предусматриваться регистрирующие приборы с ускоренной записью при аварии (для регистрации электрических параметров, не контролируемых с помощью автоматических осциллографе)."
    },
    {
      "num": "1.6.21",
      "title": "На электрических станциях, принадлежащих потребителю и имеющих связь с энергосистемой (блок-станциях...",
      "text": "На электрических станциях, принадлежащих потребителю и имеющих связь с энергосистемой (блок-станциях), автоматические аварийные осциллографы должны предусматриваться для каждой системы шин 110 кВ и выше, через которые осуществляется связь с энергосистемой по линиям электропередачи. Эти осциллографы, как правило, должны регистрировать напряжения (фазные и нулевой последовательности) соответствующей системы шин, токи (фазные и нулевой последовательности) линий электропередачи, связывающих блок-станцию с системой.\n\nСхема распределительного устройства\n\n2\n\nЛюбая\n\nТо же\n\n—«—\n\n—«—\n\n—«—\n\nС секциями или системами шин\n\nТо же\n\n—«—\n\nПолуторная или многоугольник\n\nБез выключателей 220 кВ или с одним выключателем\n\nНапряжение распределительного устройства, кВ\n\n1\n\n750\n\n500\n\n500\n\n330\n\n330\n\n220\n\n220\n\n220\n\n220\n\n220\n\nОдна или две\n\nТри или более\n\nПять или более на каждую секцию или рабочую систему шин\n\nТри или четыре на каждую секцию или рабочую систему шин\n\nОдна или две на каждую секцию или рабочую систему шин\n\nДве или более\n\nОдна\n\nТри или более\n\nОдна или две\n\nЛюбое\n\n3\n\nКоличество линий, подключенных к секции (системе шин) распределительного устройства\n\nТаблица 1.6.2\n\nНе устанавливается\n\nОдин для трех-четырех линий или для каждой системы шин (без записи предаварийного режима)\n\nОдин-два для каждой секции или рабочей системы шин с одним пусковым устройством (без записи предаварийного режима)\n\nОдин для каждой секции или рабочей системы шин (без записи предаварийного режима)\n\nОдин для двух секций или рабочих систем шин (без записи предаварийного режима)\n\nОдин для каждой линии (без записи предаварийного режима)\n\nНе устанавливается\n\nОдин для каждой линии (предпочтительно хотя бы на одной из линий с записью предаварийного режима)\n\nОдин для каждой линии (без записи предаварийного режима)\n\nОдин для каждой линии (предпочтительно с записью предаварийного режима)\n\n4\n\nКоличество устанавливаемых осциллографов\n\nРекомендации по расстановке автоматических аварийных осциллографов на объектах энергосистем\n\n54 ПУЭ\n\nС секциями или системами шин\n\nТо же\n\n—«—\n\nБез выключателей на стороне 110 кВ, мостик, треугольник, четырехугольник\n\n110\n\n110\n\n110\n\n110 Не устанавливается\n\nФазные напряжения трех фаз линий. Напряжение и ток нулевой последовательности линий. Токи двух или трех фаз линий. Ток усилителя мощности, ток приема высокочастотного приемопередатчика и положение контактов выходного промежуточного реле высокочастотной защиты\n\nФазные напряжения и напряжение нулевой последовательности секции или рабочей системы шин. Токи нулевой последовательности линий, присоединенных к секции или рабочей системе шин. Фазные токи (двух или трех фаз) наиболее ответственных линий. Токи приема высокочастотных приемопередатчиков дифференциально-фазных защит межсистемных линий электропередачи\n\n220, 110\n\nПараметры, рекомендуемые для регистрации автоматическими осциллографами\n\nТаблица 1.6.3\n\nОдин для каждой секции или рабочей системы шин. Допускается установка двух автоматических осциллографов для каждой секции или рабочей системы шин (без записи предаварийного режима)\n\nОдин для каждой секции или рабочей системы шин (без записи предаварийного режима)\n\nОдин для двух секций или рабочих систем шин (без записи предаварийного режима)\n\nДопускается установка одного автоматического осциллографа, если на противоположных концах линий 220 кВ нет автоматических осциллографов\n\nРекомендации по выбору электрических параметров, регистрируемых автоматическими аварийными осциллографами\n\nОдна или две\n\nСемь или более на каждую секцию или рабочую систему шин\n\nЧетыре-шесть на каждую секцию или рабочую систему шин\n\nОдна-три на каждую секцию или рабочую систему шин\n\nОдна или две\n\n750, 500, 330\n\nНапряжение распределительного устройства, кВ\n\nТреугольник, четырехугольник, мостик\n\n220\n\nГлава 1.6. Измерения электрических величин\n\n55\n\n56\n\nПУЭ"
    },
    {
      "num": "1.6.22",
      "title": "Для регистрации действия устройств противоаварийной системной автоматики рекомендуется устанавливать...",
      "text": "Для регистрации действия устройств противоаварийной системной автоматики рекомендуется устанавливать дополнительные осциллографы. Расстановка дополнительных осциллографов и выбор регистрируемых ими параметров должны предусматриваться в проектах противоаварийной системной автоматики."
    },
    {
      "num": "1.6.23",
      "title": "Для определения мест повреждений на ВЛ 110 кВ и выше длиной более 20 км должны предусматриваться фик...",
      "text": "Для определения мест повреждений на ВЛ 110 кВ и выше длиной более 20 км должны предусматриваться фиксирующие приборы.\n\nГлава 1.7 ЗАЗЕМЛЕНИЕ И ЗАЩИТНЫЕ МЕРЫ ЭЛЕКТРОБЕЗОПАСНОСТИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г.\n\nОбласть применения. Термины и определения"
    }
  ]
}