{
  "chapter": "1.7",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Заземление и защитные меры электробезопасности",
  "points": [
    {
      "num": "1.7.1",
      "title": "Настоящая глава Правил распространяется на все электроустановки переменного и постоянного тока напря...",
      "text": "Настоящая глава Правил распространяется на все электроустановки переменного и постоянного тока напряжением до 1 кВ и выше и содержит общие требования к их заземлению и защите людей и животных от поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции. Дополнительные требования приведены в соответствующих главах ПУЭ."
    },
    {
      "num": "1.7.2",
      "title": "Электроустановки в отношении мер электробезопасности разделяются на:",
      "text": "Электроустановки в отношении мер электробезопасности разделяются на:\n\n— электроустановки напряжением выше 1 кВ в сетях с глухозаземленной или эффективно заземленной нейтралью (см. 1.2.16); — электроустановки напряжением выше 1 кВ в сетях с изолированной или заземленной через дугогасящий реактор или резистор нейтралью; — электроустановки напряжением до 1 кВ в сетях с глухозаземленной нейтралью; — электроустановки напряжением до 1 кВ в сетях с изолированной нейтралью.\n<img src=\"data/pue/images/pue-051-002.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.7.3",
      "title": "Для электроустановок напряжением до 1 кВ приняты следующие обозначения: — система TN — система, в ко...",
      "text": "Для электроустановок напряжением до 1 кВ приняты следующие обозначения: — система TN — система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки присоединены к глухозаземленной нейтрали источника посредством нулевых защитных проводников; — система TN-C — система TN, в которой нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике на всем ее протяжении (рис. 1.7.1); — система TN-S—система TN, в которой нулевой защитный и нулевой рабочий проводники разделены на всем ее протяжении (рис. 1.7.2); — система TN-C-S — система TN, в которой функции нулевого защитного и нулевого рабочего проводников совмещены в одном проводнике в какой-то ее части, начиная от источника питания (рис. 1.7.3); — система IT — система, в которой нейтраль источника питания изолирована от земли или заземлена через приборы или устройства, имеющие большое сопротивление, а открытые проводящие части электроустановки заземлены (рис. 1.7.4); — система ТТ — система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки заземлены при помощи заземляющего устройства, электрически независимого от глухозаземленной нейтрали источника (рис. 1.7.5).\n\nРис. 1.7.1. Система TN-C переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике: 1 — заземлитель нейтрали (средней точки) источника питания; 2 — открытые проводящие части; 3 — источник питания постоянного тока\n\nГлава 1.7. Заземление и защитные меры электробезопасности\n\n57\n\nРис. 1.7.2. Система TN-S переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники разделены: 1 — заземлитель нейтрали источника переменного тока; 1-1 — заземлитель вывода источника постоянного тока; 1-2 — заземлитель средней точки источника постоянного тока; 2 — открытые проводящие части; 3 — источник питания\n\nРис. 1.7.3. Система TN-C-S переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике в части системы: 1 — заземлитель нейтрали источника переменного тока; 1-1 — заземлитель вывода источника постоянного тока; 1-2 — заземлитель средней точки источника постоянного тока; 2 — открытые проводящие части; 3 — источник питания\n\n58\n\nПУЭ\n\nРис. 1.7.4. Система IT переменного (а) и постоянного (б) тока. Открытые проводящие части электроустановки заземлены. Нейтраль источника питания изолирована от земли или заземлена через большое сопротивление: 1 — сопротивление заземления нейтрали источника питания (если имеется); 2 — заземлитель; 3 — открытые проводящие части; 4 — заземляющее устройство электроустановки; 5 — источник питания\n\nРис. 1.7.5. Система ТТ переменного (а) и постоянного (б) тока. Открытые проводящие части электроустановки заземлены при помощи заземления, электрически не зависимого от заземлителя нейтрали: 1 — заземлитель нейтрали источника переменного тока; 1-1 — заземлитель вывода источника постоянного тока; 1-2 — заземлитель средней точки источника постоянного тока; 2 — открытые проводящие части; 3 — заземлитель открытых проводящих частей электроустановки; 4 — источник питания\n\nГлава 1.7. Заземление и защитные меры электробезопасности Первая буква — состояние нейтрали источника питания относительно земли: T— заземленная нейтраль; I — изолированная нейтраль. Вторая буква — состояние открытых проводящих частей относительно земли: T — открытые проводящие части заземлены независимо от отношения к земле нейтрали источника питания или какой-либо точки питающей сети; N — открытые проводящие части присоединены к глухозаземленной нейтрали источника питания. Последующие (после N) буквы — совмещение в одном проводнике или разделение функций нулевого рабочего и нулевого защитного проводников: S — нулевой рабочий (N) и нулевой защитный (РЕ) проводники разделены; С — функции нулевого защитного и нулевого рабочего проводников совмещены в одном проводнике (PEN-проводник); N- — нулевой рабочий (нейтральный) проводник; РЕ- — защитный проводник (заземляющий проводник, нулевой защитный проводник, защитный проводник системы уравнивания потенциалов); PEN- — совмещенный нулевой защитный и нулевой рабочий проводники."
    },
    {
      "num": "1.7.4",
      "title": "Электрическая сеть с эффективно заземленной нейтралью — трехфазная электрическая сеть напряжением вы...",
      "text": "Электрическая сеть с эффективно заземленной нейтралью — трехфазная электрическая сеть напряжением выше 1 кВ, в которой коэффициент замыкания на землю не превышает 1,4. Коэффициент замыкания на землю в трехфазной электрической сети — отношение разности потенциалов между неповрежденной фазой и землей в точке замыкания на землю другой или двух других фаз к разности потенциалов между фазой и землей в этой точке до замыкания.\n<table class=\"doc-table\"><thead><tr><th>Наименьшие иал ая       Кр</th><th>размеры Профи углый:</th><th>заземлителей и ль сечения</th><th>зазаемляющих Диаметр, мм</th><th>проводников, Площадь по сечени</th><th>проложенных в перечного Т я, мм</th><th>земле олщина стенки, мм</th></tr></thead><tbody><tr><td>дл</td><td>я вертик</td><td>альных за-</td><td>16</td><td>—</td><td>—</td><td></td></tr><tr><td>зе</td><td>млителей</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>дл</td><td>я горизо</td><td>нтальных</td><td>10</td><td>—</td><td>—</td><td></td></tr><tr><td>за</td><td>землител</td><td>ей</td><td></td><td></td><td></td><td></td></tr><tr><td>Пр</td><td>ямоуголь</td><td>ный</td><td>—</td><td>100</td><td>4</td><td></td></tr><tr><td>Уг</td><td>ловой</td><td></td><td>—</td><td>100</td><td>4</td><td></td></tr><tr><td>Тр</td><td>убный</td><td></td><td>32</td><td>—</td><td>3</td><td>,5</td></tr><tr><td>Кр</td><td>углый:</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>ая       дл</td><td>я вертик</td><td>альных за-</td><td></td><td></td><td></td><td></td></tr><tr><td>зе</td><td>млителей</td><td></td><td>12</td><td>—</td><td>—</td><td></td></tr><tr><td>дл</td><td>я горизо</td><td>нтальных</td><td></td><td></td><td></td><td></td></tr><tr><td>за</td><td>землител</td><td>ей</td><td>10</td><td>—</td><td>—</td><td></td></tr><tr><td>Пр</td><td>ямоуголь</td><td>ный</td><td>—</td><td>75</td><td>3</td><td></td></tr><tr><td>Тр</td><td>убный</td><td></td><td>25</td><td>—</td><td>2</td><td></td></tr><tr><td>Кр</td><td>углый</td><td></td><td>12</td><td>—</td><td>—</td><td></td></tr><tr><td>Пр</td><td>ямоуголь</td><td>ный</td><td>—</td><td>50</td><td></td><td></td></tr><tr><td>Тр</td><td>убный</td><td></td><td>20</td><td>—</td><td>2</td><td></td></tr><tr><td>Ка</td><td>нат мног</td><td>опрово-</td><td></td><td></td><td>2</td><td></td></tr><tr><td>ло</td><td>чный</td><td></td><td>1,8*</td><td>35</td><td>—</td><td></td></tr><tr><td>етр каждой</td><td>проволок</td><td>и.</td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.7.5",
      "title": "Глухозаземленная нейтраль — нейтраль трансформатора или генератора, присоединенная непосредственно к...",
      "text": "Глухозаземленная нейтраль — нейтраль трансформатора или генератора, присоединенная непосредственно к заземляющему устройству. Глухозаземленным может быть также вывод источника однофазного переменного тока или полюс источника постоянного тока в двухпроводных сетях, а также средняя точка в трехпроводных сетях постоянного тока.\n<table class=\"doc-table\"><thead><tr><th>азных мм2 S≤16</th><th>Наименьшие сечения защитных проводников проводников,                                      Наименьше защитных про</th><th>е сечение водников, мм2 S</th></tr></thead><tbody><tr><td>6 < S</td><td>≤ 35</td><td>16</td></tr><tr><td>S > 3</td><td>5</td><td>S/2</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.7.6",
      "title": "Изолированная нейтраль — нейтраль трансформатора или генератора, не присоединенная к заземляющему ус...",
      "text": "Изолированная нейтраль — нейтраль трансформатора или генератора, не присоединенная к заземляющему устройству или присоединенная к нему через большое сопротивление приборов сигнализации, измерения, защиты и других аналогичных им устройств.\n\n59\n<table class=\"doc-table\"><thead><tr><th>Значение раметр</th><th>коэффициента k и для неизол (началь поливи (</th><th>для ирова ная т нилхл ПВХ)</th><th>изолированных нных проводник емпература про орид</th><th>защитных ов, касаю водника п сшитый этиленп р</th><th>проводников, н щихся оболочки ринята равной Материал и полиэтилен, ропиленовая езина</th><th>е входящих в кабелей 30 °С) золяции</th><th>кабель, бутиловая резина</th></tr></thead><tbody><tr><td>я темпера</td><td>-</td><td>160</td><td></td><td></td><td>250</td><td></td><td>220</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.7.7",
      "title": "Проводящая часть — часть, которая может проводить электрический ток.",
      "text": "Проводящая часть — часть, которая может проводить электрический ток.\n<table class=\"doc-table\"><thead><tr><th>Значение Параметр температ</th><th>коэффициента k ура, °С</th><th>для</th><th>защитного поливинилх 70</th><th>проводника, лорид (ПВХ)</th><th>входящего в Мате эт</th><th>многожильный риал изоляции сшитый полиэ иленпропиленов 90</th><th>кабель тилен,            бутиловая ая резина          резина 85</th></tr></thead><tbody><tr><td>температу</td><td>ра, °С</td><td></td><td>16</td><td>0</td><td></td><td>250</td><td>220</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.7.8",
      "title": "Токоведущая часть — проводящая часть электроустановки, находящаяся в процессе ее работы под рабочим ...",
      "text": "Токоведущая часть — проводящая часть электроустановки, находящаяся в процессе ее работы под рабочим напряжением, в том числе нулевой рабочий проводник (но не PENпроводник).\n<table class=\"doc-table\"><thead><tr><th>П</th><th>араметр</th><th>поливинил</th><th>Материал изоляци сшитый поли хлорид (ПВХ) этиленпропилено</th><th>и этилен, бутило вая резина</th><th>вая резина</th></tr></thead><tbody><tr><td>Начальная</td><td>температура,</td><td>°С</td><td>60</td><td>80</td><td>75</td></tr><tr><td>Конечная т</td><td>емпература, °</td><td>С                  1</td><td>60                              250</td><td></td><td>220</td></tr><tr><td>k</td><td></td><td></td><td>81</td><td>98</td><td>93</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.7.9",
      "title": "Открытая проводящая часть — доступная прикосновению проводящая часть электроустановки, нормально не ...",
      "text": "Открытая проводящая часть — доступная прикосновению проводящая часть электроустановки, нормально не находящаяся под напряжением, но которая может оказаться под напряжением при повреждении основной изоляции."
    },
    {
      "num": "1.7.10",
      "title": "Сторонняя проводящая часть — проводящая часть, не являющаяся частью электроустановки.",
      "text": "Сторонняя проводящая часть — проводящая часть, не являющаяся частью электроустановки."
    },
    {
      "num": "1.7.11",
      "title": "Прямое прикосновение — электрический контакт людей или животных с токоведущими частями, находящимися...",
      "text": "Прямое прикосновение — электрический контакт людей или животных с токоведущими частями, находящимися под напряжением."
    },
    {
      "num": "1.7.12",
      "title": "Косвенное прикосновение — электрический контакт людей или животных с открытыми проводящими частями, ...",
      "text": "Косвенное прикосновение — электрический контакт людей или животных с открытыми проводящими частями, оказавшимися под напряжением при повреждении изоляции."
    },
    {
      "num": "1.7.13",
      "title": "Защита от прямого прикосновения — защита для предотвращения прикосновения к токоведущим частям, нахо...",
      "text": "Защита от прямого прикосновения — защита для предотвращения прикосновения к токоведущим частям, находящимся под напряжением."
    },
    {
      "num": "1.7.14",
      "title": "Защита при косвенном прикосновении — защита от поражения электрическим током при прикосновении к отк...",
      "text": "Защита при косвенном прикосновении — защита от поражения электрическим током при прикосновении к открытым проводящим частям, оказавшимся под напряжением при повреждении изоляции. Термин «повреждение изоляции» следует понимать как «единственное повреждение изоляции»."
    },
    {
      "num": "1.7.15",
      "title": "Заземлитель — проводящая часть или совокупность соединенных между собой проводящих частей, находящих...",
      "text": "Заземлитель — проводящая часть или совокупность соединенных между собой проводящих частей, находящихся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду."
    },
    {
      "num": "1.7.16",
      "title": "Искусственный заземлитель — заземлитель, специально выполняемый для целей заземления.",
      "text": "Искусственный заземлитель — заземлитель, специально выполняемый для целей заземления."
    },
    {
      "num": "1.7.17",
      "title": "Естественный заземлитель — сторонняя проводящая часть, находящаяся в электрическом контакте с землей...",
      "text": "Естественный заземлитель — сторонняя проводящая часть, находящаяся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду, используемая для целей заземления."
    },
    {
      "num": "1.7.18",
      "title": "Заземляющий проводник — проводник, соединяющий заземляемую часть (точку) с заземлителем.",
      "text": "Заземляющий проводник — проводник, соединяющий заземляемую часть (точку) с заземлителем."
    },
    {
      "num": "1.7.19",
      "title": "Заземляющее устройство — совокупность заземлителя и заземляющих проводников.",
      "text": "Заземляющее устройство — совокупность заземлителя и заземляющих проводников."
    },
    {
      "num": "1.7.20",
      "title": "Зона нулевого потенциала (относительная земля) — часть земли, находящаяся 60 вне зоны влияния какого...",
      "text": "Зона нулевого потенциала (относительная земля) — часть земли, находящаяся 60 вне зоны влияния какого-либо заземлителя, электрический потенциал которой принимается равным нулю."
    },
    {
      "num": "1.7.21",
      "title": "Зона растекания (локальная земля) — зона земли между заземлителем и зоной нулевого потенциала",
      "text": "Зона растекания (локальная земля) — зона земли между заземлителем и зоной нулевого потенциала. Термин «земля», используемый в главе, следует понимать как «земля в зоне растекания»."
    },
    {
      "num": "1.7.22",
      "title": "Замыкание на землю — случайный электрический контакт между токоведущими частями, находящимися под на...",
      "text": "Замыкание на землю — случайный электрический контакт между токоведущими частями, находящимися под напряжением, и землей.\n<img src=\"data/pue/images/pue-052-003.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">\n<img src=\"data/pue/images/pue-052-004.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.7.23",
      "title": "Напряжение на заземляющем устройстве — напряжение, возникающее при стекании тока с заземлителя в зем...",
      "text": "Напряжение на заземляющем устройстве — напряжение, возникающее при стекании тока с заземлителя в землю между точкой ввода тока в заземлитель и зоной нулевого потенциала."
    },
    {
      "num": "1.7.24",
      "title": "Напряжение прикосновения — напряжение между двумя проводящими частями или между проводящей частью и ...",
      "text": "Напряжение прикосновения — напряжение между двумя проводящими частями или между проводящей частью и землей при одновременном прикосновении к ним человека или животного. Ожидаемое напряжение прикосновения — напряжение между одновременно доступными прикосновению проводящими частями, когда человек или животное их не касается."
    },
    {
      "num": "1.7.25",
      "title": "Напряжение шага — напряжение между двумя точками на поверхности земли, на расстоянии 1 м одна от дру...",
      "text": "Напряжение шага — напряжение между двумя точками на поверхности земли, на расстоянии 1 м одна от другой, которое принимается равным длине шага человека."
    },
    {
      "num": "1.7.26",
      "title": "Сопротивление заземляющего устройства — отношение напряжения на заземляющем устройстве к току, стека...",
      "text": "Сопротивление заземляющего устройства — отношение напряжения на заземляющем устройстве к току, стекающему с заземлителя в землю."
    },
    {
      "num": "1.7.27",
      "title": "Эквивалентное удельное сопротивление земли с неоднородной структурой — удельное электрическое сопрот...",
      "text": "Эквивалентное удельное сопротивление земли с неоднородной структурой — удельное электрическое сопротивление земли с однородной структурой, в которой сопротивление заземляющего устройства имеет то же значение, что и в земле с неоднородной структурой. Термин «удельное сопротивление», используемый в главе для земли с неоднородной структурой, следует понимать как «эквивалентное удельное сопротивление»."
    },
    {
      "num": "1.7.28",
      "title": "Заземление — преднамеренное электрическое соединение какой-либо точки сети, электроустановки или обо...",
      "text": "Заземление — преднамеренное электрическое соединение какой-либо точки сети, электроустановки или оборудования с заземляющим устройством."
    },
    {
      "num": "1.7.29",
      "title": "Защитное заземление — заземление, выполняемое в целях электробезопасности.",
      "text": "Защитное заземление — заземление, выполняемое в целях электробезопасности."
    },
    {
      "num": "1.7.30",
      "title": "Рабочее (функциональное) заземление — заземление точки или точек токоведущих частей электроустановки...",
      "text": "Рабочее (функциональное) заземление — заземление точки или точек токоведущих частей электроустановки, выполняемое для обеспечения работы электроустановки (не в целях электробезопасности)."
    },
    {
      "num": "1.7.31",
      "title": "Защитное зануление в электроустановках напряжением до 1 кВ — преднамеренное соединение открытых пров...",
      "text": "Защитное зануление в электроустановках напряжением до 1 кВ — преднамеренное соединение открытых проводящих частей ПУЭ с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с заземленной точкой источника в сетях постоянного тока, выполняемое в целях электробезопасности."
    },
    {
      "num": "1.7.32",
      "title": "Уравнивание потенциалов — электрическое соединение проводящих частей для достижения равенства их пот...",
      "text": "Уравнивание потенциалов — электрическое соединение проводящих частей для достижения равенства их потенциалов. Защитное уравнивание потенциалов — уравнивание потенциалов, выполняемое в целях электробезопасности. Термин «уравнивание потенциалов», используемый в главе, следует понимать как «защитное уравнивание потенциалов»."
    },
    {
      "num": "1.7.33",
      "title": "Выравнивание потенциалов — снижение разности потенциалов (шагового напряжения) на поверхности земли ...",
      "text": "Выравнивание потенциалов — снижение разности потенциалов (шагового напряжения) на поверхности земли или пола при помощи защитных проводников, проложенных в земле, в полу или на их поверхности и присоединенных к заземляющему устройству, или путем применения специальных покрытий земли."
    },
    {
      "num": "1.7.34",
      "title": "Защитный (РЕ) проводник — проводник, предназначенный для целей электробезопасности",
      "text": "Защитный (РЕ) проводник — проводник, предназначенный для целей электробезопасности. Защитный заземляющий проводник — защитный проводник, предназначенный для защитного заземления. Защитный проводник уравнивания потенциалов — защитный проводник, предназначенный для защитного уравнивания потенциалов. Нулевой защитный проводник — защитный проводник в электроустановках до 1 кВ, предназначенный для присоединения открытых проводящих частей к глухозаземленной нейтрали источника питания."
    },
    {
      "num": "1.7.35",
      "title": "Нулевой рабочий (нейтральный) проводник (N) — проводник в электроустановках до 1 кВ, предназначенный...",
      "text": "Нулевой рабочий (нейтральный) проводник (N) — проводник в электроустановках до 1 кВ, предназначенный для питания электроприемников и соединенный с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с глухозаземленной точкой источника в сетях постоянного тока."
    },
    {
      "num": "1.7.36",
      "title": "Совмещенные нулевой защитный и нулевой рабочий (PEN) проводники — проводники в электроустановках нап...",
      "text": "Совмещенные нулевой защитный и нулевой рабочий (PEN) проводники — проводники в электроустановках напряжением до 1 кВ, совмещающие функции нулевого защитного и нулевого рабочего проводников."
    },
    {
      "num": "1.7.37",
      "title": "Главная заземляющая шина — шина, являющаяся частью заземляющего устройства электроустановки до 1 кВ ...",
      "text": "Главная заземляющая шина — шина, являющаяся частью заземляющего устройства электроустановки до 1 кВ и предназначенная для присоединения нескольких проводников с целью заземления и уравнивания потенциалов."
    },
    {
      "num": "1.7.38",
      "title": "Защитное автоматическое отключение питания — автоматическое размыкание цепи одного или нескольких фа...",
      "text": "Защитное автоматическое отключение питания — автоматическое размыкание цепи одного или нескольких фазных проводников\n\nГлава 1.7. Заземление и защитные меры электробезопасности (и, если требуется, нулевого рабочего проводника), выполняемое в целях электробезопасности. Термин «автоматическое отключение питания», используемый в главе, следует понимать как «защитное автоматическое отключение питания»."
    },
    {
      "num": "1.7.39",
      "title": "Основная изоляция — изоляция токоведущих частей, обеспечивающая в том числе защиту от прямого прикос...",
      "text": "Основная изоляция — изоляция токоведущих частей, обеспечивающая в том числе защиту от прямого прикосновения."
    },
    {
      "num": "1.7.40",
      "title": "Дополнительная изоляция — независимая изоляция в электроустановках напряжением до 1 кВ, выполняемая ...",
      "text": "Дополнительная изоляция — независимая изоляция в электроустановках напряжением до 1 кВ, выполняемая дополнительно к основной изоляции для защиты при косвенном прикосновении.\n<img src=\"data/pue/images/pue-053-005.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">\n<img src=\"data/pue/images/pue-053-006.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">\n<img src=\"data/pue/images/pue-053-007.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">\n<img src=\"data/pue/images/pue-053-008.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.7.41",
      "title": "Двойная изоляция — изоляция в электроустановках напряжением до 1 кВ, состоящая из основной и дополни...",
      "text": "Двойная изоляция — изоляция в электроустановках напряжением до 1 кВ, состоящая из основной и дополнительной изоляций."
    },
    {
      "num": "1.7.42",
      "title": "Усиленная изоляция — изоляция в электроустановках напряжением до 1 кВ, обеспечивающая степень защиты...",
      "text": "Усиленная изоляция — изоляция в электроустановках напряжением до 1 кВ, обеспечивающая степень защиты от поражения электрическим током, равноценную двойной изоляции."
    },
    {
      "num": "1.7.43",
      "title": "Сверхнизкое (малое) напряжение (СНН) — напряжение, не превышающее 50 В переменного и 120 В постоянно...",
      "text": "Сверхнизкое (малое) напряжение (СНН) — напряжение, не превышающее 50 В переменного и 120 В постоянного тока."
    },
    {
      "num": "1.7.44",
      "title": "Разделительный трансформатор — трансформатор, первичная обмотка которого отделена от вторичных обмот...",
      "text": "Разделительный трансформатор — трансформатор, первичная обмотка которого отделена от вторичных обмоток при помощи защитного электрического разделения цепей."
    },
    {
      "num": "1.7.45",
      "title": "Безопасный разделительный трансформатор — разделительный трансформатор, предназначенный для питания ...",
      "text": "Безопасный разделительный трансформатор — разделительный трансформатор, предназначенный для питания цепей сверхнизким напряжением."
    },
    {
      "num": "1.7.46",
      "title": "Защитный экран—проводящий экран, предназначенный для отделения электрической цепи и/или проводников ...",
      "text": "Защитный экран—проводящий экран, предназначенный для отделения электрической цепи и/или проводников от токоведущих частей других цепей."
    },
    {
      "num": "1.7.47",
      "title": "Защитное электрическое разделение цепей — отделение одной электрической цепи от других цепей в элект...",
      "text": "Защитное электрическое разделение цепей — отделение одной электрической цепи от других цепей в электроустановках напряжением до 1 кВ с помощью: двойной изоляции; основной изоляции и защитного экрана; усиленной изоляции."
    },
    {
      "num": "1.7.48",
      "title": "Непроводящие (изолирующие) помещения, зоны, площадки — помещения, зоны, площадки, в которых (на кото...",
      "text": "Непроводящие (изолирующие) помещения, зоны, площадки — помещения, зоны, площадки, в которых (на которых) защита при косвенном прикосновении обеспечивается высоким сопротивлением пола и стен и в которых отсутствуют заземленные проводящие части.\n\nОбщие требования"
    },
    {
      "num": "1.7.49",
      "title": "Токоведущие части электроустановки не должны быть доступны для случайного прикосновения, а доступные...",
      "text": "Токоведущие части электроустановки не должны быть доступны для случайного прикосновения, а доступные прикосновению открытые и сторонние проводящие части не должны находиться под напряжением, представляющим\n\n61\n\nопасность поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции."
    },
    {
      "num": "1.7.50",
      "title": "Для защиты от поражения электрическим током в нормальном режиме должны быть применены по отдельности...",
      "text": "Для защиты от поражения электрическим током в нормальном режиме должны быть применены по отдельности или в сочетании следующие меры защиты от прямого прикосновения: основная изоляция токоведущих частей; ограждения и оболочки; установка барьеров; размещение вне зоны досягаемости; применение сверхнизкого (малого) напряжения. Для дополнительной защиты от прямого прикосновения в электроустановках напряжением до 1 кВ, при наличии требований других глав ПУЭ, следует применять устройства защитного отключения (УЗО) с номинальным отключающим дифференциальным током не более 30 мА."
    },
    {
      "num": "1.7.51",
      "title": "Для защиты от поражения электрическим током в случае повреждения изоляции должны быть применены по о...",
      "text": "Для защиты от поражения электрическим током в случае повреждения изоляции должны быть применены по отдельности или в сочетании следующие меры защиты при косвенном прикосновении: защитное заземление; автоматическое отключение питания; уравнивание потенциалов; выравнивание потенциалов; двойная или усиленная изоляция; сверхнизкое (малое) напряжение; защитное электрическое разделение цепей; изолирующие (непроводящие) помещения, зоны, площадки."
    },
    {
      "num": "1.7.52",
      "title": "Меры защиты от поражения электрическим током должны быть предусмотрены в электроустановке или ее час...",
      "text": "Меры защиты от поражения электрическим током должны быть предусмотрены в электроустановке или ее части либо применены к отдельным электроприемникам и могут быть реализованы при изготовлении электрооборудования, либо в процессе монтажа электроустановки, либо в обоих случаях. Применение двух и более мер защиты в электроустановке не должно оказывать взаимного влияния, снижающего эффективность каждой из них."
    },
    {
      "num": "1.7.53",
      "title": "Защиту при косвенном прикосновении следует выполнять во всех случаях, если напряжение в электроустан...",
      "text": "Защиту при косвенном прикосновении следует выполнять во всех случаях, если напряжение в электроустановке превышает 50 В переменного и 120 В постоянного тока. В помещениях с повышенной опасностью, особо опасных и в наружных установках выполнение защиты при косвенном прикосновении может потребоваться при более низких напряжениях, например, 25 В переменного и 60 В постоянного тока или 12 В переменного и 30 В постоянного тока при наличии требований соответствующих глав ПУЭ.\n\n62 Защита от прямого прикосновения не требуется, если электрооборудование находится в зоне системы уравнивания потенциалов, а наибольшее рабочее напряжение не превышает 25 В переменного или 60 В постоянного тока в помещениях без повышенной опасности и 6 В переменного или 15 В постоянного тока — во всех случаях. Примечание. Здесь и далее в главе «напряжение переменного тока» означает среднеквадратичное значение напряжения переменного тока; «напряжение постоянного тока» — напряжение постоянного или выпрямленного тока с содержанием пульсаций не более 10% от среднеквадратичного значения."
    },
    {
      "num": "1.7.54",
      "title": "Для заземления электроустановок могут быть использованы искусственные и естественные заземлители",
      "text": "Для заземления электроустановок могут быть использованы искусственные и естественные заземлители. Если при использовании естественных заземлителей сопротивление заземляющих устройств или напряжение прикосновения имеет допустимое значение, а также обеспечиваются нормированные значения напряжения на заземляющем устройстве и допустимые плотности токов в естественных заземлителях, выполнение искусственных заземлителей в электроустановках до 1 кВ не обязательно. Использование естественных заземлителей в качестве элементов заземляющих устройств не должно приводить к их повреждению при протекании по ним токов короткого замыкания или к нарушению работы устройств, с которыми они связаны."
    },
    {
      "num": "1.7.55",
      "title": "Для заземления в электроустановках разных назначений и напряжений, территориально сближенных, следуе...",
      "text": "Для заземления в электроустановках разных назначений и напряжений, территориально сближенных, следует, как правило, применять одно общее заземляющее устройство. Заземляющее устройство, используемое для заземления электроустановок одного или разных назначений и напряжений, должно удовлетворять всем требованиям, предъявляемым к заземлению этих электроустановок: защиты людей от поражения электрическим током при повреждении изоляции, условиям режимов работы сетей, защиты электрооборудования от перенапряжения и т.д. в течение всего периода эксплуатации. В первую очередь должны быть соблюдены требования, предъявляемые к защитному заземлению. Заземляющие устройства защитного заземления электроустановок зданий и сооружений и молниезащиты 2-й и 3-й категорий этих зданий и сооружений, как правило, должны быть общими. При выполнении отдельного (независимого) заземлителя для рабочего заземления по условиям работы информационного или другого чувПУЭ ствительного к воздействию помех оборудования должны быть приняты специальные меры защиты от поражения электрическим током, исключающие одновременное прикосновение к частям, которые могут оказаться под опасной разностью потенциалов при повреждении изоляции. Для объединения заземляющих устройств разных электроустановок в одно общее заземляющее устройство могут быть использованы естественные и искусственные заземляющие проводники. Их число должно быть не менее двух."
    },
    {
      "num": "1.7.56",
      "title": "Требуемые значения напряжений прикосновения и сопротивления заземляющих устройств при стекании с них...",
      "text": "Требуемые значения напряжений прикосновения и сопротивления заземляющих устройств при стекании с них токов замыкания на землю и токов утечки должны быть обеспечены при наиболее неблагоприятных условиях в любое время года. При определении сопротивления заземляющих устройств должны быть учтены искусственные и естественные заземлители. При определении удельного сопротивления земли в качестве расчетного следует принимать его сезонное значение, соответствующее наиболее неблагоприятным условиям. Заземляющие устройства должны быть механически прочными, термически и динамически стойкими к токам замыкания на землю."
    },
    {
      "num": "1.7.57",
      "title": "Электроустановки напряжением до 1 кВ жилых, общественных и промышленных зданий и наружных установок ...",
      "text": "Электроустановки напряжением до 1 кВ жилых, общественных и промышленных зданий и наружных установок должны, как правило, получать питание от источника с глухозаземленной нейтралью с применением системы TN. Для защиты от поражения электрическим током при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания в соответствии с 1.7.78–1.7.79. Требования к выбору систем TN-C, TN-S, TNC-S для конкретных электроустановок приведены в соответствующих главах Правил."
    },
    {
      "num": "1.7.58",
      "title": "Питание электроустановок напряжением до 1 кВ переменного тока от источника с изолированной нейтралью...",
      "text": "Питание электроустановок напряжением до 1 кВ переменного тока от источника с изолированной нейтралью с применением системы IT следует выполнять, как правило, при недопустимости перерыва питания при первом замыкании на землю или на открытые проводящие части, связанные с системой уравнивания потенциалов. В таких электроустановках для защиты при косвенном прикосновении при первом замыкании на землю должно быть выполнено защитное заземление в сочетании с контролем изоляции сети или применены УЗО с номинальным отключающим дифференциальным током не более 30 мА. При двойном замыкании на землю должно быть выполнено автоматическое отключение питания в соответствии с 1.7.81.\n\nГлава 1.7. Заземление и защитные меры электробезопасности"
    },
    {
      "num": "1.7.59",
      "title": "Питание электроустановок напряжением до 1 кВ от источника с глухозаземленной нейтралью и с заземлени...",
      "text": "Питание электроустановок напряжением до 1 кВ от источника с глухозаземленной нейтралью и с заземлением открытых проводящих частей при помощи заземлителя, не присоединенного к нейтрали (система TT), допускается только в тех случаях, когда условия электробезопасности в системе TN не могут быть обеспечены. Для защиты при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания с обязательным применением УЗО. При этом должно быть соблюдено условие: RаIa ≤ 50 B, где Iа — ток срабатывания защитного устройства; Rа — суммарное сопротивление заземлителя и заземляющего проводника, при применении УЗО для защиты нескольких электроприемников — заземляющего проводника наиболее удаленного электроприемника."
    },
    {
      "num": "1.7.60",
      "title": "При применении защитного автоматического отключения питания должна быть выполнена основная система у...",
      "text": "При применении защитного автоматического отключения питания должна быть выполнена основная система уравнивания потенциалов в соответствии с 1.7.82, а при необходимости также дополнительная система уравнивания потенциалов в соответствии с 1.7.83."
    },
    {
      "num": "1.7.61",
      "title": "При применении системы TN рекомендуется выполнять повторное заземление РЕ- и PEN-проводников на ввод...",
      "text": "При применении системы TN рекомендуется выполнять повторное заземление РЕ- и PEN-проводников на вводе в электроустановки зданий, а также в других доступных местах. Для повторного заземления в первую очередь следует использовать естественные заземлители. Сопротивление заземлителя повторного заземления не нормируется. Внутри больших и многоэтажных зданий аналогичную функцию выполняет уравнивание потенциалов посредством присоединения нулевого защитного проводника к главной заземляющей шине. Повторное заземление электроустановок напряжением до 1 кВ, получающих питание по воздушным линиям, должно выполняться в соответствии с 1.7.102–1.7.103."
    },
    {
      "num": "1.7.62",
      "title": "Если время автоматического отключения питания не удовлетворяет условиям 1.7.78– 1.7.79 для системы T...",
      "text": "Если время автоматического отключения питания не удовлетворяет условиям 1.7.78– 1.7.79 для системы TN и 1.7.81 для системы IT, то защита при косвенном прикосновении для отдельных частей электроустановки или отдельных электроприемников может быть выполнена применением двойной или усиленной изоляции (электрооборудование класса II), сверхнизкого напряжения (электрооборудование класса III), электрического разделения цепей изолирующих (непроводящих) помещений, зон, площадок."
    },
    {
      "num": "1.7.63",
      "title": "Система IT напряжением до 1 кВ, связанная через трансформатор с сетью на63",
      "text": "Система IT напряжением до 1 кВ, связанная через трансформатор с сетью на63\n\nпряжением выше 1 кВ, должна быть защищена пробивным предохранителем от опасности, возникающей при повреждении изоляции между обмотками высшего и низшего напряжений трансформатора. Пробивной предохранитель должен быть установлен в нейтрали или фазе на стороне низкого напряжения каждого трансформатора."
    },
    {
      "num": "1.7.64",
      "title": "В электроустановках напряжением выше 1 кВ с изолированной нейтралью для защиты от поражения электрич...",
      "text": "В электроустановках напряжением выше 1 кВ с изолированной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей. В таких электроустановках должна быть предусмотрена возможность быстрого обнаружения замыканий на землю. Защита от замыканий на землю должна устанавливаться с действием на отключение по всей электрически связанной сети в тех случаях, в которых это необходимо по условиям безопасности (для линий, питающих передвижные подстанции и механизмы, торфяные разработки и т.п.)."
    },
    {
      "num": "1.7.65",
      "title": "В электроустановках напряжением выше 1 кВ с эффективно заземленной нейтралью для защиты от поражения...",
      "text": "В электроустановках напряжением выше 1 кВ с эффективно заземленной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей."
    },
    {
      "num": "1.7.66",
      "title": "Защитное зануление в системе TN и защитное заземление в системе IT электрооборудования, установленно...",
      "text": "Защитное зануление в системе TN и защитное заземление в системе IT электрооборудования, установленного на опорах ВЛ (силовые и измерительные трансформаторы, разъединители, предохранители, конденсаторы и другие аппараты), должно быть выполнено с соблюдением требований, приведенных в соответствующих главах ПУЭ, а также в настоящей главе. Сопротивление заземляющего устройства опоры ВЛ, на которой установлено электрооборудование, должно соответствовать требованиям гл. 2.4 и 2.5.\n\nМеры защиты от прямого прикосновения"
    },
    {
      "num": "1.7.67",
      "title": "Основная изоляция токоведущих частей должна покрывать токоведущие части и выдерживать все возможные ...",
      "text": "Основная изоляция токоведущих частей должна покрывать токоведущие части и выдерживать все возможные воздействия, которым она может подвергаться в процессе ее эксплуатации. Удаление изоляции должно быть возможно только путем ее разрушения. Лакокрасочные покрытия не являются изоляцией, защищающей от поражения электрическим током, за исключением случаев, специально оговоренных техническими условиями на конкретные изделия. При выполнении изоляции во время монтажа она должна быть испытана в соответствии с требованиями гл. 1.8. В случаях, когда основная изоляция обеспечивается воздушным промежутком, защита от\n\n64\n\nПУЭ\n\nРис. 1.7.6. Зона досягаемости в электроустановках до 1 кВ: S — поверхность, на которой может находиться человек; B — основание поверхности S; — граница зоны досягаемости токоведущих частей рукой человека, находящегося на поверхности S; 0,75; 1,25; 2,50 м — расстояния от края поверхности S до границы зоны досягаемости\n\nпрямого прикосновения к токоведущим частям или приближения к ним на опасное расстояние, в том числе в электроустановках напряжением выше 1 кВ, должна быть выполнена посредством оболочек, ограждений, барьеров или размещением вне зоны досягаемости."
    },
    {
      "num": "1.7.68",
      "title": "Ограждения и оболочки в электроустановках напряжением до 1 кВ должны иметь степень защиты не менее I...",
      "text": "Ограждения и оболочки в электроустановках напряжением до 1 кВ должны иметь степень защиты не менее IP 2Х, за исключением случаев, когда большие зазоры необходимы для нормальной работы электрооборудования. Ограждения и оболочки должны быть надежно закреплены и иметь достаточную механическую прочность. Вход за ограждение или вскрытие оболочки должны быть возможны только при помощи специального ключа или инструмента либо после снятия напряжения с токоведущих частей. При невозможности соблюдения этих условий должны быть установлены промежуточные ограждения со степенью защиты не менее IP 2Х, удаление которых также должно быть возможно только при помощи специального ключа или инструмента."
    },
    {
      "num": "1.7.69",
      "title": "Барьеры предназначены для защиты от случайного прикосновения к токоведущим частям в электроустановка...",
      "text": "Барьеры предназначены для защиты от случайного прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ, но не исключают преднамеренного прикосновения и приближения к токоведущим частям при обходе барьера. Для удаления барьеров не требуется применения ключа или инструмента, однако они должны быть закреплены так, чтобы их нельзя было снять непреднамеренно. Барьеры должны быть из изолирующего материала."
    },
    {
      "num": "1.7.70",
      "title": "Размещение вне зоны досягаемости для защиты от прямого прикосновения к токоведущим частям в электроу...",
      "text": "Размещение вне зоны досягаемости для защиты от прямого прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ может быть применено при невозможности выполнения мер, указанных в 1.7.68–1.7.69, или их недостаточности. При этом расстояние между доступными одновременному прикосновению проводящими частями в электроустановках напряжением до 1 кВ должно быть не менее 2,5 м. Внутри зоны досягаемости не должно быть частей, имеющих разные потенциалы и доступных одновременному прикосновению. В вертикальном направлении зона досягаемости в электроустановках напряжением до 1 кВ должна составлять 2,5 м от поверхности, на которой находятся люди (рис. 1.7.6). Указанные размеры даны без учета применения вспомогательных средств (например, инструмента, лестниц, длинных предметов)."
    },
    {
      "num": "1.7.71",
      "title": "Установка барьеров и размещение вне зоны досягаемости допускается только в помещениях, доступных ква...",
      "text": "Установка барьеров и размещение вне зоны досягаемости допускается только в помещениях, доступных квалифицированному персоналу."
    },
    {
      "num": "1.7.72",
      "title": "В электропомещениях электроустановок напряжением до 1 кВ не требуется защита от прямого прикосновени...",
      "text": "В электропомещениях электроустановок напряжением до 1 кВ не требуется защита от прямого прикосновения при одновременном выполнении следующих условий: эти помещения отчетливо обозначены и доступ в них возможен только с помощью ключа; обеспечена возможность свободного выхода из помещения без ключа, даже если оно заперто на ключ снаружи; минимальные размеры проходов обслуживания соответствуют гл. 4.1.\n\nМеры защиты от прямого и косвенного прикосновений"
    },
    {
      "num": "1.7.73",
      "title": "Сверхнизкое (малое) напряжение (СНН) в электроустановках напряжением до 1 кВ может быть применено дл...",
      "text": "Сверхнизкое (малое) напряжение (СНН) в электроустановках напряжением до 1 кВ может быть применено для защиты от поражения элекГлава 1.7. Заземление и защитные меры электробезопасности трическим током при прямом и/или косвенном прикосновениях в сочетании с защитным электрическим разделением цепей или в сочетании с автоматическим отключением питания. В качестве источника питания цепей СНН в обоих случаях следует применять безопасный разделительный трансформатор в соответствии с ГОСТ 30030 «Трансформаторы разделительные и безопасные разделительные трансформаторы» или другой источник СНН, обеспечивающий равноценную степень безопасности. Токоведущие части цепей СНН должны быть электрически отделены от других цепей так, чтобы обеспечивалось электрическое разделение, равноценное разделению между первичной и вторичной обмотками разделительного трансформатора. Проводники цепей СНН, как правило, должны быть проложены отдельно от проводников более высоких напряжений и защитных проводников, либо отделены от них заземленным металлическим экраном (оболочкой), либо заключены в неметаллическую оболочку дополнительно к основной изоляции. Вилки и розетки штепсельных соединителей в цепях СНН не должны допускать подключение к розеткам и вилкам других напряжений. Штепсельные розетки должны быть без защитного контакта. При значениях СНН выше 25 В переменного или 60 В постоянного тока должна быть также выполнена защита от прямого прикосновения при помощи ограждений, или оболочек, или изоляции, соответствующей испытательному напряжению 500 В переменного тока в течение 1 мин."
    },
    {
      "num": "1.7.74",
      "title": "При применении СНН в сочетании с электрическим разделением цепей открытые проводящие части не должны...",
      "text": "При применении СНН в сочетании с электрическим разделением цепей открытые проводящие части не должны быть преднамеренно присоединены к заземлителю, защитным проводникам или открытым проводящим частям других цепей и к сторонним проводящим частям, кроме случая, когда соединение сторонних проводящих частей с электрооборудованием необходимо, а напряжение на этих частях не может превысить значение СНН. СНН в сочетании с электрическим разделением цепей следует применять, когда при помощи СНН необходимо обеспечить защиту от поражения электрическим током при повреждении изоляции не только в цепи СНН, но и при повреждении изоляции в других цепях, например в цепи, питающей источник. При применении СНН в сочетании с автоматическим отключением питания один из выводов источника СНН и его корпус должны быть присоединены к защитному проводнику цепи, питающей источник.\n\n65"
    },
    {
      "num": "1.7.75",
      "title": "В случаях, когда в электроустановке применено электрооборудование с наибольшим рабочим (функциональн...",
      "text": "В случаях, когда в электроустановке применено электрооборудование с наибольшим рабочим (функциональным) напряжением, не превышающим 50 В переменного или 120 В постоянного тока, такое напряжение может быть использовано в качестве меры защиты от прямого и косвенного прикосновения, если при этом соблюдены требования 1.7.73–1.7.74.\n\nМеры защиты при косвенном прикосновении"
    },
    {
      "num": "1.7.76",
      "title": "Требования защиты при косвенном прикосновении распространяются на: 1) корпуса электрических машин, т...",
      "text": "Требования защиты при косвенном прикосновении распространяются на: 1) корпуса электрических машин, трансформаторов, аппаратов, светильников и т.п.; 2) приводы электрических аппаратов; 3) каркасы распределительных щитов, щитов управления, щитков и шкафов, а также съемных или открывающихся частей, если на последних установлено электрооборудование напряжением выше 50 В переменного или 120 В постоянного тока (в случаях, предусмотренных соответствующими главами ПУЭ, — выше 25 В переменного или 60 В постоянного тока); 4) металлические конструкции распределительных устройств, кабельные конструкции, кабельные муфты, оболочки и броню контрольных и силовых кабелей, оболочки проводов, рукава и трубы электропроводки, оболочки и опорные конструкции шинопроводов (токопроводов), лотки, короба, струны, тросы и полосы, на которых укреплены кабели и провода (кроме струн, тросов и полос, по которым проложены кабели с зануленной или заземленной металлической оболочкой или броней), а также другие металлические конструкции, на которых устанавливается электрооборудование; 5) металлические оболочки и броню контрольных и силовых кабелей и проводов на напряжения, не превышающие указанные в 1.7.53, проложенные на общих металлических конструкциях, в том числе в общих трубах, коробах, лотках и т.п., с кабелями и проводами на более высокие напряжения; 6) металлические корпуса передвижных и переносных электроприемников; 7) электрооборудование, установленное на движущихся частях станков, машин и механизмов. При применении в качестве защитной меры автоматического отключения питания указанные открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания в системе TN и заземлены в системах IT и ТТ.\n\n66"
    },
    {
      "num": "1.7.77",
      "title": "Не требуется преднамеренно присоединять к нейтрали источника в системе TN и заземлять в системах IT ...",
      "text": "Не требуется преднамеренно присоединять к нейтрали источника в системе TN и заземлять в системах IT и ТТ: 1) корпуса электрооборудования и аппаратов, установленных на металлических основаниях: конструкциях, распределительных устройствах, щитах, шкафах, станинах станков, машин и механизмов, присоединенных к нейтрали источника питания или заземленных, при обеспечении надежного электрического контакта этих корпусов с основаниями; 2) конструкции, перечисленные в 1.7.76, при обеспечении надежного электрического контакта между этими конструкциями и установленным на них электрооборудованием, присоединенным к защитному проводнику; 3) съемные или открывающиеся части металлических каркасов камер распределительных устройств, шкафов, ограждений и т.п., если на съемных (открывающихся) частях не установлено электрооборудование или если напряжение установленного электрооборудования не превышает значений, указанных в 1.7.53; 4) арматуру изоляторов воздушных линий электропередачи и присоединяемые к ней крепежные детали; 5) открытые проводящие части электрооборудования с двойной изоляцией; 6) металлические скобы, закрепы, отрезки труб механической защиты кабелей в местах их прохода через стены и перекрытия и другие подобные детали электропроводок площадью до 100 см2, в том числе протяжные и ответвительные коробки скрытых электропроводок."
    },
    {
      "num": "1.7.78",
      "title": "При выполнении автоматического отключения питания в электроустановках напряжением до 1 кВ все открыт...",
      "text": "При выполнении автоматического отключения питания в электроустановках напряжением до 1 кВ все открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания, если применена система TN, и заземлены, если применены системы IT или ТТ. При этом характеристики защитных аппаратов и параметры защитных проводников должны быть согласованы, чтобы обеспечивалось нормированное время отключения поврежденной цепи защитно-коммутационным аппаратом в соответствии с номинальным фазным напряжением питающей сети. В электроустановках, в которых в качестве защитной меры применено автоматическое отключение питания, должно быть выполнено уравнивание потенциалов. Для автоматического отключения питания могут быть применены защитно-коммутационные аппараты, реагирующие на сверхтоки или на дифференциальный ток."
    },
    {
      "num": "1.7.79",
      "title": "В системе TN время автоматического отключения питания не должно превышать значений, указанных в табл",
      "text": "В системе TN время автоматического отключения питания не должно превышать значений, указанных в табл. 1.7.1.\n\nПУЭ Приведенные значения времени отключения считаются достаточными для обеспечения электробезопасности, в том числе в групповых цепях, питающих передвижные и переносные электроприемники и ручной электроинструмент класса 1. В цепях, питающих распределительные, групповые, этажные и др. щиты и щитки, время отключения не должно превышать 5 с. Допускаются значения времени отключения более указанных в табл. 1.7.1, но не более 5 с в цепях, питающих только стационарные электроприемники от распределительных щитов или щитков при выполнении одного из следующих условий: 1) полное сопротивление защитного проводника между главной заземляющей шиной и распределительным щитом или щитком не превышает значения, Ом: 50·Zц /U0, где Zц — полное сопротивление цепи «фазануль», Ом; U0 — номинальное фазное напряжение цепи, В; 50 — падение напряжения на участке защитного проводника между главной заземляющей шиной и распределительным щитом или щитком, В; 2) к шине РЕ распределительного щита или щитка присоединена дополнительная система уравнивания потенциалов, охватывающая те же сторонние проводящие части, что и основная система уравнивания потенциалов. Допускается применение УЗО, реагирующих на дифференциальный ток.\n<img src=\"data/pue/images/pue-059-009.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.7.80",
      "title": "Не допускается применять УЗО, реагирующие на дифференциальный ток, в четырехпроводных трехфазных цеп...",
      "text": "Не допускается применять УЗО, реагирующие на дифференциальный ток, в четырехпроводных трехфазных цепях (система TN-C). В случае необходимости применения УЗО для защиты отдельных электроприемников, получающих питание от системы TN-C, защитный РЕ-проводник электроприемника должен быть подключен к PEN-проводнику цепи, питающей электроприемник, до защитно-коммутационного аппарата."
    },
    {
      "num": "1.7.81",
      "title": "В системе IT время автоматического отключения питания при двойном замыкании на открытые проводящие ч...",
      "text": "В системе IT время автоматического отключения питания при двойном замыкании на открытые проводящие части должно соответствовать табл. 1.7.2."
    },
    {
      "num": "1.7.82",
      "title": "Основная система уравнивания потенциалов в электроустановках до 1 кВ должна соединять между собой сл...",
      "text": "Основная система уравнивания потенциалов в электроустановках до 1 кВ должна соединять между собой следующие проводящие части (рис. 1.7.7): 1) нулевой защитный РЕ- или PEN-проводник питающей линии в системе TN; 2) заземляющий проводник, присоединенный к заземляющему устройству электроустановки, в системах IT и ТТ;\n\n67\n\nГлава 1.7. Заземление и защитные меры электробезопасности\n\nТаблица 1.7.1 Наибольшее допустимое время защитного автоматического отключения для системы TN Номинальное фазное напряжение U0, В\n\nВремя отключения, с\n\n127 220 380 Более 380\n\n0,8 0,4 0,2 0,1 Таблица 1.7.2\n\nНаибольшее допустимое время защитного автоматического отключения для системы IT Номинальное линейное напряжение U0, В\n\nВремя отключения, с\n\n220 380 660 Более 660\n\n0,8 0,4 0,2 0,1\n\n3) заземляющий проводник, присоединенный к заземлителю повторного заземления на вводе в здание (если есть заземлитель); 4) металлические трубы коммуникаций, входящих в здание: горячего и холодного водоснабжения, канализации, отопления, газоснабжения и т.п. Если трубопровод газоснабжения имеет изолирующую вставку на вводе в здание, к основной системе уравнивания потенциалов присоединяется только та часть трубопровода, которая находится относительно изолирующей вставки со стороны здания; 5) металлические части каркаса здания; 6) металлические части централизованных систем вентиляции и кондиционирования. При наличии децентрализованных систем вентиляции и кондиционирования металлические воздуховоды следует присоединять к шине РЕ щитов питания вентиляторов и кондиционеров; 7) заземляющее устройство системы молниезащиты 2-й и 3-й категорий; 8) заземляющий проводник функционального (рабочего) заземления, если такое имеется и отсутствуют ограничения на присоединение сети рабочего заземления к заземляющему устройству защитного заземления; 9) металлические оболочки телекоммуникационных кабелей. Проводящие части, входящие в здание извне, должны быть соединены как можно ближе к точке их ввода в здание. Для соединения с основной системой уравнивания потенциалов все указанные части должны быть присоединены к главной заземляющей шине (1.7.119–1.7.120) при помощи проводников системы уравнивания потенциалов."
    },
    {
      "num": "1.7.83",
      "title": "Система дополнительного уравнивания потенциалов должна соединять между собой",
      "text": "Система дополнительного уравнивания потенциалов должна соединять между собой\n\nвсе одновременно доступные прикосновению открытые проводящие части стационарного электрооборудования и сторонние проводящие части, включая доступные прикосновению металлические части строительных конструкций здания, а также нулевые защитные проводники в системе TN и защитные заземляющие проводники в системах IT и ТТ, включая защитные проводники штепсельных розеток. Для уравнивания потенциалов могут быть использованы специально предусмотренные проводники либо открытые и сторонние проводящие части, если они удовлетворяют требованиям 1.7.122 к защитным проводникам в отношении проводимости и непрерывности электрической цепи."
    },
    {
      "num": "1.7.84",
      "title": "Защита при помощи двойной или усиленной изоляции может быть обеспечена применением электрооборудован...",
      "text": "Защита при помощи двойной или усиленной изоляции может быть обеспечена применением электрооборудования класса II или заключением электрооборудования, имеющего только основную изоляцию токоведущих частей, в изолирующую оболочку. Проводящие части оборудования с двойной изоляцией не должны быть присоединены к защитному проводнику и к системе уравнивания потенциалов."
    },
    {
      "num": "1.7.85",
      "title": "Защитное электрическое разделение цепей следует применять, как правило, для одной цепи",
      "text": "Защитное электрическое разделение цепей следует применять, как правило, для одной цепи. Наибольшее рабочее напряжение отделяемой цепи не должно превышать 500 В. Питание отделяемой цепи должно быть выполнено от разделительного трансформатора, соответствующего ГОСТ 30030 «Трансформаторы разделительные и безопасные разделительные трансформаторы», или от другого источника, обеспечивающего равноценную степень безопасности.\n\n68\n\nПУЭ\n\nГлава 1.7. Заземление и защитные меры электробезопасности Токоведущие части цепи, питающейся от разделительного трансформатора, не должны иметь соединений с заземленными частями и защитными проводниками других цепей. Проводники цепей, питающихся от разделительного трансформатора, рекомендуется прокладывать отдельно от других цепей. Если это невозможно, то для таких цепей необходимо использовать кабели без металлической оболочки, брони, экрана или изолированные провода, проложенные в изоляционных трубах, коробах и каналах, при условии, что номинальное напряжение этих кабелей и проводов соответствует наибольшему напряжению совместно проложенных цепей, а каждая цепь защищена от сверхтоков. Если от разделительного трансформатора питается только один электроприемник, то его открытые проводящие части не должны быть присоединены ни к защитному проводнику, ни к открытым проводящим частям других цепей. Допускается питание нескольких электроприемников от одного разделительного трансформатора при одновременном выполнении следующих условий: 1) открытые проводящие части отделяемой цепи не должны иметь электрической связи с металлическим корпусом источника питания; 2) открытые проводящие части отделяемой цепи должны быть соединены между собой изолированными незаземленными проводниками местной системы уравнивания потенциалов, не имеющей соединений с защитными проводниками и открытыми проводящими частями других цепей; 3) все штепсельные розетки должны иметь защитный контакт, присоединенный к местной незаземленной системе уравнивания потенциалов; 4) все гибкие кабели, за исключением питающих оборудование класса II, должны иметь защитный проводник, применяемый в качестве проводника уравнивания потенциалов; 5) время отключения устройством защиты при двухфазном замыкании на открытые проводящие части не должно превышать время, указанное в табл. 1.7.2.\n\n69"
    },
    {
      "num": "1.7.86",
      "title": "Изолирующие (непроводящие) помещения, зоны и площадки могут быть применены в электроустановках напря...",
      "text": "Изолирующие (непроводящие) помещения, зоны и площадки могут быть применены в электроустановках напряжением до 1 кВ, когда требования к автоматическому отключению питания не могут быть выполнены, а применение других защитных мер невозможно либо нецелесообразно. Сопротивление относительно локальной земли изолирующего пола и стен таких помещений, зон и площадок в любой точке должно быть не менее: 50 кОм при номинальном напряжении электроустановки до 500 В включительно, измеренное мегаомметром на напряжение 500 В; 100 кОм при номинальном напряжении электроустановки более 500 В, измеренное мегаомметром на напряжение 1000 В. Если сопротивление в какой-либо точке меньше указанных, такие помещения, зоны, площадки не должны рассматриваться в качестве меры защиты от поражения электрическим током. Для изолирующих (непроводящих) помещений, зон, площадок допускается использование электрооборудования класса 0 при соблюдении, по крайней мере, одного из трех следующих условий: 1) открытые проводящие части удалены одна от другой и от сторонних проводящих частей не менее чем на 2 м. Допускается уменьшение этого расстояния вне зоны досягаемости до 1,25 м; 2) открытые проводящие части отделены от сторонних проводящих частей барьерами из изоляционного материала. При этом расстояния, не менее указанных в пп. 1, должны быть обеспечены с одной стороны барьера; 3) сторонние проводящие части покрыты изоляцией, выдерживающей испытательное напряжение не менее 2 кВ в течение 1 мин. В изолирующих помещениях (зонах) не должен предусматриваться защитный проводник. Должны быть предусмотрены меры против заноса потенциала на сторонние проводящие части помещения извне. Пол и стены таких помещений не должны подвергаться воздействию влаги.\n\nРис. 1.7.7. Система уравнивания потенциалов в здании: М — открытая проводящая часть; С1 — металлические трубы водопровода, входящие в здание; С2 — металлические трубы канализации, входящие в здание; СЗ — металлические трубы газоснабжения с изолирующей вставкой на вводе, входящие в здание; С4 — воздуховоды вентиляции и кондиционирования; С5 — система отопления; С6 — металлические водопроводные трубы в ванной комнате; С7 — металлическая ванна; С8 — сторонняя проводящая часть в пределах досягаемости от открытых проводящих частей; С9 — арматура железобетонных конструкций; ГЗШ — главная заземляющая шина; Т1 — естественный заземлитель; T2 — заземлитель молниезащиты (если имеется); 1 — нулевой защитный проводник; 2 — проводник основной системы уравнивания потенциалов; 3 — проводник дополнительной системы уравнивания потенциалов; 4 — токоотвод системы молниезащиты; 5 — контур (магистраль) рабочего заземления в помещении информационного вычислительного оборудования; 6 — проводник рабочего (функционального) заземления; 7 — проводник уравнивания потенциалов в системе рабочего (функционального) заземления; 8 — заземляющий проводник\n\n70\n\nПУЭ Таблица 1.7.3 Применение электрооборудования в электроустановках напряжением до 1 кВ\n\nКласс по ГОСТ"
    },
    {
      "num": "1.7.87",
      "title": "При выполнении мер защиты в электроустановках напряжением до 1 кВ классы применяемого электрооборудо...",
      "text": "При выполнении мер защиты в электроустановках напряжением до 1 кВ классы применяемого электрооборудования по способу защиты человека от поражения электрическим током по ГОСТ 12.2.007.0 «ССБТ. Изделия электротехнические. Общие требования безопасности» следует принимать в соответствии с табл. 1.7.3.\n\nЗаземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью"
    },
    {
      "num": "1.7.88",
      "title": "Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтр...",
      "text": "Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью следует выполнять с соблюдением требований либо к их сопротивлению (1.7.90), либо к напряжению прикосновения (1.7.91), а также с соблюдением требований к конструктивному выполнению (1.7.92–1.7.93) и к ограничению напряжения на заземляющем устройстве (1.7.89). Требования 1.7.89–1.7.93 не распространяются на заземляющие устройства опор ВЛ."
    },
    {
      "num": "1.7.89",
      "title": "Напряжение на заземляющем устройстве при отекании с него тока замыкания на землю не должно, как прав...",
      "text": "Напряжение на заземляющем устройстве при отекании с него тока замыкания на землю не должно, как правило, превышать 10 кВ. Напряжение выше 10 кВ допускается на заземляющих устройствах, с которых исключен вынос потенциалов за пределы зданий и внешних ограждений электроустановок. При напряжении на заземляющем устройстве более 5 кВ должны быть предусмотрены меры по защите изоляции отходящих кабелей связи и телемеханики и по\n\nпредотвращению выноса опасных потенциалов за пределы электроустановки."
    },
    {
      "num": "1.7.90",
      "title": "Заземляющее устройство, которое выполняется с соблюдением требований к его сопротивлению, должно име...",
      "text": "Заземляющее устройство, которое выполняется с соблюдением требований к его сопротивлению, должно иметь в любое время года сопротивление не более 0,5 Ом с учетом сопротивления естественных и искусственных заземлителей. В целях выравнивания электрического потенциала и обеспечения присоединения электрооборудования к заземлителю на территории, занятой оборудованием, следует прокладывать продольные и поперечные горизонтальные заземлители и объединять их между собой в заземляющую сетку. Продольные заземлители должны быть проложены вдоль осей электрооборудования со стороны обслуживания на глубине 0,5–0,7 м от поверхности земли и на расстоянии 0,8–1,0 м от фундаментов или оснований оборудования. Допускается увеличение расстояний от фундаментов или оснований оборудования до 1,5 м с прокладкой одного заземлителя для двух рядов оборудования, если стороны обслуживания обращены друг к другу, а расстояние между основаниями или фундаментами двух рядов не превышает 3,0 м. Поперечные заземлители следует прокладывать в удобных местах между оборудованием на глубине 0,5–0,7 м от поверхности земли. Расстояние между ними рекомендуется принимать увеличивающимся от периферии к центру заземляющей сетки. При этом первое и последующие расстояния, начиная от периферии, не должны превышать соответственно 4,0; 5,0; 6,0; 7,5; 9,0; 11,0; 13,5; 16,0; 20,0 м. Размеры ячеек\n\nГлава 1.7. Заземление и защитные меры электробезопасности заземляющей сетки, примыкающих к местам присоединения нейтралей силовых трансформаторов и короткозамыкателей к заземляющему устройству, не должны превышать 6×6 м. Горизонтальные заземлители следует прокладывать по краю территории, занимаемой заземляющим устройством, так, чтобы они в совокупности образовывали замкнутый контур. Если контур заземляющего устройства располагается в пределах внешнего ограждения электроустановки, то у входов и въездов на ее территорию следует выравнивать потенциал путем установки двух вертикальных заземлителей, присоединенных к внешнему горизонтальному заземлителю напротив входов и въездов. Вертикальные заземлители должны быть длиной 3–5 м, а расстояние между ними должно быть равно ширине входа или въезда."
    },
    {
      "num": "1.7.91",
      "title": "Заземляющее устройство, которое выполняется с соблюдением требований, предъявляемых к напряжению при...",
      "text": "Заземляющее устройство, которое выполняется с соблюдением требований, предъявляемых к напряжению прикосновения, должно обеспечивать в любое время года при стекании с него тока замыкания на землю значения напряжений прикосновения, не превышающие нормированных (см. ГОСТ 12.1.038). Сопротивление заземляющего устройства при этом определяется по допустимому напряжению на заземляющем устройстве и току замыкания на землю. При определении значения допустимого напряжения прикосновения в качестве расчетного времени воздействия следует принимать сумму времени действия защиты и полного времени отключения выключателя. При определении допустимых значений напряжений прикосновения у рабочих мест, где при производстве оперативных переключений могут возникнуть КЗ на конструкции, доступные для прикосновения производящему переключения персоналу, следует принимать время действия резервной защиты, а для остальной территории — основной защиты. Примечание. «Рабочее место» следует понимать как «место оперативного обслуживания электрических аппаратов». Размещение продольных и поперечных горизонтальных заземлителей должно определяться требованиями ограничения напряжений прикосновения до нормированных значений и удобством присоединения заземляемого оборудования. Расстояние между продольными и поперечными горизонтальными искусственными заземлителями не должно превышать 30 м, а глубина их заложения в грунт должна быть не менее 0,3 м. Для снижения напряжения прикосновения у рабочих мест в необходимых случаях может быть выполнена подсыпка щебня слоем толщиной 0,1–0,2 м.\n\n71\n\nВ случае объединения заземляющих устройств разных напряжений в одно общее заземляющее устройство напряжение прикосновения должно определяться по наибольшему току короткого замыкания на землю объединяемых ОРУ.\n<img src=\"data/pue/images/pue-063-010.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.7.92",
      "title": "При выполнении заземляющего устройства с соблюдением требований, предъявляемых к его сопротивлению и...",
      "text": "При выполнении заземляющего устройства с соблюдением требований, предъявляемых к его сопротивлению или к напряжению прикосновения, дополнительно к требованиям 1.7.90–1.7.91 следует: прокладывать заземляющие проводники, присоединяющие оборудование или конструкции к заземлителю, в земле на глубине не менее 0,3 м; прокладывать продольные и поперечные горизонтальные заземлители (в четырех направлениях) вблизи мест расположения заземляемых нейтралей силовых трансформаторов, короткозамыкателей. При выходе заземляющего устройства за пределы ограждения электроустановки горизонтальные заземлители, находящиеся вне территории электроустановки, следует прокладывать на глубине не менее 1 м. Внешний контур заземляющего устройства в этом случае рекомендуется выполнять в виде многоугольника с тупыми или скругленными углами."
    },
    {
      "num": "1.7.93",
      "title": "Внешнюю ограду электроустановок не рекомендуется присоединять к заземляющему устройству",
      "text": "Внешнюю ограду электроустановок не рекомендуется присоединять к заземляющему устройству. Если от электроустановки отходят ВЛ 110 кВ и выше, то ограду следует заземлить с помощью вертикальных заземлителей длиной 2–3 м, установленных у стоек ограды по всему ее периметру через 20–50 м. Установка таких заземлителей не требуется для ограды с металлическими стойками и с теми стойками из железобетона, арматура которых электрически соединена с металлическими звеньями ограды. Для исключения электрической связи внешней ограды с заземляющим устройством расстояние от ограды до элементов заземляющего устройства, расположенных вдоль нее с внутренней, внешней или с обеих сторон, должно быть не менее 2 м. Выходящие за пределы ограды горизонтальные заземлители, трубы и кабели с металлической оболочкой или броней и другие металлические коммуникации должны быть проложены посередине между стойками ограды на глубине не менее 0,5 м. В местах примыкания внешней ограды к зданиям и сооружениям, а также в местах примыкания к внешней ограде внутренних металлических ограждений должны быть выполнены кирпичные или деревянные вставки длиной не менее 1 м. Питание электроприемников, установленных на внешней ограде, следует осуществлять от разделительных трансформаторов. Эти транс72 форматоры не допускается устанавливать на ограде. Линия, соединяющая вторичную обмотку разделительного трансформатора с электроприемником, расположенным на ограде, должна быть изолирована от земли на расчетное значение напряжения на заземляющем устройстве. Если выполнение хотя бы одного из указанных мероприятий невозможно, то металлические части ограды следует присоединить к заземляющему устройству и выполнить выравнивание потенциалов так, чтобы напряжение прикосновения с внешней и внутренней сторон ограды не превышало допустимых значений. При выполнении заземляющего устройства по допустимому сопротивлению с этой целью должен быть проложен горизонтальный заземлитель с внешней стороны ограды на расстоянии 1 м от нее и на глубине 1 м. Этот заземлитель следует присоединять к заземляющему устройству не менее чем в четырех точках."
    },
    {
      "num": "1.7.94",
      "title": "Если заземляющее устройство электроустановки напряжением выше 1 кВ сети с эффективно заземленной ней...",
      "text": "Если заземляющее устройство электроустановки напряжением выше 1 кВ сети с эффективно заземленной нейтралью соединено с заземляющим устройством другой электроустановки при помощи кабеля с металлической оболочкой или броней или других металлических связей, то для выравнивания потенциалов вокруг указанной другой электроустановки или здания, в котором она размещена, необходимо соблюдение одного из следующих условий: 1) прокладка в земле на глубине 1 м и на расстоянии 1 м от фундамента здания или от периметра территории, занимаемой оборудованием, заземлителя, соединенного с системой уравнивания потенциалов этого здания или этой территории, а у входов и у въездов в здание — укладка проводников на расстоянии 1 и 2 м от заземлителя на глубине 1 и 1,5 м соответственно и соединение этих проводников с заземлителем; 2) использование железобетонных фундаментов в качестве заземлителей в соответствии с 1.7.109, если при этом обеспечивается допустимый уровень выравнивания потенциалов. Обеспечение условий выравнивания потенциалов посредством железобетонных фундаментов, используемых в качестве заземлителей, определяется в соответствии с ГОСТ 12.1.030 «Электробезопасность. Защитное заземление, зануление». Не требуется выполнение условий, указанных в пп. 1 и 2, если вокруг зданий имеются асфальтовые отмостки, в том числе у входов и у въездов. Если у какого-либо входа (въезда) отмостка отсутствует, у этого входа (въезда) должно быть выполнено выравнивание потенциалов путем укладки двух проводников, как указано в пп. 1, или соблюдено условие по пп. 2. При этом во всех случаях должны выполняться требования 1.7.95.\n\nПУЭ"
    },
    {
      "num": "1.7.95",
      "title": "Во избежание выноса потенциала не допускается питание электроприемников, находящихся за пределами за...",
      "text": "Во избежание выноса потенциала не допускается питание электроприемников, находящихся за пределами заземляющих устройств электроустановок напряжением выше 1 кВ сети с эффективно заземленной нейтралью, от обмоток до 1 кВ с заземленной нейтралью трансформаторов, находящихся в пределах контура заземляющего устройства электроустановки напряжением выше 1 кВ. При необходимости питание таких электроприемников может осуществляться от трансформатора с изолированной нейтралью на стороне напряжением до 1 кВ по кабельной линии, выполненной кабелем без металлической оболочки и без брони, или по ВЛ. При этом напряжение на заземляющем устройстве не должно превышать напряжения срабатывания пробивного предохранителя, установленного на стороне низшего напряжения трансформатора с изолированной нейтралью. Питание таких электроприемников может также осуществляться от разделительного трансформатора. Разделительный трансформатор и линия от его вторичной обмотки к электроприемнику, если она проходит по территории, занимаемой заземляющим устройством электроустановки напряжением выше 1 кВ, должны иметь изоляцию от земли на расчетное значение напряжения на заземляющем устройстве.\n\nЗаземляющие устройства электроустановок напряжением выше 1 кВ в сетях с изолированной нейтралью"
    },
    {
      "num": "1.7.96",
      "title": "В электроустановках напряжением выше 1 кВ сети с изолированной нейтралью сопротивление заземляющего ...",
      "text": "В электроустановках напряжением выше 1 кВ сети с изолированной нейтралью сопротивление заземляющего устройства при прохождении расчетного тока замыкания на землю в любое время года с учетом сопротивления естественных заземлителей должно быть R ≤ 250/I, но не более 10 Ом, где I — расчетный ток замыкания на землю, А. В качестве расчетного тока принимается: 1) в сетях без компенсации емкостных токов — ток замыкания на землю; 2) в сетях с компенсацией емкостных токов: для заземляющих устройств, к которым присоединены компенсирующие аппараты, — ток, равный 125% номинального тока наиболее мощного из этих аппаратов; для заземляющих устройств, к которым не присоединены компенсирующие аппараты, — ток замыкания на землю, проходящий в данной сети при отключении наиболее мощного из компенсирующих аппаратов.\n\nГлава 1.7. Заземление и защитные меры электробезопасности Расчетный ток замыкания на землю должен быть определен для той из возможных в эксплуатации схем сети, при которой этот ток имеет наибольшее значение."
    },
    {
      "num": "1.7.97",
      "title": "При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с из...",
      "text": "При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с изолированной нейтралью должны быть выполнены условия"
    },
    {
      "num": "1.7.104",
      "title": "При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с гл...",
      "text": "При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с глухозаземленной нейтралью сопротивление заземляющего устройства должно быть не более указанного в 1.7.101 либо к заземляющему устройству должны быть присоединены оболочки и броня не менее двух кабелей на напряжение до или выше 1 кВ или обоих напряжений, при общей протяженности этих кабелей не менее 1 км."
    },
    {
      "num": "1.7.98",
      "title": "Для подстанций напряжением 6–10/0,4 кВ должно быть выполнено одно общее заземляющее устройство, к ко...",
      "text": "Для подстанций напряжением 6–10/0,4 кВ должно быть выполнено одно общее заземляющее устройство, к которому должны быть присоединены: 1) нейтраль трансформатора на стороне напряжением до 1 кВ; 2) корпус трансформатора; 3) металлические оболочки и броня кабелей напряжением до 1 кВ и выше; 4) открытые проводящие части электроустановок напряжением до 1 кВ и выше; 5) сторонние проводящие части. Вокруг площади, занимаемой подстанцией, на глубине не менее 0,5 м и на расстоянии не более 1 м от края фундамента здания подстанции или от края фундаментов открыто установленного оборудования должен быть проложен замкнутый горизонтальный заземлитель (контур), присоединенный к заземляющему устройству."
    },
    {
      "num": "1.7.99",
      "title": "Заземляющее устройство сети напряжением выше 1 кВ с изолированной нейтралью, объединенное с заземляю...",
      "text": "Заземляющее устройство сети напряжением выше 1 кВ с изолированной нейтралью, объединенное с заземляющим устройством сети напряжением выше 1 кВ с эффективно заземленной нейтралью в одно общее заземляющее устройство, должно удовлетворять также требованиям 1.7.89–1.7.90.\n\nЗаземляющие устройства электроустановок напряжением до 1 кВ в сетях с глухозаземленной нейтралью"
    },
    {
      "num": "1.7.100",
      "title": "В электроустановках с глухозаземленной нейтралью нейтраль генератора или трансформатора трехфазного ...",
      "text": "В электроустановках с глухозаземленной нейтралью нейтраль генератора или трансформатора трехфазного переменного тока, средняя точка источника постоянного тока, один из выводов источника однофазного тока должны быть присоединены к заземлителю при помощи заземляющего проводника.\n\n73\n\nИскусственный заземлитель, предназначенный для заземления нейтрали, как правило, должен быть расположен вблизи генератора или трансформатора. Для внутрицеховых подстанций допускается располагать заземлитель около стены здания. Если фундамент здания, в котором размещается подстанция, используется в качестве естественных заземлителей, нейтраль трансформатора следует заземлять путем присоединения не менее чем к двум металлическим колоннам или к закладным деталям, приваренным к арматуре не менее двух железобетонных фундаментов. При расположении встроенных подстанций на разных этажах многоэтажного здания заземление нейтрали трансформаторов таких подстанций должно быть выполнено при помощи специально проложенного заземляющего проводника. В этом случае заземляющий проводник должен быть дополнительно присоединен к колонне здания, ближайшей к трансформатору, а его сопротивление учтено при определении сопротивления растеканию заземляющего устройства, к которому присоединена нейтраль трансформатора. Во всех случаях должны быть приняты меры по обеспечению непрерывности цепи заземления и защите заземляющего проводника от механических повреждений. Если в PEN-проводнике, соединяющем нейтраль трансформатора или генератора с шиной PEN распределительного устройства напряжением до 1 кВ, установлен трансформатор тока, то заземляющий проводник должен быть присоединен не к нейтрали трансформатора или генератора непосредственно, а к PEN-проводнику, по возможности сразу за трансформатором тока. В таком случае разделение PEN-проводника на РЕ- и N-проводники в системе TN-S должно быть выполнено также за трансформатором тока. Трансформатор тока следует размещать как можно ближе к выводу нейтрали генератора или трансформатора."
    },
    {
      "num": "1.7.101",
      "title": "Сопротивление заземляющего устройства, к которому присоединены нейтрали генератора или трансформатор...",
      "text": "Сопротивление заземляющего устройства, к которому присоединены нейтрали генератора или трансформатора или выводы источника однофазного тока, в любое время года должно быть не более 2, 4 и 8 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. Это сопротивление должно быть обеспечено с учетом использования естественных заземлителей, а также заземлителей повторных заземлений PEN- или РЕ-проводника ВЛ напряжением до 1 кВ при количестве отходящих линий не менее двух. Сопротивление заземлителя, расположенного в непосредственной\n\n74\n\nПУЭ Таблица 1.7.4 Наименьшие размеры заземлителей и зазаемляющих проводников, проложенных в земле\n\nМатериал\n\nПрофиль сечения\n\nСталь черная\n\nКруглый: для вертикальных заземлителей для горизонтальных заземлителей Прямоугольный Угловой Трубный\n\nСталь оцинкованная\n\nМедь\n\nКруглый: для вертикальных заземлителей для горизонтальных заземлителей Прямоугольный Трубный Круглый Прямоугольный Трубный Канат многопроволочный\n\nДиаметр, мм\n\nПлощадь поперечного сечения, мм\n\nТолщина стенки, мм\n\n16\n\n—\n\n—\n\n10\n\n—\n\n—\n\n— — 32\n\n100 100 —\n\n4 4 3,5\n\n12\n\n—\n\n—\n\n10 — 25\n\n— 75 —\n\n— 3 2\n\n12 — 20\n\n— 50 —\n\n—\n\n1,8*\n\n35\n\n2 2 —\n\n* Диаметр каждой проволоки.\n\nблизости от нейтрали генератора или трансформатора или вывода источника однофазного тока, должно быть не более 15, 30 и 60 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При удельном сопротивлении земли ρ > 100 Ом·м допускается увеличивать указанные нормы в 0,01ρ раз, но не более десятикратного."
    },
    {
      "num": "1.7.102",
      "title": "На концах ВЛ или ответвлений от них длиной более 200 м, а также на вводах ВЛ к электроустановкам, в ...",
      "text": "На концах ВЛ или ответвлений от них длиной более 200 м, а также на вводах ВЛ к электроустановкам, в которых в качестве защитной меры при косвенном прикосновении применено автоматическое отключение питания, должны быть выполнены повторные заземления PEN-проводника. При этом в первую очередь следует использовать естественные заземлители, например подземные части опор, а также заземляющие устройства, предназначенные для грозовых перенапряжений (см. гл. 2.4). Указанные повторные заземления выполняются, если более частые заземления по условиям защиты от грозовых перенапряжений не требуются. Повторные заземления PEN-проводника в сетях постоянного тока должны быть выполнены при помощи отдельных искусственных заземлителей, которые не должны иметь металлических соединений с подземными трубопроводами.\n\nЗаземляющие проводники для повторных заземлений PEN-проводника должны иметь размеры не менее приведенных в табл. 1.7.4."
    },
    {
      "num": "1.7.103",
      "title": "Общее сопротивление растеканию заземлителей (в том числе естественных) всех повторных заземлений PEN...",
      "text": "Общее сопротивление растеканию заземлителей (в том числе естественных) всех повторных заземлений PEN-проводника каждой ВЛ в любое время года д олжно быть не более 5, 10 и 20 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При этом сопротивление растеканию заземлителя каждого из повторных заземлений должно быть не более 15, 30 и 60 Ом соответственно при тех же напряжениях. При удельном сопротивлении земли ρ > 100 Ом·м допускается увеличивать указанные нормы в 0,01 ρ раз, но не более десятикратного.\n\nЗаземляющие устройства электроустановок напряжением до 1 кВ в сетях с изолированной нейтралью"
    },
    {
      "num": "1.7.104",
      "title": "Сопротивление заземляющего устройства, используемого для защитного заземления открытых проводящих ча...",
      "text": "Сопротивление заземляющего устройства, используемого для защитного заземления открытых проводящих частей, в системе IT должно соответствовать условию: R ≤ Uпр/I, где R — сопротивление заземляющего устройства, Ом;\n\nГлава 1.7. Заземление и защитные меры электробезопасности Unp — напряжение прикосновения, значение которого принимается равным 50 В (см. также 1.7.53); I — полный ток замыкания на землю, А. Как правило, не требуется принимать значение сопротивления заземляющего устройства менее 4 Ом. Допускается сопротивление заземляющего устройства до 10 Ом, если соблюдено приведенное выше условие, а мощность генераторов или трансформаторов не превышает 100 кВ·А, в том числе суммарная мощность генераторов или трансформаторов, работающих параллельно.\n\nЗаземляющие устройства в районах с большим удельным сопротивлением земли"
    },
    {
      "num": "1.7.105",
      "title": "Заземляющие устройства электроустановок напряжением выше 1 кВ с эффективно заземленной нейтралью в р...",
      "text": "Заземляющие устройства электроустановок напряжением выше 1 кВ с эффективно заземленной нейтралью в районах с большим удельным сопротивлением земли, в том числе в районах многолетней мерзлоты, рекомендуется выполнять с соблюдением требований, предъявляемых к напряжению прикосновения (1.7.91). В скальных структурах допускается прокладывать горизонтальные заземлители на меньшей глубине, чем этого требуют 1.7.91–1.7.93, но не менее чем 0,15 м. Кроме того, допускается не выполнять требуемые 1.7.90 вертикальные заземлители у входов и у въездов."
    },
    {
      "num": "1.7.106",
      "title": "При сооружении искусственных заземлителей в районах с большим удельным сопротивлением земли рекоменд...",
      "text": "При сооружении искусственных заземлителей в районах с большим удельным сопротивлением земли рекомендуются следующие мероприятия: 1) устройство вертикальных заземлителей увеличенной длины, если с глубиной удельное сопротивление земли снижается, а естественные углубленные заземлители (например, скважины с металлическими обсадными трубами) отсутствуют; 2) устройство выносных заземлителей, если вблизи (до 2 км) от электроустановки есть места с меньшим удельным сопротивлением земли; 3) укладка в траншеи вокруг горизонтальных заземлителей в скальных структурах влажного глинистого грунта с последующей трамбовкой и засыпкой щебнем до верха траншеи; 4) применение искусственной обработки грунта с целью снижения его удельного сопротивления, если другие способы не могут быть применены или не дают необходимого эффекта."
    },
    {
      "num": "1.7.107",
      "title": "В районах многолетней мерзлоты, кроме рекомендаций, приведенных в 1.7.106, следует: 1) помещать зазе...",
      "text": "В районах многолетней мерзлоты, кроме рекомендаций, приведенных в 1.7.106, следует: 1) помещать заземлители в непромерзающие водоемы и талые зоны;\n\n75\n\n2) использовать обсадные трубы скважин; 3) в дополнение к углубленным заземлителям применять протяженные заземлители на глубине около 0,5 м, предназначенные для работы в летнее время при оттаивании поверхностного слоя земли; 4) создавать искусственные талые зоны."
    },
    {
      "num": "1.7.108",
      "title": "В электроустановках напряжением выше 1 кВ, а также до 1 кВ с изолированной нейтралью для земли с уде...",
      "text": "В электроустановках напряжением выше 1 кВ, а также до 1 кВ с изолированной нейтралью для земли с удельным сопротивлением более 500 Ом·м, если мероприятия, предусмотренные 1.7.105–1.7.107, не позволяют получить приемлемые по экономическим соображениям заземлители, допускается повысить требуемые настоящей главой значения сопротивлений заземляющих устройств в 0,002ρ раз, где ρ — эквивалентное удельное сопротивление земли, Ом·м. При этом увеличение требуемых настоящей главой сопротивлений заземляющих устройств должно быть не более десятикратного.\n\nЗаземлители"
    },
    {
      "num": "1.7.109",
      "title": "В качестве естественных заземлителей могут быть использованы: 1) металлические и железобетонные конс...",
      "text": "В качестве естественных заземлителей могут быть использованы: 1) металлические и железобетонные конструкции зданий и сооружений, находящиеся в соприкосновении с землей, в том числе железобетонные фундаменты зданий и сооружений, имеющие защитные гидроизоляционные покрытия в неагрессивных, слабоагрессивных и среднеагрессивных средах; 2) металлические трубы водопровода, проложенные в земле; 3) обсадные трубы буровых скважин; 4) металлические шпунты гидротехнических сооружений, водоводы, закладные части затворов и т.п.; 5) рельсовые пути магистральных неэлектрифицированных железных дорог и подъездные пути при наличии преднамеренного устройства перемычек между рельсами; 6) другие находящиеся в земле металлические конструкции и сооружения; 7) металлические оболочки бронированных кабелей, проложенных в земле. Оболочки кабелей могут служить единственными заземлителями при количестве кабелей не менее двух. Алюминиевые оболочки кабелей использовать в качестве заземлителей не допускается."
    },
    {
      "num": "1.7.110",
      "title": "Не допускается использовать в качестве заземлителей трубопроводы горючих жидкостей, горючих или взры...",
      "text": "Не допускается использовать в качестве заземлителей трубопроводы горючих жидкостей, горючих или взрывоопасных газов и смесей и трубопроводов канализации и центрального отопления. Указанные ограничения не исключают необходимости присоединения таких трубопроводов к заземляющему устрой76\n\nПУЭ\n\nству с целью уравнивания потенциалов в соответствии с 1.7.82. Не следует использовать в качестве заземлителей железобетонные конструкции зданий и сооружений с предварительно напряженной арматурой, однако это ограничение не распространяется на опоры ВЛ и опорные конструкции ОРУ. Возможность использования естественных заземлителей по условию плотности протекающих по ним токов, необходимость сварки арматурных стержней железобетонных фундаментов и конструкций, приварки анкерных болтов стальных колонн к арматурным стержням железобетонных фундаментов, а также возможность использования фундаментов в сильноагрессивных средах должны быть определены расчетом."
    },
    {
      "num": "1.7.111",
      "title": "Искусственные заземлители могут быть из черной или оцинкованной стали или медными",
      "text": "Искусственные заземлители могут быть из черной или оцинкованной стали или медными. Искусственные заземлители не должны иметь окраски. Материал и наименьшие размеры заземлителей должны соответствовать приведенным в табл. 1.7.4."
    },
    {
      "num": "1.7.112",
      "title": "Сечение горизонтальных заземлителей для электроустановок напряжением выше 1 кВ следует выбирать по у...",
      "text": "Сечение горизонтальных заземлителей для электроустановок напряжением выше 1 кВ следует выбирать по условию термической стойкости при допустимой температуре нагрева 400 °С (кратковременный нагрев, соответствующий времени действия защиты и отключения выключателя). В случае опасности коррозии заземляющих устройств следует выполнить одно из следующих мероприятий: увеличить сечения заземлителей и заземляющих проводников с учетом расчетного срока их службы; применить заземлители и заземляющие проводники с гальваническим покрытием или медные. При этом следует учитывать возможное увеличение сопротивления заземляющих устройств, обусловленное коррозией. Траншеи для горизонтальных заземлителей должны заполняться однородным грунтом, не содержащим щебня и строительного мусора. Не следует располагать (использовать) заземлители в местах, где земля подсушивается под действием тепла трубопроводов и т.п.\n\nЗаземляющие проводники"
    },
    {
      "num": "1.7.113",
      "title": "Сечения заземляющих проводников в электроустановках напряжением до 1 кВ должны соответствовать требо...",
      "text": "Сечения заземляющих проводников в электроустановках напряжением до 1 кВ должны соответствовать требованиям 1.7.126 к защитным проводникам.\n\nНаименьшие сечения заземляющих проводников, проложенных в земле, должны соответствовать приведенным в табл. 1.7.4. Прокладка в земле алюминиевых неизолированных проводников не допускается."
    },
    {
      "num": "1.7.114",
      "title": "В электроустановках напряжением выше 1 кВ сечения заземляющих проводников должны быть выбраны такими...",
      "text": "В электроустановках напряжением выше 1 кВ сечения заземляющих проводников должны быть выбраны такими, чтобы при протекании по ним наибольшего тока однофазного КЗ в электроустановках с эффективно заземленной нейтралью или тока двухфазного КЗ в электроустановках с изолированной нейтралью температура заземляющих проводников не превысила 400 °С (кратковременный нагрев, соответствующий полному времени действия защиты и отключения выключателя)."
    },
    {
      "num": "1.7.115",
      "title": "В электроустановках напряжением выше 1 кВ с изолированной нейтралью проводимость заземляющих проводн...",
      "text": "В электроустановках напряжением выше 1 кВ с изолированной нейтралью проводимость заземляющих проводников сечением до 25 мм2 по меди или равноценное ему из других материалов должна составлять не менее 1/3 проводимости фазных проводников. Как правило, не требуется применение медных проводников сечением более 25 мм2, алюминиевых — 35 мм2, стальных — 120 мм2."
    },
    {
      "num": "1.7.116",
      "title": "Для выполнения измерений сопротивления заземляющего устройства в удобном месте должна быть предусмот...",
      "text": "Для выполнения измерений сопротивления заземляющего устройства в удобном месте должна быть предусмотрена возможность отсоединения заземляющего проводника. В электроустановках напряжением до 1 кВ таким местом, как правило, является главная заземляющая шина. Отсоединение заземляющего проводника должно быть возможно только при помощи инструмента."
    },
    {
      "num": "1.7.117",
      "title": "Заземляющий проводник, присоединяющий заземлитель рабочего (функционального) заземления к главной за...",
      "text": "Заземляющий проводник, присоединяющий заземлитель рабочего (функционального) заземления к главной заземляющей шине в электроустановках напряжением до 1 кВ, должен иметь сечение не менее: медный —10 мм2, алюминиевый —16 мм2, стальной — 75 мм2."
    },
    {
      "num": "1.7.118",
      "title": "У мест ввода заземляющих проводников в здания должен быть предусмотрен опознавательный знак ",
      "text": "У мест ввода заземляющих проводников в здания должен быть предусмотрен опознавательный знак . Главная заземляющая шина"
    },
    {
      "num": "1.7.119",
      "title": "Главная заземляющая шина может быть выполнена внутри вводного устройства электроустановки напряжение...",
      "text": "Главная заземляющая шина может быть выполнена внутри вводного устройства электроустановки напряжением до 1 кВ или отдельно от него. Внутри вводного устройства в качестве главной заземляющей шины следует использовать шину РЕ. При отдельной установке главная заземляющая шина должна быть расположена в доступном, удобном для обслуживания месте вблизи вводного устройства.\n\nГлава 1.7. Заземление и защитные меры электробезопасности Сечение отдельно установленной главной заземляющей шины должно быть не менее сечения РЕ (РEN)-проводника питающей линии. Главная заземляющая шина должна быть, как правило, медной. Допускается применение главной заземляющей шины из стали. Применение алюминиевых шин не допускается. В конструкции шины должна быть предусмотрена возможность индивидуального отсоединения присоединенных к ней проводников. Отсоединение должно быть возможно только с использованием инструмента. В местах, доступных только квалифицированному персоналу (например, щитовых помещениях жилых домов), главную заземляющую шину следует устанавливать открыто. В местах, доступных посторонним лицам (например, подъездах или подвалах домов), она должна иметь защитную оболочку — шкаф или ящик с запирающейся на ключ дверцей. На дверце или на стене над шиной должен быть нанесен знак ."
    },
    {
      "num": "1.7.120",
      "title": "Если здание имеет несколько обособленных вводов, главная заземляющая шина должна быть выполнена для ...",
      "text": "Если здание имеет несколько обособленных вводов, главная заземляющая шина должна быть выполнена для каждого вводного устройства. При наличии встроенных трансформаторных подстанций главная заземляющая шина должна устанавливаться возле каждой из них. Эти шины должны соединяться проводником уравнивания потенциалов, сечение которого должно быть не менее половины сечения РЕ (РЕN)-проводника той линии среди отходящих от щитов низкого напряжения подстанций, которая имеет наибольшее сечение. Сечение этого проводника должно быть не более 25 мм2 по меди или эквивалентное ему из другого материала. Для соединения нескольких главных заземляющих шин могут использоваться сторонние проводящие части, если они соответствуют требованиям 1.7.122 к непрерывности и проводимости электрической цепи.\n\nЗащитные проводники (РЕ-проводники)"
    },
    {
      "num": "1.7.121",
      "title": "В качестве РE-проводников в электроустановках напряжением до 1 кВ могут использоваться: 1) специальн...",
      "text": "В качестве РE-проводников в электроустановках напряжением до 1 кВ могут использоваться: 1) специально предусмотренные проводники: жилы многожильных кабелей; изолированные или неизолированные провода в общей оболочке с фазными проводами; стационарно проложенные изолированные или неизолированные проводники; 2) открытые проводящие части электроустановок: алюминиевые оболочки кабелей; стальные трубы электропроводок;\n\n77\n\nметаллические оболочки и опорные конструкции шинопроводов и комплектных устройств заводского изготовления. Металлические короба и лотки электропроводок можно использовать в качестве защитных проводников при условии, что конструкцией коробов и лотков предусмотрено такое использование, о чем имеется указание в документации изготовителя, а их расположение исключает возможность механического повреждения; 3) некоторые сторонние проводящие части: металлические строительные конструкции зданий и сооружений (фермы, колонны и т.п.); арматура железобетонных строительных конструкций зданий при условии выполнения требований 1.7.122; металлические конструкции производственного назначения (подкрановые рельсы, галереи, площадки, шахты лифтов, подъемников, элеваторов, обрамления каналов и т.п.)."
    },
    {
      "num": "1.7.122",
      "title": "Использование открытых и сторонних проводящих частей в качестве РЕ-проводников допускается, если они...",
      "text": "Использование открытых и сторонних проводящих частей в качестве РЕ-проводников допускается, если они отвечают требованиям настоящей главы к проводимости и непрерывности электрической цепи. Сторонние проводящие части могут быть использованы в качестве РЕ-проводников, если они, кроме того, одновременно отвечают следующим требованиям: 1) непрерывность электрической цепи обеспечивается либо их конструкцией, либо соответствующими соединениями, защищенными от механических, химических и других повреждений; 2) их демонтаж невозможен, если не предусмотрены меры по сохранению непрерывности цепи и ее проводимости."
    },
    {
      "num": "1.7.123",
      "title": "Не допускается использовать в качестве РЕ-проводников: металлические оболочки изоляционных трубок и ...",
      "text": "Не допускается использовать в качестве РЕ-проводников: металлические оболочки изоляционных трубок и трубчатых проводов, несущие тросы при тросовой электропроводке, металлорукава, а также свинцовые оболочки проводов и кабелей; трубопроводы газоснабжения и другие трубопроводы горючих и взрывоопасных веществ и смесей, трубы канализации и центрального отопления; водопроводные трубы при наличии в них изолирующих вставок."
    },
    {
      "num": "1.7.124",
      "title": "Нулевые защитные проводники цепей не допускается использовать в качестве нулевых защитных проводнико...",
      "text": "Нулевые защитные проводники цепей не допускается использовать в качестве нулевых защитных проводников электрооборудования, питающегося по другим цепям, а также использовать открытые проводящие части электрооборудования в качестве нулевых защитных проводников для другого электрооборудования, за исключением оболочек и опорных конструкций шинопроводов и комплектных устройств завод78\n\nПУЭ\n\nского изготовления, обеспечивающих возможность подключения к ним защитных проводников в нужном месте."
    },
    {
      "num": "1.7.125",
      "title": "Использование специально предусмотренных защитных проводников для иных целей не допускается.",
      "text": "Использование специально предусмотренных защитных проводников для иных целей не допускается."
    },
    {
      "num": "1.7.126",
      "title": "Наименьшие площади поперечного сечения защитных проводников должны соответствовать табл",
      "text": "Наименьшие площади поперечного сечения защитных проводников должны соответствовать табл. 1.7.5. Площади сечений приведены для случая, когда защитные проводники изготовлены из того же материала, что и фазные проводники. Сечения защитных проводников из других материалов должны быть эквивалентны по проводимости приведенным. Допускается, при необходимости, принимать сечение защитного проводника менее требуемых, если оно рассчитано по формуле (только для времени отключения ≤ 5 с): S≥I t /k , где S — площадь поперечного сечения защитного проводника, мм2; I — ток короткого замыкания, обеспечивающий время отключения поврежденной цепи защитным аппаратом в соответствии с табл. 1.7.1 и 1.7.2 или за время не более 5 с в соответствии с 1.7.79, А; t — время срабатывания защитного аппарата, с; k — коэффициент, значение которого зависит от материала защитного проводника, его изоляции, начальной и конечной температур. Значение k для защитных проводников в различных условиях приведены в табл. 1.7.6–1.7.9. Таблица 1.7.5\n\nНаименьшие сечения защитных проводников Сечение фазных проводников, мм2\n\nНаименьшее сечение защитных проводников, мм2\n\nS≤16 16 < S ≤ 35 S > 35\n\nS 16 S/2 Таблица 1.7.6\n\nЗначение коэффициента k для изолированных защитных проводников, не входящих в кабель, и для неизолированных проводников, касающихся оболочки кабелей (начальная температура проводника принята равной 30 °С) Материал изоляции Параметр поливинилхлорид (ПВХ)\n\nсшитый полиэтилен, этиленпропиленовая резина\n\nбутиловая резина\n\n160\n\n250\n\n220\n\n143 95 52\n\n176 116 64\n\n166 110 60\n\nКонечная температура, °С k проводника: медного алюминиевого стального\n\nТаблица 1.7.7 Значение коэффициента k для защитного проводника, входящего в многожильный кабель Материал изоляции Параметр поливинилхлорид (ПВХ)\n\nсшитый полиэтилен, этиленпропиленовая резина\n\nбутиловая резина\n\nНачальная температура, °С Конечная температура, °С\n\n70 160\n\n90 250\n\n85 220\n\nk проводника: медного алюминиевого\n\n115 76\n\n143 94\n\n134 89\n\n79\n\nГлава 1.7. Заземление и защитные меры электробезопасности\n\nТаблица 1.7.8 Значение коэффициента k при использовании в качестве защитного проводника алюминиевой оболочки кабеля Параметр\n\nМатериал изоляции поливинилхлорид (ПВХ)\n\nсшитый полиэтилен, этиленпропиленовая резина\n\nбутиловая резина\n\nНачальная температура, °С\n\n60\n\n80\n\n75\n\nКонечная температура, °С\n\n160\n\n250\n\n220\n\nk\n\n81\n\n98\n\n93 Таблица 1.7.9\n\nЗначение коэффициента k для неизолированных проводников, когда указанные температуры не создают опасности повреждения находящихся вблизи материалов (начальная температура проводника принята равной 30 °С) Проводники Материал проводника\n\nУсловия\n\nпроложенные открыто и в специально отведенных местах\n\nэксплуатируемые в нормальной среде\n\nв пожароопасной среде\n\nМедь\n\nМаксимальная температура, °С k\n\n500* 228\n\n200 159\n\n150 138\n\nАлюминий\n\nМаксимальная температура, °С k\n\n300* 125\n\n200 105\n\n150 91\n\nСталь\n\nМаксимальная температура, °С k\n\n500* 82\n\n200 58\n\n150 50\n\n* Указанные температуры допускаются, если они не ухудшают качество соединений.\n\nЕсли при расчете получается сечение, отличное от приведенного в табл. 1.7.5, то следует выбирать ближайшее большее значение, а при получении нестандартного сечения — применять проводники ближайшего большего стандартного сечения. Значения максимальной температуры при определении сечения защитного проводника не должны превышать предельно допустимых температур нагрева проводников при КЗ в соответствии с гл. 1.4, а для электроустановок во взрывоопасных зонах должны соответствовать ГОСТ 22782.0 «Электрооборудование взрывозащищенное. Общие технические требования и методы испытаний»."
    },
    {
      "num": "1.7.127",
      "title": "Во всех случаях сечение медных защитных проводников, не входящих в состав кабеля или проложенных не ...",
      "text": "Во всех случаях сечение медных защитных проводников, не входящих в состав кабеля или проложенных не в общей оболочке (трубе, коробе, на одном лотке) с фазными проводниками, должно быть не менее: 2,5 мм2 — при наличии механической защиты; 4 мм2 — при отсутствии механической защиты. Сечение отдельно проложенных защитных алюминиевых проводников должно быть не менее 16 мм2."
    },
    {
      "num": "1.7.128",
      "title": "В системе TN для обеспечения требований 1.7.88 нулевые защитные проводники рекомендуется прокладыват...",
      "text": "В системе TN для обеспечения требований 1.7.88 нулевые защитные проводники рекомендуется прокладывать совместно или в непосредственной близости с фазными проводниками."
    },
    {
      "num": "1.7.129",
      "title": "В местах, где возможно повреждение изоляции фазных проводников в результате искрения между неизолиро...",
      "text": "В местах, где возможно повреждение изоляции фазных проводников в результате искрения между неизолированным нулевым защитным проводником и металлической оболочкой или конструкцией (например, при прокладке проводов в трубах, коробах, лотках), нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников."
    },
    {
      "num": "1.7.130",
      "title": "Неизолированные РЕ-проводники должны быть защищены от коррозии",
      "text": "Неизолированные РЕ-проводники должны быть защищены от коррозии. В местах пересечения РЕ-проводников с кабелями, трубопроводами, железнодорожными путями, в местах их ввода в здания и в других местах, где возможны механические повреждения РЕпроводников, эти проводники должны быть защищены. В местах пересечения температурных и осадочных швов должна быть предусмотрена компенсация длины РЕ-проводников.\n\n80\n\nПУЭ Совмещенные нулевые защитные и нулевые рабочие проводники (PEN-проводники)"
    },
    {
      "num": "1.7.131",
      "title": "В многофазных цепях в системе ТN для стационарно проложенных кабелей, жилы которых имеют площадь поп...",
      "text": "В многофазных цепях в системе ТN для стационарно проложенных кабелей, жилы которых имеют площадь поперечного сечения не менее 10 мм2 по меди или 16 мм2 по алюминию, функции нулевого защитного (РЕ) и нулевого рабочего (N) проводников могут быть совмещены в одном проводнике (РEN-проводник)."
    },
    {
      "num": "1.7.132",
      "title": "Не допускается совмещение функций нулевого защитного и нулевого рабочего проводников в цепях однофаз...",
      "text": "Не допускается совмещение функций нулевого защитного и нулевого рабочего проводников в цепях однофазного и постоянного тока. В качестве нулевого защитного проводника в таких цепях должен быть предусмотрен отдельный третий проводник. Это требование не распространяется на ответвления от ВЛ напряжением до 1 кВ к однофазным потребителям электроэнергии."
    },
    {
      "num": "1.7.133",
      "title": "Не допускается использование сторонних проводящих частей в качестве единственного PEN-проводника",
      "text": "Не допускается использование сторонних проводящих частей в качестве единственного PEN-проводника. Это требование не исключает использования открытых и сторонних проводящих частей в качестве дополнительного PEN-проводника при присоединении их к системе уравнивания потенциалов."
    },
    {
      "num": "1.7.134",
      "title": "Специально предусмотренные PENпроводники должны соответствовать требованиям 1.7.126 к сечению защитн...",
      "text": "Специально предусмотренные PENпроводники должны соответствовать требованиям 1.7.126 к сечению защитных проводников, а также требованиям гл. 2.1 к нулевому рабочему проводнику. Изоляция PEN-проводников должна быть равноценна изоляции фазных проводников. Не требуется изолировать шину PEN сборных шин низковольтных комплектных устройств."
    },
    {
      "num": "1.7.135",
      "title": "Когда нулевой рабочий и нулевой защитный проводники разделены начиная с какой-либо точки электроуста...",
      "text": "Когда нулевой рабочий и нулевой защитный проводники разделены начиная с какой-либо точки электроустановки, не допускается объединять их за этой точкой по ходу распределения энергии. В месте разделения PEN-проводника на нулевой защитный и нулевой рабочий проводники необходимо предусмотреть отдельные зажимы или шины для проводников, соединенные между собой. PEN-проводник питающей линии должен быть подключен к зажиму или шине нулевого защитного РЕ-проводника.\n\nПроводники системы уравнивания потенциалов"
    },
    {
      "num": "1.7.136",
      "title": "В качестве проводников системы уравнивания потенциалов могут быть использованы открытые и сторонние ...",
      "text": "В качестве проводников системы уравнивания потенциалов могут быть использованы открытые и сторонние проводящие части, указанные в 1.7.121, или специально проложенные проводники, или их сочетание."
    },
    {
      "num": "1.7.137",
      "title": "Сечение проводников основной системы уравнивания потенциалов должно быть не менее половины наибольше...",
      "text": "Сечение проводников основной системы уравнивания потенциалов должно быть не менее половины наибольшего сечения защитного проводника электроустановки, если сечение проводника уравнивания потенциалов при этом не превышает 25 мм2 по меди или равноценное ему из других материалов. Применение проводников большего сечения, как правило, не требуется. Сечение проводников основной системы уравнивания потенциалов в любом случае должно быть не менее: медных — 6 мм2, алюминиевых —16 мм2, стальных — 50 мм2."
    },
    {
      "num": "1.7.138",
      "title": "Сечение проводников дополнительной системы уравнивания потенциалов должно быть не менее: при соедине...",
      "text": "Сечение проводников дополнительной системы уравнивания потенциалов должно быть не менее: при соединении двух открытых проводящих частей — сечения меньшего из защитных проводников, подключенных к этим частям; при соединении открытой проводящей части и сторонней проводящей части — половины сечения защитного проводника, подключенного к открытой проводящей части. Сечения проводников дополнительного уравнивания потенциалов, не входящих в состав кабеля, должны соответствовать требованиям"
    },
    {
      "num": "1.7.127",
      "title": "Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выр...",
      "text": "Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов"
    },
    {
      "num": "1.7.139",
      "title": "Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выр...",
      "text": "Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов должны быть надежными и обеспечивать непрерывность электрической цепи. Соединения стальных проводников рекомендуется выполнять посредством сварки. Допускается в помещениях и в наружных установках без агрессивных сред соединять заземляющие и нулевые защитные проводники другими способами, обеспечивающими требования ГОСТ 10434 «Соединения контактные электрические. Общие технические требования» ко 2-му классу соединений. Соединения должны быть защищены от коррозии и механических повреждений. Для болтовых соединений должны быть предусмотрены меры против ослабления контакта."
    },
    {
      "num": "1.7.140",
      "title": "Соединения должны быть доступны для осмотра и выполнения испытаний, за исключением соединений, запол...",
      "text": "Соединения должны быть доступны для осмотра и выполнения испытаний, за исключением соединений, заполненных компаундом или герметизированных, а также сварных, паяных и спрессованных присоединений к нагревательным элементам в системах обогрева и их соединений, находящихся в полах, стенах, перекрытиях и в земле.\n\nГлава 1.7. Заземление и защитные меры электробезопасности"
    },
    {
      "num": "1.7.141",
      "title": "При применении устройств контроля непрерывности цепи заземления не допускается включать их катушки п...",
      "text": "При применении устройств контроля непрерывности цепи заземления не допускается включать их катушки последовательно (в рассечку) с защитными проводниками."
    },
    {
      "num": "1.7.142",
      "title": "Присоединения заземляющих и нулевых защитных проводников и проводников уравнивания потенциалов к отк...",
      "text": "Присоединения заземляющих и нулевых защитных проводников и проводников уравнивания потенциалов к открытым проводящим частям должны быть выполнены при помощи болтовых соединений или сварки. Присоединения оборудования, подвергающегося частому демонтажу или установленного на движущихся частях или частях, подверженных сотрясениям и вибрации, должны выполняться при помощи гибких проводников. Соединения защитных проводников электропроводок и ВЛ следует выполнять теми же методами, что и соединения фазных проводников. При использовании естественных заземлителей для заземления электроустановок и сторонних проводящих частей в качестве защитных проводников и проводников уравнивания потенциалов контактные соединения следует выполнять методами, предусмотренными ГОСТ 12.1.030 «ССБТ. Электробезопасность. Защитное заземление, зануление»."
    },
    {
      "num": "1.7.143",
      "title": "Места и способы присоединения заземляющих проводников к протяженным естественным заземлителям (напри...",
      "text": "Места и способы присоединения заземляющих проводников к протяженным естественным заземлителям (например, к трубопроводам) должны быть выбраны такими, чтобы при разъединении заземлителей для ремонтных работ ожидаемые напряжения прикосновения и расчетные значения сопротивления заземляющего устройства не превышали безопасных значений. Шунтирование водомеров, задвижек и т.п. следует выполнять при помощи проводника соответствующего сечения в зависимости от того, используется ли он в качестве защитного проводника системы уравнивания потенциалов, нулевого защитного проводника или защитного заземляющего проводника."
    },
    {
      "num": "1.7.144",
      "title": "Присоединение каждой открытой проводящей части электроустановки к нулевому защитному или защитному з...",
      "text": "Присоединение каждой открытой проводящей части электроустановки к нулевому защитному или защитному заземляющему проводнику должно быть выполнено при помощи отдельного ответвления. Последовательное включение в защитный проводник открытых проводящих частей не допускается. Присоединение проводящих частей к основной системе уравнивания потенциалов должно быть выполнено также при помощи отдельных ответвлений. Присоединение проводящих частей к дополнительной системе уравнивания потенциалов может быть выполнено при помощи как отдельных ответвлений, так и присоединения к одному общему неразъемному проводнику.\n\n81"
    },
    {
      "num": "1.7.145",
      "title": "Не допускается включать коммутационные аппараты в цепи РЕ- и PEN-проводников, за исключением случаев...",
      "text": "Не допускается включать коммутационные аппараты в цепи РЕ- и PEN-проводников, за исключением случаев питания электроприемников при помощи штепсельных соединителей. Допускается также одновременное отключение, всех проводников на вводе в электроустановки индивидуальных жилых, дачных и садовых домов и аналогичных им объектов, питающихся по однофазным ответвлениям от ВЛ. При этом разделение PEN-проводника на РЕ- и N-проводники должно быть выполнено до вводного защитно-коммутационного аппарата."
    },
    {
      "num": "1.7.146",
      "title": "Если защитные проводники и/или проводники уравнивания потенциалов могут быть разъединены при помощи ...",
      "text": "Если защитные проводники и/или проводники уравнивания потенциалов могут быть разъединены при помощи того же штепсельного соединителя, что и соответствующие фазные проводники, розетка и вилка штепсельного соединителя должны иметь специальные защитные контакты для присоединения к ним защитных проводников или проводников уравнивания потенциалов. Если корпус штепсельной розетки выполнен из металла, он должен быть присоединен к защитному контакту этой розетки.\n\nПереносные электроприемники"
    },
    {
      "num": "1.7.147",
      "title": "К переносным электроприемникам в Правилах отнесены электроприемники, которые могут находиться в рука...",
      "text": "К переносным электроприемникам в Правилах отнесены электроприемники, которые могут находиться в руках человека в процессе их эксплуатации (ручной электроинструмент, переносные бытовые электроприборы, переносная радиоэлектронная аппаратура и т.п.)."
    },
    {
      "num": "1.7.148",
      "title": "Питание переносных электроприемников переменного тока следует выполнять от сети напряжением не выше ...",
      "text": "Питание переносных электроприемников переменного тока следует выполнять от сети напряжением не выше 380/220 В. В зависимости от категории помещения по уровню опасности поражения людей электрическим током (см. гл. 1.1) для защиты при косвенном прикосновении в цепях, питающих переносные электроприемники, могут быть применены автоматическое отключение питания, защитное электрическое разделение цепей, сверхнизкое напряжение, двойная изоляция."
    },
    {
      "num": "1.7.149",
      "title": "При применении автоматического отключения питания металлические корпуса переносных электроприемников...",
      "text": "При применении автоматического отключения питания металлические корпуса переносных электроприемников, за исключением электроприемников с двойной изоляцией, должны быть присоединены к нулевому защитному проводнику в системе TN или заземлены в системе IT, для чего должен быть предусмотрен специальный защитный (РЕ) проводник, расположенный в одной оболочке с фазными проводниками (третья жила кабеля или провода — для электроприемников однофазного и постоянного тока, четвертая или пятая жила — для электроприемников трехфазного тока),\n\n82 присоединяемый к корпусу электроприемника и к защитному контакту вилки штепсельного соединителя. РЕ-проводник должен быть медным, гибким, его сечение должно быть равно сечению фазных проводников. Использование для этой цели нулевого рабочего (N) проводника, в том числе расположенного в общей оболочке с фазными проводниками, не допускается."
    },
    {
      "num": "1.7.150",
      "title": "Допускается применять стационарные и отдельные переносные защитные проводники и проводники уравниван...",
      "text": "Допускается применять стационарные и отдельные переносные защитные проводники и проводники уравнивания потенциалов для переносных электроприемников испытательных лабораторий и экспериментальных установок, перемещение которых в период их работы не предусматривается. При этом стационарные проводники должны удовлетворять требованиям 1.7.121–1.7.130, а переносные проводники должны быть медными, гибкими и иметь сечение не меньше чем у фазных проводников. При прокладке таких проводников не в составе общего с фазными проводниками кабеля их сечения должны быть не менее указанных в 1.7.127."
    },
    {
      "num": "1.7.151",
      "title": "Для дополнительной защиты от прямого прикосновения и при косвенном прикосновении штепсельные розетки...",
      "text": "Для дополнительной защиты от прямого прикосновения и при косвенном прикосновении штепсельные розетки с номинальным током не более 20 А наружной установки, а также внутренней установки, но к которым могут быть подключены переносные электроприемники, используемые вне зданий либо в помещениях с повышенной опасностью и особо опасных, должны быть защищены устройствами защитного отключения с номинальным отключающим дифференциальным током не более 30 мА. Допускается применение ручного электроинструмента, оборудованного УЗО-вилками. При применении защитного электрического разделения цепей в стесненных помещениях с проводящим полом, стенами и потолком, а также при наличии требований в соответствующих главах ПУЭ в других помещениях с особой опасностью, каждая розетка должна питаться от индивидуального разделительного трансформатора или от его отдельной обмотки. При применении сверхнизкого напряжения питание переносных электроприемников напряжением до 50 В должно осуществляться от безопасного разделительного трансформатора."
    },
    {
      "num": "1.7.152",
      "title": "Для присоединения переносных электроприемников к питающей сети следует применять штепсельные соедини...",
      "text": "Для присоединения переносных электроприемников к питающей сети следует применять штепсельные соединители, соответствующие требованиям 1.7.146. В штепсельных соединителях переносных электроприемников, удлинительных проводов и кабелей проводник со стороны источника питания должен быть присоединен к розетке, а со стороны электроприемника — к вилке.\n\nПУЭ"
    },
    {
      "num": "1.7.153",
      "title": "УЗО защиты розеточных цепей рекомендуется размещать в распределительных (групповых, квартирных) щитк...",
      "text": "УЗО защиты розеточных цепей рекомендуется размещать в распределительных (групповых, квартирных) щитках. Допускается применять УЗО-розетки."
    },
    {
      "num": "1.7.154",
      "title": "Защитные проводники переносных проводов и кабелей должны быть обозначены желто-зелеными полосами.",
      "text": "Защитные проводники переносных проводов и кабелей должны быть обозначены желто-зелеными полосами.\n\nПередвижные электроустановки"
    },
    {
      "num": "1.7.155",
      "title": "Требования к передвижным электроустановкам не распространяются на: судовые электроустановки; электро...",
      "text": "Требования к передвижным электроустановкам не распространяются на: судовые электроустановки; электрооборудование, размещенное на движущихся частях станков, машин и механизмов; электрифицированный транспорт; жилые автофургоны. Для испытательных лабораторий должны также выполняться требования других соответствующих нормативных документов."
    },
    {
      "num": "1.7.156",
      "title": "Автономный передвижной источник питания электроэнергией — такой источник, который позволяет осуществ...",
      "text": "Автономный передвижной источник питания электроэнергией — такой источник, который позволяет осуществлять питание потребителей независимо от стационарных источников электроэнергии (энергосистемы)."
    },
    {
      "num": "1.7.157",
      "title": "Передвижные электроустановки могут получать питание от стационарных или автономных передвижных источ...",
      "text": "Передвижные электроустановки могут получать питание от стационарных или автономных передвижных источников электроэнергии. Питание от стационарной электрической сети должно, как правило, выполняться от источника с глухозаземленной нейтралью с применением систем TN-S или TN-C-S. Объединение функций нулевого защитного проводника РЕ и нулевого рабочего проводника N в одном общем проводнике PEN внутри передвижной электроустановки не допускается. Разделение PEN-проводника питающей линии на РЕ- и N-проводники должно быть выполнено в точке подключения установки к источнику питания. При питании от автономного передвижного источника его нейтраль, как правило, должна быть изолирована."
    },
    {
      "num": "1.7.158",
      "title": "При питании стационарных электроприемников от автономных передвижных источников питания режим нейтра...",
      "text": "При питании стационарных электроприемников от автономных передвижных источников питания режим нейтрали источника питания и меры защиты должны соответствовать режиму нейтрали и мерам защиты, принятым для стационарных электроприемников."
    },
    {
      "num": "1.7.159",
      "title": "В случае питания передвижной эпектроустановки от стационарного источника питания для защиты при косв...",
      "text": "В случае питания передвижной эпектроустановки от стационарного источника питания для защиты при косвенном прикосновении должно быть выполнено автоматическое отключение питания в соответствии с 1.7.79 с применением устройства защиты от сверхтоков. При этом время отключения, приведенное в табл. 1.7.1, должно быть уменьшено вдвое либо дополнительно к устройству защиты от\n\n83\n\nГлава 1.7. Заземление и защитные меры электробезопасности\n\nТаблица 1.7.10 Наибольшее допустимое время защитного автоматического отключения для системы IT в передвижных электроустановках, питающихся от автономного передвижного источника Номинальное линейное напряжение, U, В\n\nВремя отключения, с\n\n220 380 660 Более 660\n\n0,4 0,2 0,06 0,02\n\nсверхтоков должно быть применено устройство защитного отключения, реагирующее на дифференциальный ток. В специальных электроустановках допускается применение УЗО, реагирующих на потенциал корпуса относительно земли. При применении УЗО, реагирующего на потенциал корпуса относительно земли, уставка по значению отключающего напряжения должна быть равной 25 В при времени отключения не более 5 с."
    },
    {
      "num": "1.7.160",
      "title": "В точке подключения передвижной электроустановки к источнику питания должно быть установлено устройс...",
      "text": "В точке подключения передвижной электроустановки к источнику питания должно быть установлено устройство защиты от сверхтоков и УЗО, реагирующее на дифференциальный ток, номинальный отключающий дифференциальный ток которого должен быть на 1–2 ступени больше соответствующего тока УЗО, установленного на вводе в передвижную электроустановку. При необходимости на вводе в передвижную электроустановку может быть применено защитное электрическое разделение цепей в соответствии с 1.7.85. При этом разделительный трансформатор, а также вводное защитное устройство должны быть помещены в изолирующую оболочку. Устройство присоединения ввода питания в передвижную электроустановку должно иметь двойную изоляцию."
    },
    {
      "num": "1.7.161",
      "title": "При применении автоматического отключения питания в системе IT для защиты при косвенном прикосновени...",
      "text": "При применении автоматического отключения питания в системе IT для защиты при косвенном прикосновении должны быть выполнены: защитное заземление в сочетании с непрерывным контролем изоляции, действующим на сигнал; автоматическое отключение питания, обеспечивающее время отключения при двухфазном замыкании на открытые проводящие части в соответствии с табл. 1.7.10. Для обеспечения автоматического отключения питания должно быть применено: устройство защиты от сверхтоков в сочетании с УЗО, реагирующим на дифференциальный ток, или устройством непрерывного контроля изоляции, действующим на отключение, или, в соответствии с 1.7.159, УЗО, реагирующим на потенциал корпуса относительно земли."
    },
    {
      "num": "1.7.162",
      "title": "На вводе в передвижную электроустановку должна быть предусмотрена главная шина уравнивания потенциал...",
      "text": "На вводе в передвижную электроустановку должна быть предусмотрена главная шина уравнивания потенциалов, соответствующая требованиям 1.7.119 к главной заземляющей шине, к которой должны быть присоединены: нулевой защитный проводник РЕ или защитный проводник РЕ питающей линии; защитный проводник передвижной электроустановки с присоединенными к нему защитными проводниками открытых проводящих частей; проводники уравнивания потенциалов корпуса и других сторонних проводящих частей передвижной электроустановки; заземляющий проводник, присоединенный к местному заземлителю передвижной электроустановки (при его наличии). При необходимости открытые и сторонние проводящие части должны быть соединены между собой посредством проводников дополнительного уравнивания потенциалов."
    },
    {
      "num": "1.7.163",
      "title": "Защитное заземление передвижной электроустановки в системе IT должно быть выполнено с соблюдением тр...",
      "text": "Защитное заземление передвижной электроустановки в системе IT должно быть выполнено с соблюдением требований либо к его сопротивлению, либо к напряжению прикосновения при однофазном замыкании на открытые проводящие части. При выполнении заземляющего устройства с соблюдением требований к его сопротивлению значение его сопротивления не должно превышать 25 Ом. Допускается повышение указанного сопротивления в соответствии с 1.7.108. При выполнении заземляющего устройства с соблюдением требований к напряжению прикосновения сопротивление заземляющего устройства не нормируется. В этом случае должно быть выполнено условие: R3 ≤ 25 / I3, где R3 — сопротивление заземляющего устройства передвижной электроустановки, Ом; I3, — полный ток однофазного замыкания на открытые проводящие части передвижной электроустановки, А.\n\n84\n\nПУЭ"
    },
    {
      "num": "1.7.164",
      "title": "Допускается не выполнять местный заземлитель для защитного заземления передвижной электроустановки, ...",
      "text": "Допускается не выполнять местный заземлитель для защитного заземления передвижной электроустановки, питающейся от автономного передвижного источника питания с изолированной нейтралью, в следующих случаях: 1) автономный источник питания и электроприемники расположены непосредственно на передвижной электроустановке, их корпуса соединены между собой при помощи защитного проводника, а от источника не питаются другие электроустановки; 2) автономный передвижной источник питания имеет свое заземляющее устройство для защитного заземления, все открытые проводящие части передвижной электроустановки, ее корпус и другие сторонние проводящие части надежно соединены с корпусом автономного передвижного источника при помощи защитного проводника, а при двухфазном замыкании на разные корпуса электрооборудования в передвижной электроустановке обеспечивается время автоматического отключения питания в соответствии с табл. 1.7.10."
    },
    {
      "num": "1.7.165",
      "title": "Автономные передвижные источники питания с изолированной нейтралью должны иметь устройство непрерывн...",
      "text": "Автономные передвижные источники питания с изолированной нейтралью должны иметь устройство непрерывного контроля сопротивления изоляции относительно корпуса (земли) со световым и звуковым сигналами. Должна быть обеспечена возможность проверки исправности устройства контроля изоляции и его отключения. Допускается не устанавливать устройство непрерывного контроля изоляции с действием на сигнал на передвижной электроустановке, питающейся от такого автономного передвижного источника, если при этом выполняется условие 1.7.164, п. 2."
    },
    {
      "num": "1.7.166",
      "title": "Защита от прямого прикосновения в передвижных электроустановках должна быть обеспечена применением и...",
      "text": "Защита от прямого прикосновения в передвижных электроустановках должна быть обеспечена применением изоляции токоведущих частей, ограждений и оболочек со степенью защиты не менее IP 2Х. Применение барьеров и размещение вне пределов досягаемости не допускается. В цепях, питающих штепсельные розетки для подключения электрооборудования, используемого вне помещения передвижной установки, должна быть выполнена дополнительная защита в соответствии"
    },
    {
      "num": "1.7.151",
      "title": "1.7.167",
      "text": "1.7.167. Защитные и заземляющие проводники и проводники уравнивания потенциалов должны быть медными, гибкими, как правило, находиться в общей оболочке с фазными проводниками. Сечение проводников должно соответствовать требованиям: защитных —1.7.126–1.7.127; заземляющих —1.7.113; уравнивания потенциалов — 1.7.136–1.7.138. При применении системы IТ допускается прокладка защитных и заземляющих проводников и проводников уравнивания потенциалов отдельно от фазных проводников."
    },
    {
      "num": "1.7.168",
      "title": "Допускается одновременное отключение всех проводников линии, питающей передвижную электроустановку, ...",
      "text": "Допускается одновременное отключение всех проводников линии, питающей передвижную электроустановку, включая защитный проводник при помощи одного коммутационного аппарата (разъема)."
    },
    {
      "num": "1.7.169",
      "title": "Если передвижная электроустановка питается с использованием штепсельных соединителей, вилка штепсель...",
      "text": "Если передвижная электроустановка питается с использованием штепсельных соединителей, вилка штепсельного соединителя должна быть подключена со стороны передвижной электроустановки и иметь оболочку из изолирующего материала.\n\nЭлектроустановки помещений для содержания животных"
    },
    {
      "num": "1.7.170",
      "title": "Питание электроустановок животноводческих помещений следует, как правило, выполнять от сети напряжен...",
      "text": "Питание электроустановок животноводческих помещений следует, как правило, выполнять от сети напряжением 380/220 В переменного тока."
    },
    {
      "num": "1.7.171",
      "title": "Для защиты людей и животных при косвенном прикосновении должно быть выполнено автоматическое отключе...",
      "text": "Для защиты людей и животных при косвенном прикосновении должно быть выполнено автоматическое отключение питания с применением системы TN-C-S. Разделение РEN-проводника на нулевой защитный (РЕ) и нулевой рабочий (N) проводники следует выполнять на вводном щитке, При питании таких электроустановок от встроенных и пристроенных подстанций должна быть применена система TN-S, при этом нулевой рабочий проводник должен иметь изоляцию, равноценную изоТаблица 1.7.11\n\nНаибольшее допустимое время защитного автоматического отключения для системы TN в помещениях для содержания животных Номинальное фазное напряжение, U 0, В\n\nВремя отключения, с\n\n127 220 380\n\n0,35 0,2 0,05\n\n85\n\nГлава 1.8. Нормы приемосдаточных испытаний ляции фазных проводников на всем его протя жении. Время защитного автоматического отключения питания в помещениях для содержания животных, а также в помещениях, связанных с ними при помощи сторонних проводящих частей, должно соответствовать табл. 1.7.11. Если указанное время отключения не может быть гарантировано, необходимы дополнительные защитные меры, например дополнительное уравнивание потенциалов."
    },
    {
      "num": "1.7.172",
      "title": "РEN-проводник на вводе в помещение должен быть повторно заземлен",
      "text": "РEN-проводник на вводе в помещение должен быть повторно заземлен. Значение сопротивления повторного заземления должно соответствовать 1.7.103."
    },
    {
      "num": "1.7.173",
      "title": "В помещениях для содержания животных необходимо предусматривать защиту не только людей, но и животны...",
      "text": "В помещениях для содержания животных необходимо предусматривать защиту не только людей, но и животных, для чего должна быть выполнена дополнительная система уравнивания потенциалов, соединяющая все открытые и сторонние проводящие части, доступные одновременному прикосновению (трубы водопровода, вакуумпровода, металлические ограждения стойл, металлические привязи и др.)."
    },
    {
      "num": "1.7.174",
      "title": "В зоне размещения животных в полу должно быть выполнено выравнивание потенциалов при помощи металлич...",
      "text": "В зоне размещения животных в полу должно быть выполнено выравнивание потенциалов при помощи металлической сетки или другого устройства, которое должно быть соединено с дополнительной системой уравнивания потенциалов."
    },
    {
      "num": "1.7.175",
      "title": "Устройство выравнивания и уравнивания электрических потенциалов должно обеспечивать в нормальном реж...",
      "text": "Устройство выравнивания и уравнивания электрических потенциалов должно обеспечивать в нормальном режиме работы электрооборудования напряжение прикосновения не более 0,2 В, а в аварийном режиме при времени отключения более указанного в табл. 1.7.11 для электроустановок в помещениях с повышенной опасностью, особо опасных и в наружных установках — не более 12 В."
    },
    {
      "num": "1.7.176",
      "title": "Для всех групповых цепей, питающих штепсельные розетки, должна быть дополнительная защита от прямого...",
      "text": "Для всех групповых цепей, питающих штепсельные розетки, должна быть дополнительная защита от прямого прикосновения при помощи УЗО с номинальным отключающим дифференциальным током не более 30 мА."
    },
    {
      "num": "1.7.177",
      "title": "В животноводческих помещениях, в которых отсутствуют условия, требующие выполнения выравнивания поте...",
      "text": "В животноводческих помещениях, в которых отсутствуют условия, требующие выполнения выравнивания потенциалов, должна быть выполнена защита при помощи УЗО с номинальным отключающим дифференциальным током не менее 100 мА, устанавливаемых на вводном щитке.\n\nГлава 1.8 НОРМЫ ПРИЕМОСДАТОЧНЫХ ИСПЫТАНИЙ Утверждено Министерством энергетики Российской Федерации Приказ от 9 апреля 2003 г. № 150 Введено в действие с 1 сентября 2003 г.\n\nОбщие положения"
    }
  ]
}