{
  "chapter": "1.8",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Нормы приемосдаточных испытаний",
  "points": [
    {
      "num": "1.8.1",
      "title": "Электрооборудование до 500 кВ, вновь вводимое в эксплуатацию, должно быть подвергнуто приемосдаточны...",
      "text": "Электрооборудование до 500 кВ, вновь вводимое в эксплуатацию, должно быть подвергнуто приемосдаточным испытаниям в соответствии с требованиями настоящей главы. Приемосдаточные испытания рекомендуется проводить в нормальных условиях окружающей среды, указанных в государственных стандартах. При проведении приемосдаточных испытаний электрооборудования, не охваченного настоящими нормами, следует руководствоваться инструкциями заводов-изготовителей."
    },
    {
      "num": "1.8.2",
      "title": "Устройства релейной защиты и электроавтоматики на электростанциях и подстанциях проверяются по инстр...",
      "text": "Устройства релейной защиты и электроавтоматики на электростанциях и подстанциях проверяются по инструкциям, утвержденным в установленном порядке."
    },
    {
      "num": "1.8.3",
      "title": "Помимо испытаний, предусмотренных настоящей главой, все электрооборудование должно пройти проверку р...",
      "text": "Помимо испытаний, предусмотренных настоящей главой, все электрооборудование должно пройти проверку работы механической части в соответствии с заводскими и монтажными инструкциями."
    },
    {
      "num": "1.8.4",
      "title": "Заключение о пригодности оборудования к эксплуатации дается на основании результатов всех испытаний ...",
      "text": "Заключение о пригодности оборудования к эксплуатации дается на основании результатов всех испытаний и измерений, относящихся к данной единице оборудования."
    },
    {
      "num": "1.8.5",
      "title": "Все измерения, испытания и опробования в соответствии с действующими нормативнотехническими документ...",
      "text": "Все измерения, испытания и опробования в соответствии с действующими нормативнотехническими документами, инструкциями заводов-изготовителей и настоящими нормами, произведенные персоналом монтажных наладочных организаций непосредственно перед вводом электрооборудования в эксплуатацию, должны быть оформлены соответствующими актами и/или протоколами."
    },
    {
      "num": "1.8.6",
      "title": "Испытание повышенным напряжением промышленной частоты обязательно для электрооборудования на напряже...",
      "text": "Испытание повышенным напряжением промышленной частоты обязательно для электрооборудования на напряжение до 35 кВ. При отсутствии необходимой испытательной аппаратуры переменного тока допускается испытывать электрооборудование распределительных устройств напряжением до 20 кВ повышенным выпрямленным напряжением, которое\n\n86 должно быть равно полуторакратному значению испытательного напряжения промышленной частоты.\n<table class=\"doc-table\"><thead><tr><th>Контролир . Подшипники аторов и возб рестовины со них направля ипниками гидр ертикального</th><th>уемый у турбоге удителе встроен ющими п огенера исполне</th><th>Предельные В зел до не-       1 й, ными од- торов ния</th><th>значени ибрация, о 100 80</th><th>я вибра мкм, п т 100 о до 187,5 150</th><th>ции гене ри часто об/ми т 187,5 до 375 д 100</th><th>раторов те вращ н от 375 о 750 70    5</th><th>и их в ения ро 1500 0*</th><th>озбудите тора, 3000 30*</th><th>лей Вибрация нераторов ризонталь измеряетс подшипник правлении вом и поп Для верти ров приве ции относ и вертика</th><th>Примечание подшипников , их возбуди ных гидроген я на верхней ов в вертика и у разъема еречном напр кальных гидр денные значе ятся к гориз льному напра</th><th>турбоге- телей и го- ераторов крышке льном на- — в осе- авлениях. огенерато- ния вибра- онтальному влениям</th></tr></thead><tbody><tr><td>. Контактные</td><td>кольца</td><td>ротора</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>200</td><td>Вибрации</td><td>измеряются в</td><td>гори-</td></tr><tr><td>урбогенератор</td><td>ов</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>зонтально</td><td>м и вертикал</td><td>ьном</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>направлен</td><td>иях</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.7",
      "title": "Электрооборудование и изоляторы на номинальное напряжение, превышающее номинальное напряжение электр...",
      "text": "Электрооборудование и изоляторы на номинальное напряжение, превышающее номинальное напряжение электроустановки, в которой они эксплуатируются, могут испытываться приложенным напряжением, установленным для класса изоляции данной электроустановки. Измерение сопротивления изоляции, если отсутствуют дополнительные указания, производится: — аппаратов и цепей напряжением до 500 В — мегаомметром на напряжение 500 В; — аппаратов и цепей напряжением от 500 до 1000 В — мегаомметром на напряжение 1000 В; — аппаратов напряжением выше 1000 В — мегаомметром на напряжение 2500 В. Испытание повышенным напряжением изоляторов и трансформаторов тока, соединенных с силовыми кабелями 6–10 кВ, может производиться вместе с кабелями. Оценка состояния производится по нормам, принятым для силовых кабелей."
    },
    {
      "num": "1.8.8",
      "title": "Испытания электрооборудования производства иностранных фирм производятся в соответствии с указаниями...",
      "text": "Испытания электрооборудования производства иностранных фирм производятся в соответствии с указаниями завода (фирмы)изготовителя. При этом значения проверяемых величин должны соответствовать указанным в данной главе."
    },
    {
      "num": "1.8.9",
      "title": "Испытание изоляции аппаратов повышенным напряжением промышленной частоты должно производиться, как п...",
      "text": "Испытание изоляции аппаратов повышенным напряжением промышленной частоты должно производиться, как правило, совместно с испытанием изоляции шин распределительного устройства (без расшиновки). При этом испытательное напряжение допускается принимать по нормам для оборудования, имеющего наименьшее испытательное напряжение."
    },
    {
      "num": "1.8.10",
      "title": "При проведении нескольких видов испытаний изоляции электрооборудования испытанию повышенным напряжен...",
      "text": "При проведении нескольких видов испытаний изоляции электрооборудования испытанию повышенным напряжением должны предшествовать другие виды ее испытаний."
    },
    {
      "num": "1.8.11",
      "title": "Испытание изоляции напряжением промышленной частоты, равным 1 кВ, может быть заменено измерением одн...",
      "text": "Испытание изоляции напряжением промышленной частоты, равным 1 кВ, может быть заменено измерением одноминутного значения сопротивления изоляции мегаомметром на 2500 В. Если при этом полученное значение сопротивления меньше приведенного в нормах, испытание напряжением 1 кВ промышленной частоты является обязательным."
    },
    {
      "num": "1.8.12",
      "title": "В настоящей главе применяются следующие термины: 1",
      "text": "В настоящей главе применяются следующие термины: 1. Испытательное напряжение промышленной частоты — действующее значение напряжения частотой 50 Гц, практически синусоидального,\n\nПУЭ которое должна выдерживать изоляция электрооборудования при определенных условиях испытания. 2. Электрооборудование с нормальной изоляцией — электрооборудование, предназначенное для применения в электроустановках, подверженных действию грозовых перенапряжений при обычных мерах по грозозащите. 3. Электрооборудование с облегченной изоляцией — электрооборудование, предназначенное для применения в электроустановках, не подверженных действию грозовых перенапряжений или оборудованных специальными устройствами грозозащиты, ограничивающими амплитудное значение грозовых перенапряжений до значения, не превышающего амплитудного значения испытательного напряжения промышленной частоты. 4. Аппараты — выключатели всех классов напряжения, разъединители, отделители, короткозамыкатели, предохранители, разрядники, токоограничивающие реакторы, конденсаторы, комплектные экранированные токопроводы. 5. Ненормированная измеряемая величина — величина, абсолютное значение которой не регламентировано нормативными указаниями. Оценка состояния оборудования в этом случае производится путем сопоставления с данными аналогичных измерений на однотипном оборудовании, имеющем заведомо хорошие характеристики, или с результатами остальных испытаний. 6. Класс напряжения электрооборудования — номинальное напряжение электроустановки, для работы в которой предназначено данное электрооборудование.\n<table class=\"doc-table\"><thead><tr><th>Испытательное нап трансформаторов и Класс напряжения</th><th>ряжение пром реакторов с обмотки, кВ</th><th>ышленной час нормальной (сухих и</th><th>тоты внутре изоляцией и маслонапол Испыт к корпу нормальной</th><th>нней изоляции сило трансформаторов с ненных) ательное напряжени су и другим обмотк</th><th>вых маслонапо облегченной е по отношени ам, кВ, для и о</th><th>лненных изоляцией ю золяции блегченной</th></tr></thead><tbody><tr><td>От 0,05 до</td><td>1</td><td></td><td>4,5</td><td></td><td></td><td>2,7</td></tr><tr><td>3</td><td></td><td></td><td>16,2</td><td></td><td></td><td>9,0</td></tr><tr><td>6</td><td></td><td></td><td>22,5</td><td></td><td></td><td>15,4</td></tr><tr><td>10</td><td></td><td></td><td>31,5</td><td></td><td></td><td>21,6</td></tr><tr><td>15</td><td></td><td></td><td>40,5</td><td></td><td></td><td>33,5</td></tr><tr><td>20</td><td></td><td></td><td>49,5</td><td></td><td></td><td>—</td></tr><tr><td>35</td><td></td><td></td><td>76,5</td><td></td><td></td><td>—</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.13",
      "title": "Синхронные генераторы и компенсаторы Синхронные генераторы мощностью более 1 МВт напряжением выше 1 ...",
      "text": "Синхронные генераторы и компенсаторы Синхронные генераторы мощностью более 1 МВт напряжением выше 1 кВ, а также синхронные компенсаторы должны испытываться в полном объеме настоящего параграфа. Генераторы мощностью до 1 МВт напряжением выше 1 кВ должны испытываться по пп. 1–5, 7–15 настоящего параграфа. Генераторы напряжением до 1 кВ независимо от их мощности должны испытываться по пп. 2, 4, 5, 8, 10–14 настоящего параграфа. 1. Определение возможности включения без сушки генераторов выше 1 кВ. Следует производить в соответствии с указанием завода-изготовителя. 2. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.1.\n\n4. Обмотки коллекторных возбудителя и подвозбудителя\n\n3. Цепи возбуждения генератора и коллекторного возбудителя со всей присоединенной аппаратурой (без обмотки ротора и возбудителя)\n\n2. Обмотка ротора\n\n1. Обмотка статора\n\nИспытуемый элемент\n\n1000\n\nНе менее 0,5\n\nНе менее 1,0\n\nПо инструкции заводаизготовителя\n\n1000\n\n500–1000\n\nНе менее 0,5 (при водяном охлаждении — с осушенной обмоткой)\n\nПо инструкции заводаизготовителя\n\n2500\n\n500, 1000\n\nНе менее 10 МОм на 1 кВ номинального линейного напряжения\n\nДопустимое значение сопротивления изоляции, МОм\n\n500, 1000, 2500\n\nНапряжение мегаомметра, В Примечание\n\nТаблица 1.8.1\n\nПри протекании дистиллята через охлаждающие каналы обмотки\n\nДопускается ввод в эксплуатацию генераторов мощностью не выше 300 МВт с неявнополюсными роторами, при косвенном или непосредственном воздушном и водородном охлаждении обмотки, имеющей сопротивление изоляции не ниже 2 кОм при температуре 75 °С или 20 кОм при температуре 20 °С. При большей мощности ввод генератора в эксплуатацию с сопротивлением изоляции обмотки ротора ниже 0,5 МОм (при 10–30 °С) допускается только по согласованию с заводом-изготовителем\n\nПри протекании дистиллята через обмотку\n\nДля каждой фазы или ветви в отдельности относительно корпуса и других заземленных фаз или ветвей. Значение R60/R15 не ниже 1,3\n\nДопустимые значения сопротивления изоляции и коэффициента адсорбции\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\n87\n\n1000\n\n7. Подшипники и уплотнения вала\n\nНе менее 0,5\n\n500\n\n2500\n\n— с непосредственным охлаждением обмоток статора\n\n10. Концевой вывод обмотки статора турбогенераторов серии ТГВ\n\n1000\n\nНе менее 1,0\n\n250 или 500\n\nВ соответствии с заводскими требованиями\n\nНе менее 0,3 для гидрогенераторов и 1,0 для турбогенераторов и компенсаторов\n\nНе менее 0,5\n\nНе менее 0,5\n\nДопустимое значение сопротивления изоляции, МОм\n\n— с косвенным охлаждением обмоток статора\n\n9. Термодатчики с соединительными проводами, включая соединительные провода, уложенные внутри генератора\n\n500, 1000\n\n1000\n\n6. Изолированные стяжные болты стали статора (доступные для измерения)\n\n8. Диффузоры, щиты вентиляторов и другие узлы статора генераторов\n\n1000\n\nНапряжение мегаомметра, В\n\n5. Бандажи якоря и коллектора коллекторных возбудителя и подвозбудителя\n\nИспытуемый элемент\n\nИзмерение производится до соединения вывода с обмоткой статора\n\nНапряжение мегаомметра — по заводской инструкции\n\nДля гидрогенераторов измерение производится, если позволяет конструкция генератора и в заводской инструкции не указаны более жесткие нормы\n\nПри заземленной обмотке якоря\n\nПримечание\n\nОкончание табл. 1.8.1\n\n88 ПУЭ\n\n89\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\nТаблица 1.8.2 Испытательное выпрямленное напряжение для обмоток статоров синхронных генераторов и компенсаторов Мощность генератора, МВт, компенсатора, MB·А\n\nМенее 1 1 и более\n\nНоминальное напряжение, кВ\n\nАмплитудное испытательное напряжение, кВ\n\nВсе напряжения До 3,3 Св. 3,3 до 6,6 включ. Св. 6,6 до 20 включ. Св. 20 до 24 включ.\n\n2,4 Uном. +1,2 2,4 +1,2 Uном. 1,28·2,5 Uном. 1,28 (2 Uном. + 3) 1,28 (2 Uном. + 1)\n\n3. Испытание изоляции обмотки статора повышенным выпрямленным напряжением с измерением тока утечки по фазам. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом. У генераторов с водяным охлаждением обмотки статора испытание производится в случае, если возможность этого предусмотрена в конструкции генератора. Значения испытательного напряжения приведены в табл. 1.8.2. Для турбогенераторов типа ТГВ-300 испытание следует производить по ветвям. Испытательное выпрямленное напряжение для генераторов типа ТГВ-200 и ТГВ-300 принимаются соответственно 40 и 50 кВ. Для турбогенераторов ТВМ-500 (Uном = 36,75 кВ) испытательное напряжение — 75 кВ. Измерение токов утечки для построения кривых зависимости их от напряжения производится не менее чем при пяти значениях выпрямленного напряжения — от 0,2Umax до Umax равными ступенями. На каждой ступени напряжение выдерживается в течение 1 мин. При этом фиксируются токи утечки через 15 и 60 с. Оценка полученной характеристики производится в соответствии с указаниями заводаизготовителя. 4. Испытание изоляции повышенным напряжением промышленной частоты. Испытание проводится по нормам, приведенным в табл. 1.8.3. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом. Продолжительность приложения нормированного испытательного напряжения — 1 мин. При проведении испытаний изоляции повышенным напряжением промышленной частоты следует руководствоваться следующим: а) испытание изоляции обмоток статора генератора рекомендуется производить до ввода ротора в статор. Если стыковка и сборка статора\n\nгидрогенератора осуществляются на монтажной площадке и впоследствии статор устанавливается в шахту в собранном виде, то изоляция его испытывается дважды: после сборки на монтажной площадке и после установки статора в шахту до ввода ротора в статор. В процессе испытания осуществляется наблюдение за состоянием лобовых частей машины: у турбогенераторов — при снятых торцевых щитах, у гидрогенераторов — при открытых вентиляционных люках; б) испытание изоляции обмотки статора для машин с водяным охлаждением следует производить при циркуляции дистиллированной воды в системе охлаждения с удельным сопротивлением не менее 100 кОм/см и номинальном расходе; в) после испытания обмотки статора повышенным напряжением в течение 1 мин у генераторов 10 кВ и выше испытательное напряжение снизить до номинального напряжения генератора и выдержать в течение 5 мин для наблюдения за коронированием лобовых частей обмоток статора. При этом не должно быть сосредоточенного в отдельных точках свечения желтого или красного цвета, появления дыма, тления бандажей и тому подобных явлений. Голубое и белое свечение допускается; г) испытание изоляции обмотки ротора турбогенераторов производится при номинальной частоте вращения ротора; д) перед включением генератора в работу по окончании монтажа (у турбогенераторов — после ввода ротора в статор и установки торцевых щитов) необходимо провести контрольное испытание номинальным напряжением промышленной частоты или выпрямленным напряжением, равным 1,5Uном. Продолжительность испытаний — 1 мин. 5. Измерение сопротивления постоянному току. Нормы допустимых отклонений сопротивления постоянному току приведены в табл. 1.8.4. При сравнении значений сопротивлений они должны быть приведены к одинаковой температуре.\n\nГенераторы всех мощностей\n\nГенераторы всех мощностей\n\n4. Обмотка неявнополюсного ротора\n\n5. Обмотка коллекторных возбудителя и подвозбудителя\n\n8Uном. возбуждения генератора, но не ниже 1,2 и не выше 2,8 кВ\n\n1,0\n\n8Uном. возбуждения генератора, но не ниже 1,2 и не выше 2,8 кВ\n\n2Uном. + 3\n\nМощность от 1 МВт и выше, номинальное напряжение свыше 3,3 до 6,6 кВ включительно\n\nГенераторы всех мощностей\n\n2,5Uном..\n\nМощность от 1 МВт и выше, номинальное напряжение свыше 3,3 до 6,6 кВ включительно\n\n0,8 (2Uном.+ 1)\n\nМощность от 1 МВт и выше, номинальное напряжение свыше 20 кВ 2Uном.+ 1\n\n0,8 (2Uном.+ 3)\n\nМощность от 1 МВт и выше, номинальное напряжение свыше 6,6 до 20 кВ включительно\n\nМощность от 1 МВт и выше, номинальное напряжение до 3,3 кВ включительно\n\n0,8·2,5Uном.\n\n0,8 (2Uном.+ 1)\n\nМощность от 1 МВт и выше, номинальное напряжение до 3,3 кВ включительно\n\nМощность от 1 МВт и выше, номинальное напряжение свыше 3,3 до 6,6 кВ включительно\n\n0,8(2Uном.+1), но не менее 1,2\n\nИспытательное напряжение, кВ\n\nМощность до 1 МВт, номинальное напряжение выше 0,1 кВ\n\nХарактеристика или тип генератора\n\n3. Обмотка явнополюсного ротора\n\n2. Обмотка статора гидрогенератора, шихтовка или стыковка частей статора которого производится на месте монтажа, по окончании полной сборки обмотки и изолировки соединений\n\n1. Обмотка статора генератора\n\nИспытуемый элемент\n\nПримечание\n\nТаблица 1.8.3\n\nОтносительно корпуса и бандажей\n\nИспытательное напряжение принимается равным 1 кВ тогда, когда это не противоречит требованиям технических условий завода-изготовителя. Если техническими условиями предусмотрены более жесткие нормы испытания, испытательное напряжение должно быть повышено\n\nЕсли сборка статора производится на месте монтажа, но не на фундаменте, то до установки статора на фундамент его испытания производятся по п. 2, а после установки — по п. 1 таблицы\n\nИспытательное выпрямленное напряжение для обмоток статоров синхронных генераторов и компенсаторов\n\n90 ПУЭ\n\n39,0*, 43,0**\n\nТГВ-200, ТГВ-200М\n\nТГВ-300, ТГВ-500\n\n9. Концевой вывод обмотки статора\n\nИзмеренные сопротивления в практически холодном состоянии обмоток различных фаз не должны отличаться одно от другого более чем на 2%. Вследствие конструктивных особенностей (большая длина соединительных дуг и пр.) расхождение между сопротивлениями ветвей у некоторых типов генераторов может достигать 5% Измеренное сопротивление обмоток не должно отличаться от данных завода-изготовителя более чем на 2%. У явнополюсных роторов измерение производится для каждого полюса в отдельности или попарно Сопротивление не должно отличаться от данных завода-изготовителя более чем на 10% Значение измеренного сопротивления не должно отличаться от исходных данных более чем на 2% Значения измеренного сопротивления не должны отличаться друг от друга более чем на 10%, за исключением случаев, когда это обусловлено схемой соединения\n\nОбмотка ротора\n\nРезистор гашения поля, реостаты возбуждения\n\nОбмотки возбуждения коллекторного возбудителя\n\nОбмотка якоря возбудителя (между коллекторными пластинами)\n\nНорма\n\nТаблица 1.8.4\n\nИспытания проводятся до установки концевых выводов на турбогенератор\n\nОбмотка статора (измерение производить для каждой фазы или ветви в отдельности)\n\nИспытуемый объект\n\n2,0\n\nДопустимое отклонение сопротивления постоянному току\n\n* Для концевых выводов, испытанных на заводе вместе с изоляцией обмотки статора. ** Для резервных концевых выводов перед установкой на турбогенератор.\n\n31,0*, 34,5**\n\nГенераторы всех мощностей\n\n8. Резистор цепи гашения ноля и АГП\n\n1,0\n\nГенераторы всех мощностей\n\n7. Реостат возбуждения\n\n1,0\n\nГенераторы всех мощностей\n\n6. Цепи возбуждения\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\n91\n\n1000\n\n3. Выпрямительная установка в системе ВЧ возбуждения\n\n— обмотки статора\n\n2500\n\n1000\n\n2. Тиристорный преобразователь в цепи возбуждения возбудителя системы БСВ: токоведущие части, тиристоры и связанные с ними цепи (см. п. 1). Тиристорный преобразователь в цепи возбуждения ВГ системы СТН\n\n4. Вспомогательный синхронный генератор ВГ в системах СТН:\n\n2500\n\nнапряжение мегаомметра, В\n\n1. Тиристорный преобразователь (ТП) цепи ротора главного генератора в системах возбуждения СТС, СТН: токоведущие цепи преобразователей, связанные с тиристорами защитные цепи, вторичные обмотки выходных трансформаторов системы управления и т.д.; примыкающие к преобразователям отключенные разъединители (СТС), первичные обмотки трансформаторов собственных нужд (СТС). В системах с водяным охлаждением ТП вода при испытаниях отсутствует\n\nИспытуемый объект\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\nминимальное значение сопротивления изоляции, МОм\n\nИзмерение сопротивления изоляции\n\n0,8 заводского испытательного напряжения обмотки статора ВГ, но не менее 0,8 испытательного напряжения обмотки ротора главного генератора\n\n0,8 заводского испытательного напряжения выпрямительной установки, но не менее 0,8 испытательного напряжения обмотки ротора\n\n0,8 заводского испытательного напряжения ТП, но не менее 0,8 испытательного напряжения обмотки возбуждения обращенного генератора или ВГ\n\n0,8 заводского испытательного напряжения ТП, но не менее 0,8 заводского испытательного напряжения обмотки ротора\n\nЗначение испытательного напряжения промышленной частоты Примечание\n\nТаблица 1.8.5\n\nОтносительно корпуса и между обмотками\n\nОтносительно корпуса. При испытаниях выпрямительная установка отключена от источника питания и обмотки ротора, шины питания и шины выхода (А, В, С, +, —) объединены\n\nОтносительно корпуса и соединенных с ним вторичных цепей ТП, не связанных с силовыми цепями (см. п. 1). При испытаниях ТП отключен по входу и выходу от силовой схемы; тиристоры (аноды, катоды, управляющие электроды) должны быть закорочены, а блоки СУТ выдвинуты из разъемов\n\nОтносительно корпуса и соединенных с ним вторичных цепей ТП (первичных обмоток импульсных трансформаторов СУТ, блок-контактов силовых предохранителей, вторичных обмоток трансформаторов делителей тока и т.д.), примыкающих к ТП силовых элементов схемы (вторичных обмоток трансформаторов собственных нужд в СТС, другой стороны разъединителей в СТС ряда модификаций). Тиристоры (аноды, катоды, управляющие электроды) при испытаниях должны быть закорочены, а блоки системы управления тиристорами СУТ выдвинуты из разъемов\n\nСопротивление изоляции и испытательные напряжения элементов систем возбуждения\n\n92 ПУЭ\n\n1000\n\n500\n\n7. Обращенный генератор совместно с вращающимся преобразователем в системе БСВ: — обмотки якоря совместно с вращающимся преобразователем\n\n— обмотки возбуждения обращенного генератора\n\n2500\n\n1000\n\n— первичная обмотка\n\n— вторичная обмотка\n\n8. Выпрямительный трансформатор ВТ в системах СТС. Выпрямительные трансформаторы в системах возбуждения ВГ (СТН) и БСВ:\n\n1000\n\n1000\n\n1000\n\n1000\n\n6. Подвозбудитель в системе ВЧ возбуждения\n\n— обмотки независимого возбуждения\n\n— рабочие обмотки (три фазы) и обмотка последовательного возбуждения\n\n5. Индукторный генератор в системе ВЧ возбуждения:\n\n— обмотки возбуждения\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\n5,0\n\n1,2 кВ\n\n0,8 заводского испытательного напряжения обмоток трансформатора; вторичные обмотки для ВГи БСВ — не менее\n\n0,8 заводского испытательного напряжения обмотки возбуждения, но не менее 1,2 кВ\n\n0,8 заводского испытательного напряжения обмотки якоря\n\n0,8 заводского испытательного напряжения\n\n0,8 заводского испытательного напряжения обмоток\n\n0,8 заводского испытательного напряжения обмоток, но не менее 0,8 испытательного напряжения обмотки ротора генератора\n\n0,8 заводского испытательного напряжения обмотки возбуждения обращенного генератора или ВГ\n\nОтносительно корпуса и между обмотками\n\nОтносительно корпуса. Обмотки возбуждения отсоединены от схемы\n\nОтносительно корпуса. Возбудитель отсоединен от ротора генератора; вентили, RC-цепи или варисторы зашунтированы (соединены +, –, шпильки переменного тока); подняты щетки на измерительных контактных кольцах\n\nКаждая фаза относительно других, соединенных с корпусом\n\nОтносительно корпуса и между обмотками независимого возбуждения\n\nОтносительно корпуса и соединенных с ним обмоток независимого возбуждения, между обмотками\n\nОтносительно корпуса\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\n93\n\n2500\n\n— с присоединенной аппаратурой\n\n1000\n\n1000 1000\n\n— системы без водяного охлаждения преобразователей и с водяным охлаждением при незаполненной водой системе охлаждения\n\n— при заполненной водой (с удельным сопротивлением не менее 75 кОм·см) системе охлаждения ТП\n\n12. Силовые цепи возбуждения генератора без обмотки ротора (после выключателя ввода возбуждения или разъединителей постоянного тока (см. п. 11); устройство АГП, разрядник, силовой резистор, шинопроводы и т.д. Цепи, подключенные к измерительным кольцам в системе БСВ (обмотка ротора отключена)\n\n11. Силовые элементы систем СТС, СТН, ВЧ (источники питания, преобразователи и т. д.) со всей присоединенной аппаратурой вплоть до выключателей ввода возбуждения либо до разъединителей выхода преобразователей (схемы систем возбуждения без резервных возбудителей):\n\n2500\n\n2500\n\nнапряжение мегаомметра, В\n\n— без присоединенной аппаратуры\n\n10. Токопроводы, связывающие источники питания (ВГ в системе СТН, ВТ и ПТ в системе СТС), индукторный генератор в ВЧ системе с тиристорными или диодными преобразователями, токопроводы постоянного тока:\n\n9. Последовательные трансформаторы в системах СТС\n\nИспытуемый объект\n\n0,1\n\n0,15\n\n1,0\n\n5,0\n\n10,0\n\n5,0\n\nминимальное значение сопротивления изоляции, МОм\n\nИзмерение сопротивления изоляции\n\n0,8 заводского испытательного напряжения ротора\n\n1,0 кВ\n\n1,0 кВ\n\n0,8 заводского испытательного напряжения обмотки ротора\n\n0,8 заводского испытательного напряжения токопроводов\n\n0,8 заводского испытательного напряжения обмоток\n\nЗначение испытательного напряжения промышленной частоты\n\nОтносительно «земли»\n\nБлоки системы управления выдвинуты\n\nОтносительно корпуса\n\nОтносительно «земли» между фазами\n\nОтносительно «земли» между фазами\n\nОтносительно корпуса и между обмотками\n\nПримечание\n\nОкончание табл. 1.8.5\n\n94 ПУЭ\n\nГлава 1.8. Нормы приемосдаточных испытаний 6. Измерение сопротивления обмотки ротора переменному току. Измерение производится в целях выявления витковых замыканий в обмотках ротора, а также состояния демпферной системы ротора. У неявнополюсных роторов измеряется сопротивление всей обмотки, а у явнополюсных — каждого полюса обмотки в отдельности или двух полюсов вместе. Измерение следует производить при подводимом напряжении 3 В на виток, но не более 200 В. При выборе значения подводимого напряжения следует учитывать зависимость сопротивления от значения подводимого напряжения. Сопротивление обмоток неявнополюсных роторов определяют на трех-четырех ступенях частоты вращения, включая номинальную, и в неподвижном состоянии, поддерживая приложенное напряжение или ток неизменным. Сопротивление по полюсам или парам полюсов измеряется только при неподвижном роторе. Отклонения полученных результатов от данных завода-изготовителя или от среднего значения измеренных сопротивлений полюсов более чем на 3–5% свидетельствуют о наличии дефектов в обмотке ротора. На возникновение витковых замыканий указывает скачкообразный характер снижения сопротивления с увеличением частоты вращения, а на плохое качество в контактах демпферной системы ротора указывает плавный характер снижения сопротивления с увеличением частоты вращения. Окончательный вывод о наличии и числе замкнутых витков следует делать на основании результатов снятия характеристики КЗ и сравнения ее с данными завода-изготовителя. 7. Проверка и испытание электрооборудования систем возбуждения. Приводятся нормы испытаний силового оборудования систем тиристорного самовозбуждения (далее СТС), систем независимого тиристорного возбуждения (СТН), систем бесщеточного возбуждения (БСВ), систем полупроводникового высокочастотного возбуждения (ВЧ). Проверка автоматического регулятора возбуждения, устройств защиты, управления, автоматики и др. производится в соответствии с указаниями завода-изготовителя. Проверку и испытание электромашинных возбудителей следует производить в соответствии с"
    },
    {
      "num": "1.8.14",
      "title": "7.1",
      "text": "7.1. Измерение сопротивления изоляции. Значения сопротивлений изоляции при температуре 10–30 °С должны соответствовать приведенным в табл. 1.8.5. 7.2. Испытание повышенным напряжением промышленной частоты. Значение испытательного напряжения принимается согласно табл. 1.8.5, длительность\n\n95\n\nприложения испытательного напряжения — 1 мин. 7.3. Измерение сопротивления постоянному току обмоток трансформаторов и электрических машин в системах возбуждения. Сопротивление обмоток электрических машин (вспомогательный генератор в системе СТН, индукторный генератор в системе ВЧ, обращенный синхронный генератор в системе БСВ) не должно отличаться более чем на 2% от заводских данных; обмоток трансформаторов (выпрямительных в системах СТС, СТН, БСВ; последовательных в отдельных системах СТС) — более чем на 5%. Сопротивления параллельных ветвей рабочих обмоток индукторных генераторов не должны отличаться друг от друга более чем на 15%, сопротивления фаз вращающихся подвозбудителей — не более чем на 10%. 7.4. Проверка трансформаторов (выпрямительных, последовательных, собственных нужд, начального возбуждения, измерительных трансформаторов напряжения и тока). Проверка производится в соответствии с нормами, приведенными в 1.8.16, 1.8.17, 1.8.18. Для последовательных трансформаторов ПТ определяется также зависимость между напряжением на разомкнутых вторичных обмотках и током статора генератора U2п.т.= f(Iст). Характеристика U2п.т.= f(Iст) определяется при снятии характеристик трехфазного короткого замыкания генератора (блока) до Iст. ном. Характеристики отдельных фаз (при однофазных последовательных трансформаторах) не должны различаться между собой более чем на 5%. 7.5. Определение характеристики вспомогательного синхронного генератора промышленной частоты в системах СТН. Вспомогательный генератор (ВГ) проверяется в соответствии с п. 8 данного параграфа. Характеристика короткого замыкания ВГ определяется до Iст. ном., а характеристика холостого хода до 1,3 Uст. ном. с проверкой витковой изоляции в течение 5 мин. 7.6. Определение характеристики индукторного генератора совместно с выпрямительной установкой в системе ВЧ возбуждения. Производится при отключенной обмотке последовательного возбуждения. Характеристика холостого хода индукторного генератора совместно с выпрямительной установкой (ВУ) [Uст., Uву = f(Iн.в.), где Iн.в. — ток в обмотке независимого возбуждения], определяемая до значения Uву, соответствующего удвоенному номинальному значению напряжения ротора, не должна отличаться от заводской более чем на 5%. Разброс напряжений между по96 следовательно соединенными вентилями ВУ не должен превышать 10% среднего значения. Характеристика короткого замыкания индукторного генератора совместно с ВУ также не должна отличаться от заводской более чем на 5%. При выпрямленном токе, соответствующем номинальному току ротора, разброс токов по параллельным ветвям в плечах ВУ не должен превышать ± 20% среднего значения. Определяется также нагрузочная характеристика при работе на ротор до Iрхх [Iр =f(Iв.в.)], где Iв.в. — ток возбуждения возбудителя. 7.7. Определение внешней характеристики вращающегося подвозбудителя в системах ВЧ возбуждения. При изменении нагрузки на подвозбудитель (нагрузкой является автоматический регулятор возбуждения) изменение напряжения подвозбудителя не должно превышать значения, указанного в заводской документации. Разность напряжения по фазам не должна превышать 10%. 7.8. Проверка элементов обращенного синхронного генератора, вращающегося преобразователя в системе БСВ. Измеряются сопротивления постоянному току переходных контактных соединений вращающегося выпрямителя: сопротивление токопровода, состоящего из выводов обмоток и проходных шпилек, соединяющих обмотку якоря с предохранителями (при их наличии); соединения вентилей с предохранителями; сопротивление самих предохранителей вращающегося преобразователя. Результаты измерения сравниваются с заводскими нормами. Проверяются усилия затяжки вентилей, предохранителей RC-цепей, варисторов и т.д. в соответствии с заводскими нормами. Измеряются обратные токи вентилей вращающегося преобразователя в полной схеме с RCцепями (либо варисторами) при напряжении, равном повторяющемуся для данного класса. Токи не должны превышать значения, указанные в заводских инструкциях на системы возбуждения. 7.9. Определение характеристик обращенного генератора и вращающегося выпрямителя в режимах трехфазного короткого замыкания генератора (блока). Измеряются ток статора Iст, ток возбуждения возбудителя Iв.в., напряжение ротора Up, определяется соответствие характеристик возбудителя Up = f(I в.в.) заводским. По измеренным токам статора и заводской характеристике короткого замыкания генератора Iст=f(Iр) определяется правильность настройки датчиков тока ротора. Отклонение измеренного с помощью датчика типа ДТР-П тока ротора (тока выхода БСВ) не должно превышать 10% расчетного значения тока ротора.\n\nПУЭ 7.10. Проверка тиристорных преобразователей систем СТС, СТН, БСВ. Измерение сопротивления изоляции и испытание повышенным напряжением производятся в соответствии с табл. 1.8.5. Производятся гидравлические испытания повышенным давлением воды тиристорных преобразователей (ТП) с водяной системой охлаждения. Значение давления и время его воздействия должны соответствовать нормам завода-изготовителя на каждый тип преобразователя. Выполняется повторная проверка изоляции ТП после заполнения дистиллятом (см. табл. 1.8.3). Проверяется отсутствие пробитых тиристоров, поврежденных RC-цепей. Проверка выполняется с помощью омметра. Проверяется целостность параллельных цепей плавкой вставки каждого силового предохранителя путем измерения сопротивления постоянному току. Проверяется состояние системы управления тиристоров, диапазон регулирования выпрямленного напряжения при воздействии на систему управления тиристоров. Проверяется ТП при работе генератора в номинальном режиме с номинальным током ротора. Проверка выполняется в следующем объеме: — распределение токов между параллельными ветвями плеч преобразователей; отклонение значений токов в ветвях от среднеарифметического значения тока ветви должно быть не более 10%; — распределение обратных напряжений между последовательно включенными тиристорами с учетом коммутационных перенапряжений; отклонение мгновенного значения обратного напряжения от среднего на тиристоре ветви должно быть не более ± 20%; — распределение тока между параллельно включенными преобразователями; токи не должны отличаться более чем на ± 10% от среднего расчетного значения тока через преобразователь; — распределение тока в ветвях одноименных плеч параллельно включенных ТП; отклонение от среднего расчетного значения тока ветви одноименных плеч должно быть не более ± 20%. 7.11. Проверка выпрямительной диодной установки в системе ВЧ возбуждения. Производится при работе генератора в номинальном режиме с номинальным током ротора. При проверке определяется: — распределение тока между параллельными ветвями плеч; отклонение от среднего значения должно быть не более ± 20%;\n\nГлава 1.8. Нормы приемосдаточных испытаний — распределение обратных напряжений по последовательно включенным вентилям; отклонение от среднего значения должно быть не более ± 20%. 7.12. Проверка коммутационной аппаратуры, силовых резисторов, аппаратуры собственных нужд систем возбуждения. Проверка производится в соответствии с указаниями завода-изготовителя и 1.8.34. 7.13. Измерение температуры силовых резисторов, диодов, предохранителей, шин и других элементов преобразователей и шкафов, в которых они расположены. Измерения выполняются после включения систем возбуждения под нагрузку. Температуры элементов не должны превышать значений, указанных в инструкциях заводов-изготовителей. При проверке рекомендуется применение тепловизоров, допускается использование пирометров. 8. Определение характеристик генератора: а) трехфазного КЗ. Характеристика снимается при изменении тока статора до номинального. Отклонения от заводской характеристики должны находиться в пределах погрешности измерения. Снижение измеренной характеристики, которое превышает погрешность измерения, свидетельствует о наличии витковых замыканий в обмотке ротора. У генераторов, работающих в блоке с трансформатором, снимается характеристика КЗ всего блока (с установкой закоротки за трансформатором). Характеристику собственно генератора, работающего в блоке с трансформатором, допускается не определять, если имеются протоколы соответствующих испытаний на стенде заводов-изготовителей. У синхронных компенсаторов без разгонного двигателя снятие характеристик трехфазного КЗ производится на выбеге в том случае, если отсутствует характеристика, снятая на заводе; б) холостого хода. Подъем напряжения номинальной частоты на холостом ходу производить до 130% номинального напряжения турбогенераторов и синхронных компенсаторов, до 150% номинального напряжения гидрогенераторов. Допускается снимать характеристику холостого хода турбо- и гидрогенератора до номинального тока возбуждения при пониженной частоте вращения генератора при условии, что напряжение на обмотке статора не будет превосходить 1,3 номинального. У синхронных компенсаторов разрешается снимать характеристику на выбеге. У генераторов, работающих в блоке с трансформаторами, снимается характеристика холостого хода блока; при этом генератор возбуждается до\n\n97\n\n1,15 номинального напряжения (ограничивается трансформатором). Характеристику холостого хода собственно генератора, отсоединенного от трансформатора блока, допускается не снимать, если имеются протоколы соответствующих испытаний на заводе-изготовителе. Отклонение характеристики холостого хода от заводской не нормируется, но должно быть в пределах погрешности измерения. 9. Испытание междувитковой изоляции. Испытание следует производить подъемом напряжения номинальной частоты генератора на холостом ходу до значения, соответствующего 150% номинального напряжения статора гидрогенераторов, 130% — турбогенераторов и синхронных компенсаторов. Для генераторов, работающих в блоке с трансформатором, — см. указания п. 8. При этом следует проверить симметрию напряжений по фазам. Продолжительность испытания при наибольшем напряжении — 5 мин. Испытание междувитковой изоляции рекомендуется производить одновременно со снятием характеристики холостого хода. 10. Измерение вибрации. Вибрация (размах вибросмещений, удвоенная амплитуда колебаний) узлов генератора и их электромашинных возбудителей не должна превышать значений, приведенных в табл. 1.8.6. Вибрация подшипников синхронных компенсаторов с номинальной частотой вращения ротора 750–1500 об/мин не должна превышать 80 мкм по размаху вибросмещений или 2,2 мм·с-1 по среднеквадратичному значению вибрационной скорости. 11. Проверка и испытание системы охлаждения. Производится в соответствии с инструкцией завода-изготовителя. 12. Проверка и испытание системы маслоснабжения. Производится в соответствии с инструкцией завода-изготовителя. 13. Проверка изоляции подшипника при работе генератора (компенсатора). Производится путем измерения напряжения между концами вала, а также между фундаментной плитой и корпусом изолированного подшипника. При этом напряжение между фундаментной плитой и подшипником должно быть не более напряжения между концами вала. Различие между напряжениями более чем на 10% указывает на неисправность изоляции. 14. Испытание генератора (компенсатора) под нагрузкой. Нагрузка определяется практическими возможностями в период приемосдаточных ис98\n\nПУЭ Таблица 1.8.6 Предельные значения вибрации генераторов и их возбудителей Вибрация, мкм, при частоте вращения ротора, об/мин Контролируемый узел\n\nПримечание\n\nдо 100\n\nот 100 от 187,5 от 375 1500 до до 375 до 750 187,5\n\n3000\n\n1. Подшипники турбогенераторов и возбудителей, крестовины со встроенными в них направляющими подшипниками гидрогенераторов вертикального исполнения\n\n180\n\n150\n\n100\n\n70\n\n50*\n\n30*\n\nВибрация подшипников турбогенераторов, их возбудителей и горизонтальных гидрогенераторов измеряется на верхней крышке подшипников в вертикальном направлении и у разъема — в осевом и поперечном направлениях. Для вертикальных гидрогенераторов приведенные значения вибрации относятся к горизонтальному и вертикальному направлениям\n\n2. Контактные кольца ротора турбогенераторов\n\n—\n\n—\n\n—\n\n—\n\n—\n\n200\n\nВибрации измеряются в горизонтальном и вертикальном направлениях\n\n* При наличии аппаратуры контроля виброскорости производится ее измерение, среднеквадратичное значение виброскорости не должно превышать 2,8 мм·с–1 по вертикальной и поперечной осям и 4,5 мм·с-1 — по продольной оси.\n\nпытаний. Нагрев статора при данной нагрузке должен соответствовать паспортным данным. 15. Определение характеристик коллекторного возбудителя. Характеристика холостого хода определяется до наибольшего (потолочного) значения напряжения или значения, установленного заводомизготовителем. Снятие нагрузочной характеристики производится при нагрузке на ротор генератора не ниже номинального тока возбуждения генератора. Отклонения характеристик от заводских должны быть в пределах допустимой погрешности измерений. 16. Испытание концевых выводов обмотки статора турбогенератора серии ТГВ. Помимо испытаний, указанных в табл. 1.8.1 и 1.8.3, концевые выводы с конденсаторной стеклоэпоксидной изоляцией подвергаются испытаниям по пп. 16.1 и 16.2. 16.1. Измерение тангенса угла диэлектрических потерь (tg δ). Измерение производится перед установкой концевого вывода на турбогенератор при испытательном напряжении 10 кВ и температуре окружающего воздуха 10–30 °С. Значение tg δ собранного концевого вывода не должно превышать 130% значения, полученного при измерениях на заводе. В случае измерения tg δ концевого вывода без фарфоровых покрышек его значение не должно превышать 3%.\n\n16.2. Проверка газоплотности. Испытание на газоплотность концевых выводов, испытанных на заводе давлением 0,6 МПа, производится давлением сжатого воздуха 0,5 МПа. Концевой вывод считается выдержавшим испытание, если при давлении 0,3 МПа падение давления не превышает 1 кПа/ч. 17. Измерение остаточного напряжения генератора при отключении АГП в цепи ротора. Значение остаточного напряжения не нормируется. 18. Испытание генератора (компенсатора) под нагрузкой. Нагрузка определяется практически возможностями в период приемо-сдаточных испытаний. Нагрев статора при данной нагрузке должен соответствовать данным завода-изготовителя.\n<table class=\"doc-table\"><thead><tr><th>Т</th><th>Значения ип изоляции 3</th><th>tg δ основн Предел –15        2</th><th>ой изоляции т ьные значения на 0–35        1</th><th>рансформатор tg δ,%, осн номинальное 10</th><th>ов тока овной изоляции тра напряжение, кВ 220         330</th><th>нсформат 50</th><th>оров тока 0           750</th></tr></thead><tbody><tr><td>Бумажно-б</td><td>акелитовая</td><td>3,0</td><td>2,5</td><td>2,0</td><td>—           —</td><td>—</td><td>—</td></tr><tr><td>Основная</td><td>бумажно-масляная</td><td>—</td><td>2,5</td><td>2,0</td><td>1,0              Н</td><td>е более</td><td>150%</td></tr><tr><td>и конденс</td><td>аторная изоляция</td><td></td><td></td><td></td><td>от изм</td><td>еренного</td><td>на заводе,</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>н</td><td>о не выш</td><td>е 0,8</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.14",
      "title": "Машины постоянного тока Машины постоянного тока мощностью до 200 кВт, напряжением до 440 В следует и...",
      "text": "Машины постоянного тока Машины постоянного тока мощностью до 200 кВт, напряжением до 440 В следует испытывать по пп. 1, 2, 4в, 8; все остальные — дополнительно по пп. 3, 4а, 5 настоящего параграфа. Возбудители синхронных генераторов и компенсаторов следует испытывать по пп. 1–6, 8 настоящего параграфа. Измерение по п. 7 настоящего параграфа следует производить для машин, поступивших на место монтажа в разобранном виде.\n\n99\n\nГлава 1.8. Нормы приемосдаточных испытаний 1. Определение возможности включения без сушки машин постоянного тока. Следует производить в соответствии с указаниями завода-изготовителя. 2. Измерение сопротивления изоляции. а) Сопротивление изоляции обмоток. Измерение производится при номинальном напряжении обмотки до 0,5 кВ включительно мегаомметром на напряжение 500 В, при номинальном напряжении обмотки выше 0,5 кВ — мегаомметром на напряжение 1000 В. Измеренное значение сопротивления изоляции должно быть не менее приведенного в табл. 1.8.7; б) Сопротивление изоляции бандажей. Измерение производится относительно корпуса и удерживаемых ими обмоток. Измеренное значение сопротивления изоляции должно быть не менее 0,5 МОм. 3. Испытание изоляции повышенным напряжением промышленной частоты. Испытание производится по нормам, приведенным в табл. 1.8.8. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Обмотки машин мощностью менее 3 кВт допускается не испытывать.\n\n4. Измерение сопротивления постоянному току: а) обмоток возбуждения. Значение сопротивления должно отличаться от данных заводаизготовителя не более чем на 2%; б) обмотки якоря (между коллекторными пластинами). Значения сопротивлений должны отличаться одно от другого не более чем на 10%, за исключением случаев, когда колебания обусловлены схемой соединения обмоток; в) реостатов и пускорегулировочных резисторов. Измеряется общее сопротивление, проверяется целость отпаек. Значения сопротивлений должны отличаться от данных заводаизготовителя не более чем на 10%. 5. Снятие характеристики холостого хода и испытание витковой изоляции. Подъем напряжения следует производить: для генераторов постоянного тока до 130% номинального напряжения; для возбудителей — до наибольшего (потолочного) или установленного заводом-изготовителем напряжения. При испытании витковой изоляции машин с числом полюсов более четырех среднее напряжение между соседними коллекторными пластинами должно быть не выше 24 В. Продолжительность испытания витковой изоляции — 3 мин.\n\nТаблица 1.8.7 Наименьшие допустимые значения сопротивления изоляции обмоток машин постоянного тока Температура обмотки, °С\n\n10 20 30 40 50 60 70 75\n\nСопротивление изоляции R \"60, МОм, при номинальном напряжении машин, В 230\n\n460\n\n650\n\n750\n\n900\n\n2,7 1,85 1,3 0,85 0,6 0,4 0,3 0,22\n\n5,3 3,7 2,6 1,75 1,2 0,8 0,5 0,45\n\n8,0 5,45 3,8 2,5 1,75 1,15 0,8 0,65\n\n9,3 6,3 4,4 2,9 2,0 1,35 0,9 0,75\n\n10,8 7,5 5,2 3,5 2,35 1,6 1,0 0,9 Таблица 1.8.8\n\nИспытательное напряжение промышленной частоты изоляции машин постоянного тока Испытуемый объект\n\nОбмотка\n\nХарактеристика электрической машины\n\nИспытательное напряжение, кВ\n\nМашины всех мощностей\n\n8Uном., но не ниже 1,2 и не выше 2,8\n\nБандажи якоря\n\nТо же\n\n1\n\nРеостаты и пускорегулировочные резисторы (испытание может проводиться совместно с цепями возбуждения)\n\n—\n\n1 (изоляцию можно испытывать совместно с изоляцией цепей возбуждения)\n\n100\n\nПУЭ Таблица 1.8.9 Допустимые значения сопротивления изоляции и коэффициента абсорбции для обмоток статора электродвигателей Критерии оценки состояния изоляции обмотки статора\n\nМощность, номинальное напряжение электродвигателя, вид изоляции обмоток\n\nзначение сопротивления изоляции, МОм\n\nзначение коэффициента абсорбции R60/R15\n\nПри температуре 10–30 °С сопротивление изоляции не ниже 10 МОм на 1 кВ номинального линейного напряжения\n\nНе менее 1,3 при температуре 10–30 °С\n\n3. Двигатели с микалентной компаундированной изоляцией, напряжение выше 1 кВ, мощностью от 1 до 5 МВт включительно, а также двигатели меньшей мощности наружной установки с такой же изоляцией, напряжением выше 1 кВ\n\nНе ниже значений, указанных в табл. 1.8.10\n\nНе менее 1,2\n\n4. Двигатели с микалентной компаундированной изоляцией, напряжение выше 1 кВ, мощностью более 1 МВт, кроме указанных в п. 3\n\nНе ниже значений, указанных в табл. 1.8.10\n\n—\n\n5. Напряжение ниже 1 кВ, все виды изоляции\n\nНе ниже 1,0 МОм при температуре 10–30 °С\n\n—\n\n0,2\n\n—\n\n1. Мощность более 5 МВт, термореактивная и микалентная компаундированная изоляция 2. Мощность 5 МВт и ниже, напряжение выше 1 кВ, термореактивная изоляция\n\n6. Обмотка ротора 7. Термоиндикаторы с соединительными проводами, подшипники\n\nОтклонение данных полученной характеристики от значений заводской характеристики должно находиться в пределах погрешности измерения. 6. Снятие нагрузочной характеристики. Следует производить для возбудителей при нагрузке до значения не ниже номинального тока возбуждения генератора. Отклонение от заводской характеристики не нормируется. 7. Измерение воздушных зазоров между полюсами. Измерения производятся у машин мощностью 200 кВт и более. Размеры зазора в диаметрально противоположных точках должны отличаться один от другого не более чем на 10% среднего размера зазора. Для возбудителей турбогенераторов мощностью 300 МВт и более это отличие не должно превышать 5%. 8. Испытание на холостом ходу и под нагрузкой. Определяется предел регулирования частоты вращения или напряжения, который должен соответствовать заводским и проектным данным.\n<table class=\"doc-table\"><thead><tr><th>Т</th><th>Значения ип изоляции 3</th><th>tg δ основн Предел –15        2</th><th>ой изоляции т ьные значения на 0–35        1</th><th>рансформатор tg δ,%, осн номинальное 10</th><th>ов тока овной изоляции тра напряжение, кВ 220         330</th><th>нсформат 50</th><th>оров тока 0           750</th></tr></thead><tbody><tr><td>Бумажно-б</td><td>акелитовая</td><td>3,0</td><td>2,5</td><td>2,0</td><td>—           —</td><td>—</td><td>—</td></tr><tr><td>Основная</td><td>бумажно-масляная</td><td>—</td><td>2,5</td><td>2,0</td><td>1,0              Н</td><td>е более</td><td>150%</td></tr><tr><td>и конденс</td><td>аторная изоляция</td><td></td><td></td><td></td><td>от изм</td><td>еренного</td><td>на заводе,</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>н</td><td>о не выш</td><td>е 0,8</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.15",
      "title": "Электродвигатели переменного тока Электродвигатели переменного тока напряжением до 1 кВ испытываются...",
      "text": "Электродвигатели переменного тока Электродвигатели переменного тока напряжением до 1 кВ испытываются по пп. 2,4б, 5,6. Электродвигатели переменного тока напряжением выше 1 кВ испытываются по пп. 1–6.\n\nВ соответствии с указаниями заводов-изготовителей\n\n1. Определение возможности включения без сушки электродвигателей напряжением выше 1 кВ. Электродвигатели переменного тока включаются без сушки, если значение сопротивления изоляции и коэффициента абсорбции не ниже указанных в табл. 1.8.9. 2. Измерение сопротивления изоляции. Допустимые значения сопротивления изоляции электродвигателей напряжением выше 1 кВ должны соответствовать нормам, приведенным в табл. 1.8.10. У синхронных электродвигателей и электродвигателей с фазным ротором на напряжение 3 кВ и выше или мощностью более 1 МВт производится измерение сопротивления изоляции ротора мегаомметром на напряжение 1000 В. Измеренное значение сопротивления должно быть не ниже 0,2 МОм. 3. Испытание повышенным напряжением промышленной частоты. Производится на полностью собранном электродвигателе. Испытание обмотки статора производится для каждой фазы в отдельности относительно корпуса при двух других, соединенных с корпусом. У двигателей, не имеющих выводов каждой фазы в отдельности, допускается про101\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\nТаблица 1.8.10 Наименьшие допустимые значения сопротивления изоляции для электродвигателей (табл. 1.8.9, пп. 3,4) Сопротивление изоляции R \"60, МОм, при номинальном напряжении обмотки, кВ\n\nТемпература обмотки, °С\n\n10 20 30 40 50 60 75\n\n3–3,15\n\n6–6,3\n\n10–10,5\n\n30 20 15 10 7 5 3\n\n60 40 30 20 15 10 6\n\n100 70 50 35 25 17 10\n\nТаблица 1.8.11 Испытательное напряжение промышленной частоты для обмоток электродвигателей переменного тока\n\nИспытуемый элемент\n\n1. Обмотка статора\n\nМощность электродвигателя, кВт\n\nНоминальное напряжение электродвигателя, кВ\n\nИспытательное напряжение, кВ\n\nМенее 1,0\n\nНиже 0.1\n\n0,8 (2 Uном. + 0,5)\n\nОт 1,0 и до 1000\n\nНиже 0,1\n\n0,8 (2 Uном. +1)\n\nВыше 0,1\n\n0,8 (2 Uном. +1), но не менее 1,2\n\nДо 3,3 включительно\n\n0,8(2 Uном. +1)\n\nСвыше 3,3 до 6,6 включительно\n\n0,8·2,5Uном.,\n\nСвыше 6,6\n\n0,8(2 Uном. +3)\n\nОт 1000 и более\n\n2. Обмотка ротора синхронных электродвигателей, предназначенных для непосредственного пуска, с обмоткой возбуждения, замкнутой на резистор или источник питания\n\n—\n\n—\n\n8-кратное Uном. системы возбуждения, но не менее 1,2 и не более 2,8\n\n3. Обмотка ротора электродвигателя с фазным ротором\n\n—\n\n—\n\n1,51Uр*, но не менее 1,0\n\n4. Резистор цепи гашения поля синхронных двигателей\n\n—\n\n—\n\n2,0\n\n5. Реостаты и пускорегулирующие резисторы\n\n—\n\n—\n\n1,51 Uр*, но не менее 1,0\n\n* Up — напряжение на кольцах при разомкнутом неподвижном роторе и номинальном напряжении на статоре.\n\n102 изводить испытание всей обмотки относительно корпуса. Значения испытательных напряжений приведены в табл. 1.8.11. Продолжительность приложения испытательного напряжения — 1 мин. 4. Измерение сопротивления постоянному току. Измерение производится при практически холодном состоянии машины. а) Обмотки статора и ротора1. Измерение производится у электродвигателей на напряжение 3 кВ и выше. Приведенные к одинаковой температуре измеренные значения сопротивлений различных фаз обмоток, а также обмотки возбуждения синхронных двигателей не должны отличаться друг от друга и от исходных данных более чем на 2%; б) Реостаты и пускорегулировочные резисторы. Для реостатов и пусковых резисторов, установленных на электродвигателях напряжением 3 кВ и выше, сопротивление измеряется на всех ответвлениях. Для электродвигателей напряжением ниже 3 кВ измеряется общее сопротивление реостатов и пусковых резисторов и проверяется целостность отпаек. Значения сопротивления не должны отличаться от исходных значений более чем на 10%. 5. Проверка работы электродвигателя на холостом ходу или с ненагруженным механизмом. Продолжительность проверки — не менее 1 ч. 6. Проверка работы электродвигателя под нагрузкой. Производится при нагрузке, обеспечиваемой технологическим оборудованием к моменту сдачи в эксплуатацию. При этом для электродвигателя с регулируемой частотой вращения определяются пределы регулирования. Проверяется тепловое и вибрационное состояние двигателя."
    },
    {
      "num": "1.8.16",
      "title": "Силовые трансформаторы, автотрансформаторы, масляные реакторы и заземляющие дугогасящие реакторы (ду...",
      "text": "Силовые трансформаторы, автотрансформаторы, масляные реакторы и заземляющие дугогасящие реакторы (дугогасящие катушки) Маслонаполненные трансформаторы мощностью до 630 кВ·А испытываются по пп. 1, 2 (только сопротивление изоляции), 11–14. Маслонаполненные трансформаторы мощностью до 1,6 MB·А испытываются по пп. 1, 2, 4, 9, 11–14. Маслонаполненные трансформаторы мощностью более 1,6 MB·А, а также трансформаторы собственных нужд электростанций независимо от мощности испытываются в полном объеме, предусмотренном настоящим параграфом. 1 Сопротивление постоянному току обмотки ротора измеряется у синхронных электродвигателей и асинхронных электродвигателей с фазным ротором.\n\nПУЭ Сухие и заполненные негорючим жидким диэлектриком трансформаторы всех мощностей испытываются по пп. 1–7, 12, 14. 1. Определение условий включения трансформаторов. Следует производить в соответствии с указаниями завода-изготовителя. 2. Измерение характеристик изоляции. Для трансформаторов напряжением до 35 кВ включительно мощностью до 10 MB • А и дугогасящих реакторов сопротивление изоляции обмоток должно быть не ниже следующих значений: Tобм.,°С\n\n10\n\n20\n\n30\n\n40\n\n50\n\n60\n\n70\n\nR60, МОм\n\n450\n\n300\n\n200\n\n130\n\n90\n\n60\n\n40\n\nСопротивление изоляции сухих трансформаторов при температуре 20–30 °С должно быть для обмоток с номинальным напряжением: до 1 кВ включительно — не менее 100 МОм; более 1 кВ до 6 кВ — не менее 300 МОм; более 6 кВ — не менее 500 МОм. Для остальных трансформаторов сопротивление изоляции, приведенное к температуре измерений на заводе-изготовителе, должно составлять не менее 50% исходного значения. Значения тангенса угла диэлектрических потерь (tg δ), приведенные к температуре измерений на заводе-изготовителе, не должны отличаться от исходных значений в сторону ухудшения более чем на 50%. Измерение сопротивления изоляции и tg δ должно производиться при температуре обмоток не ниже: 10 °С — у трансформаторов напряжением до 150 кВ; 20 °С — у трансформаторов напряжением 220–750 кВ. Измерение tg δ трансформаторов мощностью до 1600 кВ·А не обязательно. Измерение сопротивления изоляции доступных стяжных шпилек, бандажей, полубандажей ярем и прессующих колец относительно активной стали и электростатических экранов, относительно обмоток и магнитопровода производится в случае осмотра активной части. Измеренные значения должны быть не менее 2 МОм, а изоляции ярмовых балок — не менее 0,5 МОм. Измерения производятся мегаомметром на напряжение 1000 В. 3. Испытание повышенным напряжением промышленной частоты: а) изоляции обмоток вместе с вводами. Испытательные напряжения приведены в табл. 1.8.12. Продолжительность приложения нормированного испытательного напряжения — 1 мин.\n\n103\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\nТаблица 1.8.12 Испытательное напряжение промышленной частоты внутренней изоляции силовых маслонаполненных трансформаторов и реакторов с нормальной изоляцией и трансформаторов с облегченной изоляцией (сухих и маслонаполненных) Испытательное напряжение по отношению к корпусу и другим обмоткам, кВ, для изоляции\n\nКласс напряжения обмотки, кВ\n\nОт 0,05 до 1 3 6 10 15 20 35\n\nнормальной\n\nоблегченной\n\n4,5 16,2 22,5 31,5 40,5 49,5 76,5\n\n2,7 9,0 15,4 21,6 33,5 — —\n\nИспытание повышенным напряжением промышленной частоты изоляции обмоток маслонаполненных трансформаторов не обязательно. Испытание повышенным напряжением промышленной частоты изоляции обмоток сухих трансформаторов обязательно и производится по нормам табл. 1.8.12 для аппаратов с облегченной изоляцией. Импортные трансформаторы разрешается испытывать напряжениями, указанными в табл. 1.8.12, лишь в тех случаях, если они не превышают напряжение, которым данный трансформатор был испытан на заводе. Испытательное напряжение заземляющих реакторов на напряжение до 35 кВ аналогично приведенным для трансформаторов соответствующего класса; б) изоляции доступных стяжных шпилек, прессующих колец и ярмовых балок. Испытание следует производить в случае осмотра активной части. Испытательное напряжение — 1 кВ. Продолжительность приложения нормированного испытательного напряжения — 1 мин. 4. Измерение сопротивления обмоток постоянному току. Производится на всех ответвлениях. Сопротивление должно отличаться не более чем на 2% от сопротивления, полученного на таком же ответвлении других фаз, или от данных заводаизготовителя. Значение сопротивления обмоток однофазных трансформаторов после температурного перерасчета не должно отличаться более чем на 5% от исходных значений. 5. Проверка коэффициента трансформации. Производится на всех ступенях переключения. Коэффициент трансформации должен отличаться не более чем на 2% от значений, полученных на том же ответвлении на других фазах, или от данных завода-изготовителя. Для трансформаторов с РПН разница между коэффициентами трансформации не должна превышать значения ступени регулирования. 6. Проверка группы соединения трехфазных трансформаторов и полярности выводов однофазных трансформаторов. Производится, если отсутствуют паспортные данные или есть сомнения в достоверности этих данных. Группа соединений должна соответствовать паспортным данным и обозначениям на щитке. 7. Измерение потерь холостого хода. Измерения производятся у трансформаторов мощностью 100 кВ·А и более при напряжении, подводимом к обмотке низшего напряжения, равном указанному в протоколе заводских испытаний (паспорте), но не более 380 В. У трехфазных трансформаторов потери холостого хода измеряются при однофазном возбуждении по схемам, применяемым на заводе-изготовителе. У трехфазных трансформаторов при вводе в эксплуатацию соотношение потерь на разных фазах не должно отличаться от соотношений, приведенных в протоколе заводских испытаний (паспорте), более чем на 5%. У однофазных трансформаторов при вводе в эксплуатацию отличие измеренных значений потерь от исходных не должно превышать 10%. 7.1. Измерение сопротивления короткого замыкания (Zк) трансформатора. Измерение производится у трансформаторов мощностью 125 MB·А и более. Для трансформаторов с устройством регулирования напряжения под нагрузкой Zк измеряется на основном и обоих крайних ответвлениях. Значения Zк не должны превышать значения, определенного по напряжению КЗ (Uк) трансформатора на основном ответвлении более чем на 5%. 8. Проверка работы переключающего устройства. Производится в соответствии с указаниями завода-изготовителя.\n\n104\n\nПУЭ\n\n9. Испытание бака с радиаторами. Испытаниям подвергаются все трансформаторы, кроме герметизированных и не имеющих расширителя. Испытание производится: у трансформаторов напряжением до 35 кВ включительно — гидравлическим давлением столба масла, высота которого над уровнем заполненного расширителя составляет 0,6 м, за исключением трансформаторов с волнистыми баками и пластинчатыми радиаторами, для которых высота столба масла принимается равной 0,3 м; у трансформаторов с пленочной защитой масла — созданием внутри гибкой оболочки избыточного давления воздуха 10 кПа; у остальных трансформаторов — созданием избыточного давления азота или сухого воздуха 10 кПа в надмасляном пространстве расширителя. Продолжительность испытания во всех случаях — не менее 3 ч. Температура масла в баке при испытаниях трансформаторов напряжением до 150 кВ включительно — не ниже 10 °С, остальных — не ниже 20 °С. Трансформатор считается маслоплотным, если осмотром после испытания течь масла не обнаружена. 10. Проверка устройств охлаждения. Режим пуска и работы охлаждающих устройств должен соответствовать указаниям завода-изготовителя. 11. Проверка средств защиты масла. Производится в соответствии с указаниями завода-изготовителя. 12. Фазировка трансформаторов. Должно иметь место совпадение по фазам. 13. Испытание трансформаторного масла. Свежее масло перед заливкой вновь вводимых трансформаторов, прибывающих без масла, должно быть испытано по показателям пп. 1–6, 7–12 табл. 1.8.33. У трансформаторов напряжением до 35 кВ масло рекомендуется испытывать по показателям пп. 1–7 табл. 1.8.33, допускается не производить испытания по пп. 3, 6, 7 табл. 1.8.33. У трансформаторов напряжением 110 кВ и выше масло испытывается по пп. 1–7 табл. 1.8.33, а у трансформаторов с пленочной защитой масла — дополнительно по п. 10. У трансформаторов с РПН масло из бака контактора устройства регулирования напряжения под нагрузкой испытывается в соответствии с инструкцией завода-изготовителя РПН. Из герметизированных трансформаторов проба масла не отбирается. У трансформаторов напряжением 110 кВ и выше, а также блочных трансформаторов собственных нужд рекомендуется производить хроматографический анализ растворенных в масле газов. Масло из трансформаторов, прибывающих на монтаж с маслом, при наличии удовлетворяющих нормам показателей заводского испытания, проведенного не более чем за 6 месяцев до включения трансформатора в работу, разрешается испытывать только по показателям пп. 1 и 2 табл. 1.8.33. У трансформаторов мощностью до 630 кВ·А проверку масла допускается производить только по пп. 1 и 2 (визуально) табл. 1.8.33. 14. Испытание включением толчком на номинальное напряжение. В процессе 3–5-кратного включения трансформатора на номинальное напряжение не должны иметь место явления, указывающие на неудовлетворительное состояние трансформатора. Трансформаторы, смонтированные по схеме блока с генератором, рекомендуется включать в сеть подъемом напряжения с нуля. 15. Испытание вводов. Следует производить в соответствии с 1.8.33. 16. Испытание встроенных трансформаторов тока. Следует производить в соответствии с 1.8.17. Таблица 1.8.13\n\nСопротивление изоляции каскадных трансформаторов тока Допустимые сопротивления изоляции, МОм, не менее Класс напряжения, кВ\n\nосновная изоляция\n\nизмерительный вывод\n\nнаружные слои\n\n3–35\n\n1000\n\n—\n\n—\n\n50(1)\n\n—\n\n110–220\n\n3000\n\n—\n\n—\n\n50(1)\n\n—\n\n330–750\n\n5000\n\n3000\n\n1000\n\n50(1)\n\n1\n\nвторичные обмотки* промежуточные обмотки\n\n* Сопротивления изоляции вторичных обмоток приведены: без скобок — при отключенных вторичных цепях, в скобках — с подключенными вторичными цепями.\n\n105\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\nТаблица 1.8.14 Значения tg δ основной изоляции трансформаторов тока Предельные значения tg δ,%, основной изоляции трансформаторов тока на номинальное напряжение, кВ\n\nТип изоляции 3–15\n\n20–35\n\n110\n\n220\n\n330\n\n500\n\n750\n\nБумажно-бакелитовая\n\n3,0\n\n2,5\n\n2,0\n\n—\n\n—\n\n—\n\n—\n\nОсновная бумажно-масляная и конденсаторная изоляция\n\n—\n\n2,5\n\n2,0\n\n1,0\n\nНе более 150% от измеренного на заводе, но не выше 0,8\n<table class=\"doc-table\"><thead><tr><th>нап</th><th>Испыта Класс ряжения, кВ</th><th>тельное н к</th><th>апряжен нормаль ерамиче</th><th>ие промышленной Испытательное ной            н ской          ор</th><th>част напр орма гани</th><th>оты для яжение, льной ческой</th><th>внешней изоля кВ, для аппар к</th><th>ции апп атов с облегче ерамиче</th><th>аратов изоляцией нной             облегченной ской             органической</th></tr></thead><tbody><tr><td></td><td>3</td><td></td><td>24</td><td></td><td></td><td>21,6</td><td></td><td>13</td><td>11,7</td></tr><tr><td></td><td>6</td><td></td><td>32</td><td></td><td></td><td>28,8</td><td></td><td>21</td><td>18,9</td></tr><tr><td></td><td>10</td><td></td><td>42</td><td></td><td></td><td>37,8</td><td></td><td>32</td><td>28,8</td></tr><tr><td></td><td>15</td><td></td><td>55</td><td></td><td></td><td>49,5</td><td></td><td>48</td><td>43,2</td></tr><tr><td></td><td>20</td><td></td><td>65</td><td></td><td></td><td>58,5</td><td></td><td>—</td><td>—</td></tr><tr><td></td><td>35</td><td></td><td>95</td><td></td><td></td><td>85,5</td><td></td><td>—</td><td>—</td></tr><tr><td>Глав</td><td>а 1.8. Нормы пр</td><td>иемосдато</td><td>чных ис</td><td>пытаний</td><td></td><td></td><td></td><td></td><td>107</td></tr><tr><td>или о</td><td>т измеренного н</td><td>а других</td><td>фазах н</td><td>е должно</td><td>При</td><td>вводе в</td><td>эксплуатацию</td><td>свежее</td><td>сухое</td></tr><tr><td>превы</td><td>шать 2%. При ср</td><td>авнении и</td><td>змеренн</td><td>ого зна-      тр</td><td>ансф</td><td>орматор</td><td>ное масло для</td><td>заливки</td><td>(до-</td></tr><tr><td>чения</td><td>с паспортными</td><td>данными и</td><td>змеренн</td><td>ое зна-       ли</td><td>вки)</td><td>электр</td><td>омагнитного ус</td><td>тройств</td><td>а должно</td></tr><tr><td>чение</td><td>сопротивления</td><td>должно пр</td><td>иводить</td><td>ся к тем-     бы</td><td>ть и</td><td>спытано</td><td>в соответстви</td><td>и с тре</td><td>бованиями</td></tr><tr><td>перат</td><td>уре заводских и</td><td>спытаний.</td><td>При ср</td><td>авнении с     пп</td><td>. 1–</td><td>6 табл.</td><td>1.8.33.</td><td></td><td></td></tr><tr><td>други</td><td>ми фазами измер</td><td>ения на в</td><td>сех фаз</td><td>ах долж-</td><td>2.7.</td><td>Испыта</td><td>ние вентильных</td><td>разряд</td><td>ников.</td></tr><tr><td>ны пр</td><td>оводиться при о</td><td>дной и то</td><td>й же те</td><td>мпературе.</td><td>Пров</td><td>одится</td><td>согласно указа</td><td>ниям 1.</td><td>8.31.</td></tr><tr><td>1.</td><td>4. Испытание тр</td><td>ансформат</td><td>орного</td><td>масла.</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Пр</td><td>и вводе в экспл</td><td>уатацию т</td><td>рансфор</td><td>маторов</td><td>1.8.</td><td>19. Мас</td><td>ляные выключат</td><td>ели</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.17",
      "title": "Измерительные трансформаторы тока 1",
      "text": "Измерительные трансформаторы тока 1. Измерение сопротивления изоляции. Измерение сопротивления основной изоляции трансформаторов тока, изоляции измерительного конденсатора и вывода последней обкладки бумажно-масляной изоляции конденсаторного типа производится мегаомметром на 2500 В. Измерение сопротивления вторичных обмоток и промежуточных обмоток каскадных трансформаторов тока относительно цоколя производится мегаомметром на 1000 В. Измеренные значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.13. У каскадных трансформаторов тока сопротивление изоляции измеряется для трансформатора тока в целом. При неудовлетворительных результатах таких измерений сопротивление изоляции дополнительно измеряется по ступеням. 2. Измерение tg δ изоляции. Измерения tg δ трансформаторов тока с основной бумажно-масляной изоляцией производятся при напряжении 10 кВ. Измеренные значения, приведенные к температуре 20 °С, должны быть не более указанных в табл. 1.8.14. У каскадных трансформаторов тока tg δ основной изоляции измеряется для трансформатора тока в целом. При неудовлетворительных результатах таких измерений tg δ основной изоляции дополнительно производится измерение по ступеням. 3. Испытание повышенным напряжением промышленной частоты 50 Гц. 3.1. Испытание повышенным напряжением основной изоляции. Значения испытательного напряжения основной изоляции приведены в табл. 1.8.14. Длительность испытания трансформаторов тока — 1 мин. Допускается проведение испытаний трансформаторов тока совместно с ошиновкой. Трансформаторы тока напряжением более 35 кВ не подвергаются испытаниям повышенным напряжением.\n\n3.2. Испытание повышенным напряжением изоляции вторичных обмоток. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями принимается равным 1 кВ. Продолжительность приложения испытательного напряжения — 1 мин. 4. Снятие характеристик намагничивания. Характеристика снимается повышением напряжения на одной из вторичных обмоток до начала насыщения, но не выше 1800 В. При наличии у обмоток ответвлений характеристика снимается на рабочем ответвлении. Снятая характеристика сопоставляется с типовой характеристикой намагничивания или с характеристиками намагничивания исправных трансформаторов тока, однотипных с проверяемыми. Отличия от значений, измеренных на заводеизготовителе или от измеренных на исправном трансформаторе тока, однотипном с проверяемым, не должны превышать 10%. Допускается снятие только трех контрольных точек. 5. Измерение коэффициента трансформации. Отклонение измеренного коэффициента от указанного в паспорте или от измеренного на исправном трансформаторе тока, однотипном с проверяемым, не должно превышать 2%. 6. Измерение сопротивления вторичных обмоток постоянному току. Измерение проводится у трансформаторов тока на напряжение 110 кВ и выше. Отклонение измеренного сопротивления обмотки постоянному току от паспортного значения или от измеренного на других фазах не должно превышать 2%. При сравнении измеренного значения с паспортными данными измеренное значение сопротивления должно приводиться к заводской температуре. При сравнении с другими фазами измерения на всех фазах должны проводиться при одной и той же температуре.\n\n106\n\nПУЭ\n\n7. Испытания трансформаторного масла. При вводе в эксплуатацию трансформаторов тока трансформаторное масло должно быть испытано в соответствии с требованиями пп. 1–6 табл. 1.8.33, а у герметичных и по п. 10. У маслонаполненных каскадных трансформаторов тока оценка состояния трансформаторного масла в каждой ступени проводится по нормам, соответствующим рабочему напряжению ступени. 8. Испытание встроенных трансформаторов тока. Производится по пп. 1, 3.2, 4–6. Измерение сопротивления изоляции встроенных трансформаторов тока производится мегаомметром на напряжение 1000 В. Измеренное сопротивление изоляции без вторичных цепей должно быть не менее 10 МОм. Допускается измерение сопротивления изоляции встроенных трансформаторов тока вместе со вторичными цепями. Измеренное сопротивление изоляции должно быть не менее 1 МОм."
    },
    {
      "num": "1.8.18",
      "title": "Измерительные трансформаторы напряжения 1",
      "text": "Измерительные трансформаторы напряжения 1. Электромагнитные трансформаторы напряжения. 1.1. Измерение сопротивления изоляции обмоток. Измерение сопротивления изоляции обмотки ВН трансформаторов напряжения производится мегаомметром на напряжение 2500 В.\n\nИзмерение сопротивления изоляции вторичных обмоток, а также связующих обмоток каскадных трансформаторов напряжения производится мегаомметром на напряжение 1000 В. Измеренные значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.15. 1.2. Испытание повышенным напряжением частоты 50 Гц. Испытание изоляции обмотки ВН повышенным напряжением частоты 50 Гц проводятся для трансформаторов напряжения с изоляцией всех выводов обмотки ВН этих транарорматоров на номинальное напряжение. Значения испытательного напряжения основной изоляции приведены в табл. 1.8.16. Длительность испытания трансформаторов напряжения — 1 мин. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями принимается равным 1 кВ. Продолжительность приложения испытательного напряжения — 1 мин. 1.3. Измерение сопротивления обмоток постоянному току. Измерение сопротивления обмоток постоянному току производится у связующих обмоток каскадных трансформаторов напряжения. Отклонение измеренного сопротивления обмотки постоянному току от паспортного значения Таблица 1.8.15\n\nСопротивление изоляции трансформаторов напряжения Допустимые сопротивления изоляции, МОм, не менее Класс напряжения, кВ основная изоляция\n\nвторичные обмотки*\n\nсвязующие обмотки\n\n3–35\n\n100\n\n50(1)\n\n1\n\n110–500\n\n300\n\n50(1)\n\n1\n\n* Сопротивления изоляции вторичных обмоток приведены: без скобок — при отключенных вторичных цепях; в скобках — совместно с подключенными вторичными цепями. Таблица 1.8.16 Испытательное напряжение промышленной частоты для внешней изоляции аппаратов Испытательное напряжение, кВ, для аппаратов с изоляцией Класс напряжения, кВ 3 6 10 15 20 35\n\nнормальной керамической\n\nнормальной органической\n\nоблегченной керамической\n\nоблегченной органической\n\n24 32 42 55 65 95\n\n21,6 28,8 37,8 49,5 58,5 85,5\n\n13 21 32 48 — —\n\n11,7 18,9 28,8 43,2 — —\n\n107\n\nГлава 1.8. Нормы приемосдаточных испытаний или от измеренного на других фазах не должно превышать 2%. При сравнении измеренного значения с паспортными данными измеренное значение сопротивления должно приводиться к температуре заводских испытаний. При сравнении с другими фазами измерения на всех фазах должны проводиться при одной и той же температуре. 1.4. Испытание трансформаторного масла. При вводе в эксплуатацию трансформаторов напряжения масло должно быть испытано в соответствии с требованиями пп. 1–6 табл. 1.8.32. У маслонаполненных каскадных трансформаторов напряжения оценка состояния масла в отдельных ступенях проводится по нормам, соответствующим рабочему напряжению ступени. 2. Емкостные трансформаторы напряжения. 2.1. Испытание конденсаторов делителей напряжения. Испытание конденсаторов делителей напряжения проводится в соответствии с требованиями 1.8.27. 2.2. Измерение сопротивления изоляции электромагнитного устройства. Измерение сопротивления изоляции обмоток проводится мегаомметром на 2500 В. Сопротивление изоляции не должно отличаться от указанного в паспорте более чем на 30% в худшую сторону, но составлять не менее 300 МОм. 2.3. Испытание электромагнитного устройства повышенным напряжением частоты 50 Гц. Испытаниям подвергается изоляция вторичных обмоток электромагнитного устройства. Испытательное напряжение —1,8 кВ. Длительность приложения напряжения — 1 мин. 2.4. Измерение сопротивления обмоток постоянному току. При вводе в эксплуатацию измерение сопротивления обмоток постоянному току производится на всех положениях переключающего устройства. Измеренные значения, приведенные к температуре при заводских испытаниях, не должны отличаться от указанных в паспорте более чем на 5%. 2.5. Измерение тока и потерь холостого хода. Измерение тока и потерь холостого хода производится при напряжениях, указанных в заводской документации. Измеренные значения не должны отличаться от указанных в паспорте более чем на 10%. 2.6. Испытание трансформаторного масла из электромагнитного устройства. Значение пробивного напряжения масла должно быть не менее 30 кВ.\n\nПри вводе в эксплуатацию свежее сухое трансформаторное масло для заливки (доливки) электромагнитного устройства должно быть испытано в соответствии с требованиями пп. 1–6 табл. 1.8.33. 2.7. Испытание вентильных разрядников. Проводится согласно указаниям 1.8.31."
    },
    {
      "num": "1.8.19",
      "title": "Масляные выключатели 1",
      "text": "Масляные выключатели 1. Измерение сопротивления изоляции: а) подвижных и направляющих частей, выполненных из органических материалов. Производится мегаомметром на напряжение 2500 В. Сопротивление изоляции не должно быть меньше значений, приведенных ниже: Номинальное напряжение выключателя, кВ\n\n3–10\n\n15–150\n\n220–500\n\nСопротивление изоляции, МОм\n\n1000\n\n3000\n\n5000\n\nб) вторичных цепей, электромагнитов включения и отключения и т.п. Производится в соответствии с 1.8.37. 2. Испытание вводов. Производится в соответствии с 1.8.34. 3. Оценка состояния внутрибаковой изоляции и изоляции дугогасительных устройств. Оценка производится у баковых масляных выключателей на напряжение 35 кВ в том случае, если при измерении tg δ вводов на полностью собранном выключателе получены повышенные значения по сравнению с нормами, приведенными в табл. 1.8.30. Внутрибаковая изоляция и изоляция дугогасительных устройств подлежат сушке, если исключение влияния этой изоляции снижает измеренный tg δ более чем на 4% (абсолютное значение). 4. Испытание изоляции повышенным напряжением промышленной частоты: а) изоляции выключателей относительно корпуса или опорной изоляции. Производится для выключателей напряжением до 35 кВ. Испытательное напряжение для выключателей принимается в соответствии с данными табл. 1.8.16. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Аналогичному испытанию должна подвергаться изоляция межконтактных разрывов масляных выключателей 6–10 кВ; б) изоляции вторичных цепей и обмоток электромагнитов включения и отключения. Значение испытательного напряжения — 1 кВ. Продолжи108\n\nПУЭ\n\nтельность приложения нормированного испытательного напряжения — 1 мин. 5. Измерение сопротивления постоянному току: а) контактов масляных выключателей. Измеряется сопротивление токоведущей системы полюса выключателя и отдельных его элементов. Значение сопротивления контактов постоянному току должно соответствовать данным заводаизготовителя; б) шунтирующих резисторов дугогасительных устройств. Измеренное значение сопротивления должно отличаться от заводских данных не более чем на 3%; в) обмоток электромагнитов включения и отключения, значение сопротивлений обмоток должно соответствовать указаниям заводовизготовителей. 6. Измерение временных характеристик выключателей. Измерение временных характеристик производится для выключателей всех классов напряжения. Измерение скорости включения и отключения следует производить для выключателей 35 кВ и выше, когда это требуется инструкцией завода-изготовителя. Измеренные характеристики должны соответствовать указаниям заводов-изготовителей. 7. Измерение хода подвижных частей (траверс) выключателя, вжима контактов при включении, одновременности замыкания и размыкания контактов. Полученные значения должны соответствовать указаниям заводов-изготовителей. 8. Проверка регулировочных и установочных характеристик механизмов, приводов и выключателей. Производится в объеме и по нормам инструкций заводов-изготовителей и паспортов для каждого типа привода и выключателя. 9. Проверка действия механизма свободного расцепления. Механизм свободного расцепления привода должен позволять производить операции отключения на всем ходе контактов, т. е. в любой момент от начала операции включения.\n\n10. Проверка минимального напряжения (давления) срабатывания выключателей. Проверка минимального напряжения срабатывания производится пополюсно у выключателей с пополюсными приводами. Минимальное напряжение срабатывания должно соответствовать нормам, установленным заводами-изготовителями выключателей. Значение давления срабатывания пневмоприводов должно быть на 20–30% меньше нижнего предела рабочего давления. 11. Испытание выключателей многократными опробованиями. Многократные опробования выключателей — выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени обязательны для всех выключателей; ОВ и ОВО обязательны для выключателей, предназначенных для работы в режиме АПВ) должны производиться при номинальном напряжении на выводах электромагнитов. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: 3–5 операций включения и отключения; 2–3 цикла каждого вида. 12. Испытание трансформаторного масла выключателей. У баковых выключателей всех классов напряжений и малообъемных выключателей 110 кВ и выше испытание масла производится до и после заливки масла в выключатели. У малообъемных выключателей до 35 кВ масло испытывается до заливки в дугогасительные камеры. Испытание масла производится в соответствии с пп.1, 3, 4, 5 табл. 1.8.33. 13. Испытание встроенных трансформаторов тока. Производится в соответствии с 1.8.17."
    },
    {
      "num": "1.8.20",
      "title": "Воздушные выключатели 1",
      "text": "Воздушные выключатели 1. Измерение сопротивления изоляции: а) опорных изоляторов, изоляторов гасительных камер и отделителей, изолирующих тяг и воздухопроводов выключателей всех классов напряжений. Производится мегаомметром на напряжение 2,5 кВ. Таблица 1.8.17\n\nНаименьшее допустимое сопротивление опорной изоляции и изоляции подвижных частей воздушных выключателей Испытуемый объект\n\nОпорный изолятор, воздухопровод и тяга (каждое в отдельности), изготовленные из фарфора\n\nСопротивление изоляции, МОм, при номинальном напряжении выключателя, кВ до 10\n\n15–150\n\n220 и выше\n\n1000\n\n3000\n\n5000\n\n109\n\nГлава 1.8. Нормы приемосдаточных испытаний В случае необходимости измерение сопротивления изоляции опорных изоляторов, изоляторов гасительных камер и отделителей следует производить с установкой охранных колец на внешней поверхности. Сопротивление изоляции должно быть не ниже значений, приведенных в табл. 1.8.17; б) вторичных цепей, обмоток электромагнитов включения и отключения. Производится в соответствии с 1.8.37. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции выключателей. Обязательно для выключателей до 35 кВ. Опорную фарфоровую изоляцию выключателей следует испытывать повышенным напряжением промышленной частоты в соответствии с табл. 1.8.16. Продолжительность приложения нормированного испытательного напряжения — 1 мин; б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) контактов воздушных выключателей всех классов напряжения. Измерению подлежит сопротивление контактов каждого элемента гасительной камеры, отделителя в отдельности. Наибольшие допустимые значения сопротивления контактов воздушных выключателей приведены в табл. 1.8.18;\n\nб) обмоток электромагнитов включения и отключения выключателей. Устанавливается для каждого типа выключателей согласно данным завода-изготовителя; в) результаты измерений сопротивления элементов делителей напряжения и шунтирующих резисторов должны соответствовать заводским нормам, приведенным в табл. 1.8.19. 4. Проверка характеристик выключателя. Характеристики выключателя, снятые при номинальном, минимальном и максимальном рабочих давлениях при простых операциях и сложных циклах, должны соответствовать данным завода-изготовителя. 5. Проверка минимального напряжения срабатывания выключателя. Электромагниты управления воздушных выключателей должны срабатывать при напряжении не более 0,7Uном. при питании привода от источника постоянного тока и не более 0,65Uном. при питании от сети переменного тока через выпрямительные устройства и наибольшем рабочем давлении сжатого воздуха в резервуарах выключателя. Напряжение на электромагниты должно подаваться толчком. 6. Испытание выключателя многократным включением и отключением. Количество операций и сложных циклов, выполняемых каждым выключателем, устанавливается согласно табл. 1.8.20. Таблица 1.8.18\n\nПредельные значения сопротивлений постоянному току контактных систем воздушных выключателей Тип выключателя\n\nВВН-330-15 ВВ-330Б ВВ-500Б ВВБ-110, ВВБМ-110Б, ВВБК-110Б ВВД-220Б, ВВБК-220Б ВВБ-500А ВВБ-750А ВНВ-330-40, ВНВ-330-63, ВНВ-500-40, ВНВ-500-63 ВНВ-750\n\nСопротивление контура полюса, мкОм, не более\n\n460 380 500 80 300 600 900 1200 150 230\n\nПри м еча ния: 1. Предельные значения сопротивлений одного элемента (разрыва) гасительной камеры и отделителя и одного дугогасительного устройства модуля: выключателей серии ВВН — 20 мкОм, серий ВВУ, ВВБ, ВВД, ВВБК — 80 мкОм, серии ВНВ — 70 мкОм. 2. У выключателей типа ВВ напряжением 330–500 кВ значения сопротивлений следующих участков токоведущих контуров не должны превышать: 50 мкОм — для шин, соединяющих гасительную камеру с отделением; 80 мкОм — для шины, соединяющей две половины отделителя; 110 мкОм — для перехода с аппаратного вывода отделителя на соединительную шину. 3. Значения сопротивлений каждого разрыва дугогасительного устройства выключателей 330–750 кВ серии ВНВ не должны превышать 35 мкОм.\n\n110\n\nПУЭ Таблица 1.8.19 Нормируемые значения сопротивлений постоянному току омических делителей напряжения и шунтирующих резисторов Тип выключателя\n\nСопротивления одного элемента, Ом\n\nВВН-110-6 ВВШ-110Б, ВВШ-150Б ВВН-154-8, ВВН-220-10, ВВН-220-15, ВВН-330-15 ВВ-330, ВВ-500 ВВУ-35 ВВУ-110Б ВВБ-110, ВВБ-220Б ВВБМ-110Б, ВВД-220Б ВВБК-110Б, ВВБК-220Б ВНВ-330-63, ВНВ-500-63\n\n150 ±5 +4 150–2 15 000 ±150 14 140 ±140 4,6–0,25 5 ± 0,3 (нижний модуль) 100 ± 2 (верхний модуль) 100 ±2 50 ± 1 +1 47,5–0,5 +1 75–3\n\nПримеча ние. Сопротивления шунтирующих резисторов, подлежащих установке на одном полюсе выключателя, не должны отличаться друг от друга более, чем допускается заводской инструкцией.\n\nТаблица 1.8.20 Условия и число опробований выключателей при наладке Давление при опробовании\n\nНапряжение на выводах\n\nЧисло операций и циклов\n\n1. Включение\n\nНаименьшее срабатывание\n\nНоминальное\n\n3\n\n2. Отключение\n\nТо же\n\nТо же\n\n3\n\nОперация или цикл\n\n—«—\n\n—«—\n\n2\n\n4. Включение\n\n3. ВО\n\nНаименьшее рабочее\n\n—к—\n\n3\n\n5. Отключение\n\nТо же\n\n—«—\n\n3\n\n—«—\n\n—«—\n\n2\n\n7. Включение\n\n6. ВО\n\nНоминальное\n\n—«—\n\n3\n\n8. Отключение\n\nТо же\n\n—«—\n\n3\n\n—«—\n\n—«—\n\n2\n\n10. Включение\n\n9. ОВ\n\nНаибольшее рабочее\n\n0,7 номинального\n\n2\n\n11. Отключение\n\nТо же\n\nТо же\n\n2\n\n12. ВО\n\n—«—\n\nНоминальное\n\n2\n\n13. ОВО\n\n—«—\n\nТо же\n\n2\n\n14. ОВО\n\nНаименьшее для АПВ\n\n—«—\n\n2\n\nПримеча ние. При выполнении операций и сложных циклов (пп. 4–9, 12–14) должны быть сняты зачетные осциллограммы.\n\n111\n\nГлава 1.8. Нормы приемосдаточных испытаний 7. Испытание конденсаторов делителей напряжения воздушных выключателей. Производится в соответствии с 1.8.30."
    },
    {
      "num": "1.8.21",
      "title": "Элегазовые выключатели 1",
      "text": "Элегазовые выключатели 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Измерение должно выполняться согласно указаниям раздела 1.8.37. 2. Испытание изоляции выключателя. 2.1. Испытание изоляции должно выполняться напряжением промышленной частоты согласно табл. 1.8.16. Допускается не производить испытание выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 2.2. Испытание изоляции вторичных цепей и обмоток электромагнитов управления должно выполняться в соответствии с указаниями 1.8.37. 3. Измерение сопротивления постоянному току. 3.1. Измерение сопротивления главной цепи. Сопротивление главной цепи должно измеряться как в целом всего токоведущего контура полюса, так и отдельно каждого разрыва дугогасительного устройства. Измеренные значения должны соответствовать нормам завода-изготовителя. Измерения не производятся у выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 3.2 Измерение сопротивления обмоток электромагнитов управления и добавочных резисторов в их цепи. Измеренные значения сопротивлений должны соответствовать нормам завода-изготовителя. 4. Проверка минимального напряжения срабатывания выключателей. Выключатели должны срабатывать при напряжении не более 0,85Uном. при питании привода от источника постоянного тока; 0,7Uном. при питании привода от сети переменного тока при номинальном давлении элегаза в полостях выключателя и наибольшем рабочем давлении в резервуарах привода. Напряжение на электромагниты должно подаваться толчком. 5. Испытание конденсаторов делителей напряжения. Испытания должны выполняться согласно указаниям 1.8.30. Значение измеренной емкости должно соответствовать норме завода-изготовителя. 6. Проверка характеристик выключателя. При проверке работы элегазовых выключателей должны определяться характеристики,\n\nпредписанные заводскими инструкциями. Результаты проверок и измерений должны соответствовать паспортным данным. 7. Испытание выключателей многократными опробованиями. Многократные опробования — выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени между операциями — для всех выключателей; ОВ и ОВО — для выключателей, предназначенных для работы в режиме АПВ) — должны производиться при различных давлениях сжатого воздуха в приводе и напряжениях на выводах электромагнитов управления с целью проверки исправности действия выключателей согласно табл. 1.8.20. Производятся при номинальном напряжении на выводах электромагнитов привода или при номинальном давлении сжатого воздуха привода. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: 3–5 операций включения и отключения; 2–3 цикла каждого вида. 8. Проверка герметичности. Проверка герметичности производится с помощью течеискателя. При испытании на герметичность щупом течеискателя обследуются места уплотнений стыковых соединений и сварных швов выключателя. Результат испытания на герметичность считается удовлетворительным, если течеискатель не показывает утечки. Испытание производится при номинальном давлении элегаза. 9. Проверка содержания влаги в элегазе. Содержание влаги в элегазе определяется перед заполнением выключателя элегазом на основании измерения точки росы. Температура точки росы элегаза должна быть не выше минус 50 °С. 10. Испытание встроенных трансформаторов тока. Испытания должны выполняться в соответствии с 1.8.17."
    },
    {
      "num": "1.8.22",
      "title": "Вакуумные выключатели 1",
      "text": "Вакуумные выключатели 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Измерение производится согласно указаниям\n<table class=\"doc-table\"><thead><tr><th>асс напряже кВ</th><th>Испыта ния, к</th><th>тельное нап Испытате яче ерамической</th><th>ряжение пр льное напр йки с изол из твер м</th><th>омышленной час яжение, кВ, яцией дых органическ атериалов</th><th>тоты их</th><th>изоляции ячеек Класс напряжени кВ</th><th>КРУ и КРУН Испыт я, керамичес</th><th>ательное напряжение, кВ, ячейки с изоляцией из твердых органических кой материалов</th></tr></thead><tbody><tr><td>До 0,69</td><td></td><td>1</td><td></td><td>1</td><td></td><td>15</td><td>55</td><td>49,5</td></tr><tr><td>3</td><td></td><td>24</td><td></td><td>21,6</td><td></td><td>20</td><td>65</td><td>58,5</td></tr><tr><td>6</td><td></td><td>32</td><td></td><td>28,8</td><td></td><td>35</td><td>95</td><td>85,5</td></tr><tr><td>10</td><td></td><td>42</td><td></td><td>37,8</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>ПУЭ</td></tr><tr><td>) вкатывани</td><td>е и выка</td><td>тывание выд</td><td>вижных</td><td></td><td>бороч</td><td>ная разборка 1–</td><td>2 болтовых сое</td><td>динений</td></tr><tr><td>ментов с пр</td><td>оверкой</td><td>взаимного в</td><td>хождения</td><td></td><td>токоп</td><td>ровода с целью</td><td>проверки качес</td><td>тва выпол-</td></tr><tr><td>ъединяющих</td><td>контакто</td><td>в, а также</td><td>работы што</td><td>-</td><td>нения</td><td>контактных сое</td><td>динений.</td><td></td></tr><tr><td>, блокирово</td><td>к, фикса</td><td>торов и т.п</td><td>.;</td><td></td><td>Св</td><td>арные соединени</td><td>я подвергаются</td><td>осмо-</td></tr><tr><td>) проверка</td><td>работы и</td><td>состояния</td><td>контактов</td><td>за-</td><td>тру в</td><td>соответствии с</td><td>инструкцией п</td><td>о сварке</td></tr><tr><td>ляющего раз</td><td>ъедините</td><td>ля.</td><td></td><td></td><td>алюми</td><td>ния или при нал</td><td>ичии соответст</td><td>вую-</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>щей у</td><td>становки — конт</td><td>ролю методом р</td><td>ент-</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.37",
      "title": "2",
      "text": "2. Испытание изоляции повышенным напряжением частоты 50 Гц. 2.1. Испытание изоляции выключателя. Значение испытательного напряжения принимается согласно табл. 1.8.16.\n\n112\n\nПУЭ\n\n2.2. Испытание изоляции вторичных цепей и обмоток электромагнитов управления. Испытания производятся согласно указаниям"
    },
    {
      "num": "1.8.37",
      "title": "3",
      "text": "3. Проверка минимального напряжения срабатывания выключателя. Электромагниты управления вакуумных выключателей должны срабатывать: электромагниты включения — при напряжении не более 0,85 Uном.; электромагниты отключения — при напряжении не более 0,7 Uном. 4. Испытание выключателей многократными опробованиями. Число операций и сложных циклов, подлежащих выполнению выключателем при номинальном напряжении на выводах электромагнитов, должно составлять: 3–5 операций включения и отключения; 2–3 цикла ВО без выдержки времени между операциями. 5. Измерение сопротивления постоянному току, измерение временных характеристик выключателей, измерение хода подвижных частей и одновременности замыкания контактов. Производятся, если это требуется инструкцией завода-изготовителя."
    },
    {
      "num": "1.8.23",
      "title": "Выключатели нагрузки 1",
      "text": "Выключатели нагрузки 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции выключателя нагрузки. Производится в соответствии с табл. 1.8.16; б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) контактов выключателя. Производится измерение сопротивления токоведущей системы полюса и каждой пары рабочих контактов. Значение сопротивления должно соответствовать данным завода-изготовителя; б) обмоток электромагнитов управления. Значение сопротивления должно соответствовать данным завода-изготовителя: 4. Проверка действия механизма свободного расцепления. Механизм свободного расцепления проверяется в работе в соответствии с 1.8.19, п. 9. 5. Проверка срабатывания привода при пониженном напряжении. Производится в соответствии с 1.8.19, п. 10. 6. Испытание выключателя нагрузки многократным опробованием. Производится в соответствии с 1.8.19, п. 11."
    },
    {
      "num": "1.8.24",
      "title": "Разъединители, отделители и короткозамыкатели 1",
      "text": "Разъединители, отделители и короткозамыкатели 1. Измерение сопротивления изоляции: а) поводков и тяг, выполненных из органических материалов. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции должно быть не ниже значений, приведенных в 1.8.19, п. 1а; б) многоэлементных изоляторов. Производится в соответствии с 1.8.35; в) вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с"
    },
    {
      "num": "1.8.37",
      "title": "2",
      "text": "2. Испытание повышенным напряжением промышленной частоты: а) изоляции разъединителей, отделителей и короткозамыкателей. Производится в соответствии с табл. 1.8.16; б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) измерение должно выполняться между точками «контактный вывод — контактный вывод». Результаты измерений сопротивлений должны соответствовать заводским нормам, а при их отсутствии — данным табл. 1.8.21; Таблица 1.8.21\n\nНаибольшее допустимое сопротивление постоянному току контактной системы разъединителей и отделителей Тип разъединителя (отделителя)\n\nРОНЗ РЛН Остальные типы\n\nНоминальное напряжение, кВ\n\nНоминальный ток, А\n\nСопротивление, мкОм\n\n500\n\n2000\n\n200\n\n35–200\n\n600\n\n220\n\nВсе классы напряжения\n\n600 1000 1500–2000\n\n175 120 50\n\n113\n\nГлава 1.8. Нормы приемосдаточных испытаний б) обмоток электромагнитов управления. Значения сопротивления обмоток должны соответствовать данным заводов-изготовителей. 4. Измерение вытягивающих усилий подвижных контактов из неподвижных. Производится у разъединителей и отделителей 35 кВ. Измерение значения вытягивающих усилий при обезжиренном состоянии контактных поверхностей должны соответствовать данным завода-изготовителя. 5. Проверка работы разъединителя, отделителя и короткозамыкателя. Аппараты с ручным управлением должны быть проверены выполнением 5 операций включения и 5 операций отключения. Аппараты с дистанционным управлением должны быть также проверены выполнением 5 операций включения и такого же числа операций отключения при номинальном напряжении на выводах электромагнитов и электродвигателей управления. 6. Определение временных характеристик. Производится у короткозамыкателей при включении и у отделителей при отключении. Измеренные значения должны соответствовать данным завода-изготовителя. 7. Проверка работы механической блокировки. Блокировка не должна позволять оперирование главными ножами при включенных заземляющих ножах, и наоборот."
    },
    {
      "num": "1.8.25",
      "title": "Комплектные распределительные устройства внутренней и наружной установки (КРУ и КРУН) Нормы испытани...",
      "text": "Комплектные распределительные устройства внутренней и наружной установки (КРУ и КРУН) Нормы испытаний элементов КРУ (масляных выключателей, измерительных трансформаторов, выключателей нагрузки, вентильных разрядников, предохранителей, разъединителей, силовых трансформаторов и трансформаторного масла) приведены в соответствующих параграфах настоящей главы. 1. Измерение сопротивления изоляции: а) первичных цепей. Производится мегаомметром на напряжение 2,5 кВ.\n\nСопротивление изоляции полностью собранных первичных цепей КРУ с установленным в них оборудованием и узлами должно быть не менее 100 МОм. При неудовлетворительных результатах испытаний измерение сопротивления производится поэлементно, при этом сопротивление изоляции каждого элемента должно быть не менее 1000 МОм; испытание комплектных распределительных устройств, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы, не производится; б) вторичных цепей. Производится мегаомметром на напряжение 500–1000 В. Сопротивление изоляции каждого присоединения вторичных цепей со всеми присоединенными аппаратами (реле, приборами, вторичными обмотками трансформаторов тока и напряжения и т.п.) должно быть не менее 0,5 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции первичных цепей ячеек КРУ и КРУН. Испытательное напряжение полностью смонтированных ячеек КРУ и КРУН при вкаченных в рабочее положение тележках и закрытых дверях указано в табл. 1.8.22. Длительность приложения нормированного испытательного напряжения — 1 мин; б) изоляции вторичных цепей. Производится напряжением 1 кВ. Продолжительность приложения нормированного испытательного напряжения — 1 мин. 3. Измерение сопротивления постоянному току. Сопротивление разъемных и болтовых соединений постоянному току должно быть не более значений, приведенных в табл. 1.8.23. 4. Механические испытания. Производятся в соответствии с инструкциями завода-изготовителя. К механическим испытаниям относятся: Таблица 1.8.22\n\nИспытательное напряжение промышленной частоты изоляции ячеек КРУ и КРУН Испытательное напряжение, кВ, ячейки с изоляцией\n\nИспытательное напряжение, кВ, ячейки с изоляцией Класс напряжения, кВ\n\nКласс напряжения, кВ\n\nДо 0,69 3 6 10\n\nкерамической\n\nиз твердых органических материалов\n\n1 24 32 42\n\n1 21,6 28,8 37,8\n\n15 20 35\n\nкерамической\n\nиз твердых органических материалов\n\n55 65 95\n\n49,5 58,5 85,5\n\n114\n\nПУЭ\n\nа) вкатывание и выкатывание выдвижных элементов с проверкой взаимного вхождения разъединяющих контактов, а также работы шторок, блокировок, фиксаторов и т.п.; б) проверка работы и состояния контактов заземляющего разъединителя."
    },
    {
      "num": "1.8.26",
      "title": "Комплектные токопроводы (шинопроводы) Объем и нормы испытаний оборудования, присоединенного к токопр...",
      "text": "Комплектные токопроводы (шинопроводы) Объем и нормы испытаний оборудования, присоединенного к токопроводу и шинопроводу (генератор, силовые и измерительные трансформаторы и т.п.), приведены в соответствующих параграфах настоящей главы. 1. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение изоляции токопровода при отсоединенных обмотках генератора, силовых трансформаторов напряжения устанавливается согласно табл. 1.8.24. Длительность приложения нормированного испытательного напряжения к токопроводу — 1 мин. 2. Проверка качества выполнения болтовых и сварных соединений. Выборочно проверяется затяжка болтовых соединений токопровода, производится выборочная разборка 1–2 болтовых соединений токопровода с целью проверки качества выполнения контактных соединений. Сварные соединения подвергаются осмотру в соответствии с инструкцией по сварке алюминия или при наличии соответствующей установки — контролю методом рентгено- или гаммадефектоскопии или другим рекомендованным заводом-изготовителем способом. 3. Проверка состояния изоляционных прокладок. Производится у токопроводов, оболочки которых изолированы от опорных металлоконструкций. Проверка целости изоляционных прокладок осуществляется путем сравнительных измерений падения напряжения на изоляционных прокладках секции фазы или измерения тока, проходящего в металлоконструкциях между станинами секций. Критерии отсутствия короткозамкнутых контуров в токопроводах генераторного напряжения приведены в табл. 1.8.25. 4. Осмотр и проверка устройства искусственного охлаждения токопровода. Производится согласно инструкции заводаизготовителя. Таблица 1.8.23\n\nДопустимые значения сопротивлений постоянному току элементов КРУ Измеряемый элемент*\n\nДопустимые значения сопротивления\n\n1. Втычные контакты первичной цепи\n\nДопустимые значения сопротивления контактов приведены в заводских инструкциях. В случаях, если значения сопротивления контактов не приведены в заводских инструкциях, они должны быть не более: для контактов на 400 А — 75 мкОм; для контактов на 630 А — 60 мкОм; для контактов на 1000 А — 50 мкОм; для контактов на 1600 А — 40 мкОм; для контактов на 2000 А и выше — 33 мкОм\n\n2. Связь заземления выдвижного элемента с корпусом\n\nНе более 0,1 Ом\n\n* Измерение выполняется, если позволяет конструкция КРУ. Таблица 1.8.24 Испытательное напряжение промышленной частоты изоляции токопровода Испытательное напряжение, кВ, токопровода с изоляцией Класс напряжения, Кв\n\nДо 0,69 6 10 15 35\n\nфарфоровой\n\nсмешанной (керамической и из твердых органических материалов)\n\n1 32 42 55 95\n\n1 28,8 37,8 49,5 85,5\n\nГлава 1.8. Нормы приемосдаточных испытаний"
    },
    {
      "num": "1.8.27",
      "title": "Сборные и соединительные шины Шины испытываются в объеме: на напряжение до 1 кВ — по пп.1, 3–5; на н...",
      "text": "Сборные и соединительные шины Шины испытываются в объеме: на напряжение до 1 кВ — по пп.1, 3–5; на напряжение выше 1 кВ — по пп. 2–6. 1. Измерение сопротивления изоляции подвесных и опорных фарфоровых изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительной температуре окружающего воздуха. Сопротивление каждого изолятора или каждого элемента многоэлементного изолятора должно быть не менее 300 Мом. 2. Испытание изоляции повышенным напряжением промышленной частоты. Испытание изоляции проводится согласно табл. 1.8.24. Продолжительность испытания — 1 мин. 3. Проверка качества выполнения болтовых контактных соединений. Производится выборочная проверка качества затяжки контактов и вскрытие 2–3% соединений. Измерение переходного сопротивления контактных соединений следует производить выборочно на 2–3% соединений. Контактные соединения на ток более 1000 А рекомендуется проверять в полном объеме. Падение напряжения или сопротивление на участке шины (0,7–0,8 м) в месте контактного соединения не должно превышать падения напряжения или сопротивления участка шин той же длины более чем в 1,2 раза. 4. Проверка качества выполнения спрессованных контактных соединений. Спрессованные контактные соединения бракуются, если: а) их геометрические размеры (длина и диаметр спрессованной части) не соответствуют требованиям инструкции по монтажу соединительных зажимов данного типа; б) на поверхности соединителя или зажима имеются трещины, следы значительной коррозии и механических повреждений; в) кривизна опрессованного соединителя превышает 3% его длины; г) стальной сердечник опрессованного соединителя смещен относительно симметричного положения более чем на 15% длины прессуемой части провода. Следует произвести выборочное измерение переходного сопротивления 3–5% опрессованных контактных соединений. Падение напряжения или сопротивление на участке соединения не должно превышать падения напряжения или сопротивления на участке провода той же длины более чем в 1,2 раза.\n\n115\n\n5. Контроль сварных контактных соединений. Сварные контактные соединения бракуются, если непосредственно после выполнения сварки будут обнаружены: а) пережог провода наружного повива или нарушение сварки при перегибе соединенных проводов; б) усадочная раковина в месте сварки глубиной более 1/3 диаметра провода. 6. Испытание проходных изоляторов. Производится в соответствии с 1.8.34."
    },
    {
      "num": "1.8.28",
      "title": "Сухие токоограничивающие реакторы 1",
      "text": "Сухие токоограничивающие реакторы 1. Измерение сопротивления изоляции обмоток относительно болтов крепления. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции должно быть не менее 0,5 МОм. 2. Испытание опорной изоляции реакторов повышенным напряжением промышленной частоты. Испытательное напряжение опорной изоляции полностью собранного реактора принимается согласно табл. 1.8.24. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Испытание опорной изоляции сухих реакторов повышенным напряжением промышленной частоты может производиться совместно с изоляторами ошиновки ячейки."
    },
    {
      "num": "1.8.29",
      "title": "Электрофильтры 1",
      "text": "Электрофильтры 1. Измерение сопротивления изоляции обмоток трансформатора агрегата питания. Сопротивление изоляции обмоток напряжением 380/220 В с подсоединенными к ним цепями должно быть не менее 1 МОм. Сопротивление изоляции обмоток высокого напряжения не должно быть ниже 50 МОм при температуре 25 °С или не должно быть менее 70% значения, указанного в паспорте агрегата. 2. Испытание изоляции цепей 380/220 В агрегата питания. Испытание изоляции производится напряжением 2 кВ частотой 50 Гц в течение 1 мин. Элементы, работающие при напряжении 60 В и ниже, должны быть отключены. 3. Измерение сопротивления изоляции кабеля высокого напряжения. Сопротивление изоляции, измеренное мегаомметром на напряжение 2500 В, должно быть не менее 10 МОм. 4. Испытание изоляции кабеля высокого напряжения. Испытание производится напряжением 75 кВ постоянного тока в течение 30 мин.\n\nИзоляционные прокладки станин экранов\n\nМеждуфазные тяги разъединителей и заземлителей\n\nВсе типы\n\nТяги должны иметь изоляционные вставки или другие элементы, исключающие образование короткозамкнутого контура\n\nСопротивление изоляции прокладок относительно металлоконструкций должно быть не менее 10 кОм\n\nСопротивление изоляции экрана относительно металлоконструкций при демонтированных стяжных шпильках должно быть не менее 10 кОм\n\nИзоляция резиновых уплотнений съемных и подвижных экранов\n\nСопротивление изоляции съемного экрана или короба относительно корпуса трансформатора и генератора при демонтированных стяжных шпильках и заземляющих проводниках должно быть не менее 10 кОм\n\nдвухсторонней изоляции уплотнений съемных экранов и коробов токопровода, подсоединенных к корпусу трансформатора и генератора\n\nЗазор в свету между болтами соседних нажимных колец резинового компенсатора должен быть не менее 5 мм\n\nЦелостность изоляционных втулок, отсутствие касания поверхностями экранов или коробов (в местах изолировки) корпусов трансформатора и генератора\n\nодносторонней изоляции уплотнений экранов и коробов токопровода от корпуса трансформатора и генератора\n\nИзоляция резиновых компенсаторов экранов токопроводов от корпуса трансформатора и генератора\n\nОтсутствие металлического замыкания между экранами и корпусом генератора\n\nКритерий оценки состояния\n\nнепрерывном воздушном зазоре (щели) между экранами токопровода и корпусом генератора\n\nИзоляция экранов или коробов токопровода от корпуса трансформатора и генератора при:\n\nПроверяемый узел\n\nВсе типы с двухслойными прокладками станин экранов\n\nСекционированные\n\nС непрерывными экранами\n\nКонструкция токопровода\n\nКритерии отсутствия короткозамкнутых контуров в токопроводах\n\nПри визуальном осмотре\n\n2. Состояние изоляционных втулок болтов крепления станин проверяется визуально\n\n1. Измеряется мегаомметром на напряжение 500 В\n\nИзмеряется мегаомметром на напряжение 500 В\n\nПри визуальном осмотре\n\nИзмеряется мегаомметром на напряжение 500 В\n\nПри визуальном осмотре\n\nПри визуальном осмотре\n\nПримечание\n\nТаблица 1.8.25\n\n116 ПУЭ\n\n117\n\nГлава 1.8. Нормы приемосдаточных испытаний 5. Испытания трансформаторного масла. Предельно допустимые значения пробивного напряжения масла: до заливки — 40 кВ, после — 35 кВ. В масле не должно содержаться следов воды. 6. Проверка исправности заземления элементов оборудования. Производится проверка надежности крепления заземляющих проводников к заземлителю и следующим элементам оборудования: осадительным электродам, положительному полюсу агрегата питания, корпусу электрофильтра, корпусам трансформаторов и электродвигателей, основанию переключателей, каркасам панелей и щитов управления, кожухам кабеля высокого напряжения, люкам лазов, дверкам изоляторных коробок, коробкам кабельных муфт, фланцам изоляторов и другим металлическим конструкциям согласно проекту. 7. Проверка сопротивления заземляющих устройств. Сопротивление заземлителя не должно превышать 4 Ом, а сопротивление заземляющих проводников (между контуром заземления и\n\nдеталью оборудования, подлежащей заземлению) — 0,1 Ом. 8. Снятие вольтамперных характеристик. Вольтамперные характеристики электрофильтра (зависимость тока короны полей от приложенного напряжения) снимаются на воздухе и дымовом газе согласно указаниям табл. 1.8.26."
    },
    {
      "num": "1.8.30",
      "title": "Конденсаторы Конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ испытываются по ...",
      "text": "Конденсаторы Конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ испытываются по пп. 1, 4, 5; конденсаторы для повышения коэффициента мощности напряжением 1 кВ и выше испытываются по пп. 1, 2, 4, 5; конденсаторы связи, отбора мощности и делительные конденсаторы испытываются по пп. 1–4; конденсаторы для защиты от перенапряжений и конденсаторы продольной компенсации испытываются по пп. 1, 2, 4, 5. 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции между выводами и относительно корпуса конденсатора.\n\nТаблица 1.8.26 Указания по снятию характеристик электрофильтров\n\nТребования к результатам испытаний\n\nИспытуемый объект\n\nПорядок снятия вольтамперных характеристик\n\nКаждое поле на воздухе\n\nВольтамперная характеристика снимается при плавном повышении напряжения с интервалами изменения токовой нагрузки 5–10% номинального значения до предпробойного уровня. Она снимается при включенных в непрерывную работу механизмах встряхивания электродов и дымососах\n\nПробивное напряжение на электродах должно быть не менее 40 кВ при номинальном токе короны в течение 15 мин\n\nВсе поля электрофильтра на воздухе\n\nТо же\n\nХарактеристики, снятые в начале и конце 24 ч испытания, не должны отличаться друг от друга более чем на 10%\n\nВсе поля электрофильтра на дымовом газе\n\nВольтамперная характеристика снимается при плавном повышении напряжения до предпробойного уровня (восходящая ветвь) с интервалами изменения токовой нагрузки 5–10% номинального значения и при плавном снижении напряжения (нисходящая ветвь) с теми же интервалами токовой нагрузки. Она снимается при номинальной паровой нагрузке котла и включенных в непрерывную работу механизмах встряхивания электродов\n\nХарактеристики, снятые в начале и конце 72 ч испытания, не должны отличаться друг от друга более чем на 10%\n\n118\n\nПУЭ Таблица 1.8.27 Допустимое изменение емкости конденсатора Допустимое изменение измеренной емкости конденсатора относительно паспортного значения,%\n\nНаименование\n\nКонденсаторы связи отбора мощности и делительные\n\n±5\n\nКонденсаторы для повышения коэффициента мощности и конденсаторы, используемые для защиты от перенапряжения\n\n±5\n\nКонденсаторы продольной компенсации\n\n+5 –10\n\n2. Измерение емкости. Производится при температуре 15–35 °С. Измеренная емкость должна соответствовать паспортным данным с учетом погрешности измерения и приведенных в табл. 1.8.27 допусков. 3. Измерение тангенса угла диэлектрических потерь. Измерение производится на конденсаторах связи, конденсаторах отбора мощности и конденсаторах делителей напряжения. Измеренное значение tg δ не должно превышать 0,3% (при температуре 20 °С). 4. Испытание повышенным напряжением. Испытывается изоляция относительно корпуса при закороченных выводах конденсатора. Значение и продолжительность приложения испытательного напряжения регламентируется заводскими инструкциями. Испытательные напряжения промышленной частоты для различных конденсаторов приведены ниже: Конденсаторы для повышения коэффициента мощности с номинальным напряжением, кВ\n\n0,22 0,38 0,5 1,05 3,15 6,3 10,5\n\nИспытательное напряжение, кВ\n\n2,1 2,1 2,1 4,3 15,8 22,3 30,0\n\nКонденсаторы для защиты от перенапряжения типа\n\nСММ-20/3-0,107\n\nКМ2-10,5-24\n\nИспытательное напряжение, кВ\n\n22,5\n\n22,5–25,0\n\nИспытания напряжением промышленной частоты могут быть заменены одноминутным испытанием выпрямленным напряжением удвоенного значения по отношению к указанным испытательным напряжениям.\n\n5. Испытание батареи конденсаторов трехкратным включением. Производится включением на номинальное напряжение с контролем значений токов по каждой фазе. Токи в различных фазах должны отличаться один от другого не более чем на 5%.\n<table class=\"doc-table\"><thead><tr><th>Предельные</th><th>значения t ным напр</th><th>g δ,%, яжением</th><th>для , кВ</th><th>вводов</th><th>номиналь-</th></tr></thead><tbody><tr><td>35</td><td>110–1</td><td>50</td><td>220</td><td></td><td>330–750</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.31",
      "title": "Вентильные разрядники и ограничители перенапряжений1 1",
      "text": "Вентильные разрядники и ограничители перенапряжений1 1. Измерение сопротивления разрядников и ограничителей перенапряжения. Измерение проводится: на разрядниках и ОПН с номинальным напряжением менее 3 кВ — мегаомметром на напряжение 1000 В; на разрядниках и ОПН с номинальным напряжением 3 кВ и выше — мегаомметром на напряжение 2500 В; Сопротивление разрядников РВН, РВП, РВО, CZ должно быть не менее 1000 МОм. Сопротивление элементов разрядников РВС должно соответствовать требованиям заводской инструкции. Сопротивление элементов разрядников РВМ, РВРД, РВМГ, РВМК должно соответствовать значениям, указанным в табл. 1.8.28. Сопротивление ограничителей перенапряжений с номинальным напряжением 110 кВ и выше должно быть не менее 3000 МОм и не должно отличаться более чем на ± 30% от данных, приведенных в паспорте. Сопротивление изоляции изолирующих оснований разрядников с регистраторами срабатывания измеряется мегаомметром на напряжение 2500 В. Значение измеренного сопротивления изоляции должно быть не менее 1 МОм. 1 Испытания ОПН, не указанных в настоящем разделе, следует проводить в соответствии с инструкцией по эксплуатации завода-изготовителя.\n\n119\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\nТаблица 1.8.28 Значение сопротивлений вентильных разрядников Сопротивление, МОм Тип разрядника или элемента\n\nРВМ-3 РВМ-6 РВМ-10 РВМ-3 РВМ-6 РВМ-10 РВМ-15 РВМ-20 Элемент разрядника РВМГ 110М 150М 220М 330М 400 500 Основной элемент разрядника РВМК-330, 500 Вентильный элемент разрядника РВМК-330, 500 Искровой элемент разрядника РВМК-330, 500 Элемент разрядника РВМК-750М Элемент разрядника РВМК-1150 (при температуре не менее 10°С в сухую погоду)\n\nне менее\n\nне более\n\n15 100 170 15 100 170 600 1000\n\n40 250 450 40 250 450 2000 10000\n\n400 400 400 400 400 400 150 0,010 600 1300 2000\n\n2500 2500 2500 2500 2500 2500 500 0,035 1000 7000 8000 Таблица 1.8.29\n\nДопустимые токи проводимости вентильных разрядников при выпрямленном напряжении\n\nТип разрядника или элемента\n\nИспытательное выпрямленное напряжение, кВ\n\nТок проводимости при температуре разрядника 20 °С, мкА не менее\n\nне более\n\nРВС-15 РВС-20 РВС-33 РВС-35\n\n16 20 32 32\n\n200 200 450 200\n\n340 340 620 340\n\nРВМ-3 РВМ-6 РВМ-10 РВМ-15 РВМ-20\n\n4 6 10 18 28\n\n380 120 200 500 500\n\n450 220. 280 700 700\n\nРВЭ-25М РВМЭ-25\n\n28 32\n\n400 450\n\n650 600\n\nРВРД-3 РВРД-6 РВРД-10\n\n3 6 10\n\n30 30 30\n\n85 85 85\n\nЭлемент разрядника РВМГ-110М, 150М, 220М, 330М, 400, 500\n\n30\n\n1000\n\n1350\n\nОсновной элемент разрядника РВМК-330, 500\n\n18\n\n1000\n\n1350\n\nИскровой элемент разрядника РВМК-330, 500\n\n28\n\n900\n\n1300\n\nЭлемент разрядника РВМК-750М\n\n64\n\n220\n\n330\n\nЭлемент разрядника РВМК-1150\n\n64\n\n180\n\n320\n\nПримечание. Для приведения токов проводимости разрядников к температуре +20 °С следует внести поправку, равную 3% на каждые 10 градусов отклонения (при температуре больше 20 °С поправка отрицательная).\n\n120 Сопротивление ограничителей перенапряжений с номинальным напряжением до 3 кВ должно быть не менее 1000 МОм. Сопротивление ограничителей перенапряжения с номинальным напряжением 3–35 кВ должно соответствовать требованиям инструкций заводов-изготовителей. Сопротивление ограничителей перенапряжений с номинальным напряжением 110 кВ и выше должно быть не менее 3000 МОм и не должно отличаться более чем на ± 30% от данных, приведенных в паспорте. 2. Измерение тока проводимости вентильных разрядников при выпрямленном напряжении. Измерение проводится у разрядников с шунтирующими сопротивлениями. При отсутствии указаний заводов-изготовителей токи проводимости должны соответствовать приведенным в табл. 1.8.29. 3. Измерение тока проводимости ограничителей перенапряжений. Измерение тока проводимости ограничителей перенапряжений производится: для ограничителей класса напряжения 3–110 кВ — при приложении наибольшего длительно допустимого фазного напряжения; для ограничителей класса напряжения 150, 220, 330, 500 кВ — при напряжении 100 кВ частоты 50 Гц. Предельные значения токов проводимости ОПН должны соответствовать инструкции завода-изготовителя. 4. Проверка элементов, входящих в комплект приспособления для измерения тока проводимости ограничителя перенапряжений под рабочим напряжением. Проверка электрической прочности изолированного вывода производится для ограничителей ОП 330 и 500 кВ перед вводом в эксплуатацию. Проверка производится при плавном подъеме напряжения частоты 50 Гц до 10 кВ без выдержки времени. Проверка электрической прочности изолятора ОФР-10-750 производится напряжением 24 кВ частоты 50 Гц в течение 1 мин. Измерение тока проводимости защитного резистора производится при напряжении 0,75 кВ частоты 50 Гц. Значение тока должно находиться в пределах 1,8–4,0 мА."
    },
    {
      "num": "1.8.32",
      "title": "Трубчатые разрядники 1",
      "text": "Трубчатые разрядники 1. Проверка состояния поверхности разрядника. Производится путем осмотра перед установкой разрядника на опору. Наружная поверхность разрядника не должна иметь трещин и отслоений.\n\nПУЭ 2. Измерение внешнего искрового промежутка. Производится на опоре установки разрядника. Искровой промежуток не должен отличаться от заданного. 3. Проверка расположения зон выхлопа. Производится после установки разрядников. Зоны выхлопа не должны пересекаться и охватывать элементы конструкции и проводов, имеющих потенциал, отличающийся от потенциала открытого конца разрядника.\n<table class=\"doc-table\"><thead><tr><th></th><th>Испыта Испытуемые и</th><th>тельное золятор</th><th>напр ы</th><th>яжение опорных Ис</th><th>одноэлемен пытательно</th><th>тных изоля е напряжен элек</th><th>торов ие, кВ, дл троустанов</th><th>я номиналь ки, кВ</th><th>ного напря</th><th>жения</th></tr></thead><tbody><tr><td></td><td></td><td></td><td></td><td></td><td>3</td><td>6</td><td>10</td><td>15</td><td>20</td><td>35</td></tr><tr><td>Изоляторы,</td><td>испытываемые от</td><td>дельно</td><td></td><td></td><td>25</td><td>32</td><td>42</td><td>57</td><td>68       1</td><td>00</td></tr><tr><td>Изоляторы,</td><td>установленные в</td><td>цепях</td><td>шин и</td><td>аппаратов</td><td>24</td><td>32</td><td>42</td><td>55</td><td>65</td><td>95</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.33",
      "title": "Предохранители, предохранителиразъединители напряжением выше 1 кВ 1",
      "text": "Предохранители, предохранителиразъединители напряжением выше 1 кВ 1. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты. Испытательное напряжение устанавливается согласно табл. 1.8.24. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты может производиться совместно с испытанием изоляторов ошиновки ячейки. 2. Проверка целости плавких вставок и токоограничивающих резисторов. Проверяются: омметром — целостность плавкой вставки; визуально — наличие маркировки на патроне и соответствие тока проектным данным. 3. Измерение сопротивления постоянному току токоведущей части патрона предохранителяразъединителя. Измеренное значение сопротивления должно соответствовать значению, указанному заводомизготовителем. 4. Измерение контактного нажатия в разъемных контактах предохранителя-разъединителя. Измеренное значение контактного нажатия должно соответствовать указанным заводомизготовителем. 5. Проверка состояния дугогасительной части патрона предохранителя-разъединителя. Измеряется внутренний диаметр дугогасительной части патрона предохранителя-разъединителя. 6. Проверка работы предохранителя-разъединителя. Выполняется 5 циклов операций включения и отключения предохранителя-разъединителя. Выполнение каждой операции должно быть успешным с первой попытки."
    },
    {
      "num": "1.8.34",
      "title": "Вводы и проходные изоляторы 1",
      "text": "Вводы и проходные изоляторы 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ у вводов с бумажно-масляной изоляцией.\n\n121\n\nГлава 1.8. Нормы приемосдаточных испытаний Измеряется сопротивление изоляции измерительной и последней обкладок вводов относительно соединительной втулки. Сопротивление изоляции должно быть не менее 1000 МОм. 2. Измерение tg δ и емкости изоляции. Производится измерение tg δ и емкости изоляции: основной изоляции вводов при напряжении 10 кВ; изоляции измерительного конденсатора ПИН (С2) и/или последних слоев изоляции (С3) при напряжении 5 кВ. Предельные значения tg δ приведены в табл. 1.8.30. Предельное увеличение емкости основной изоляции составляет 5% относительно измеренной на заводе-изготовителе. Нормируются значения tg δ, приведенные к температуре 20 °С. Приведение производится в соответствии с инструкцией по эксплуатации ввода. 3. Испытание повышенным напряжением промышленной частоты. Испытание является обязательным для вводов и проходных изоляторов на напряжение до 35 кВ.\n\nИспытательное напряжение для проходных изоляторов и вводов, испытываемых отдельно или после установки в распределительном устройстве, принимается согласно табл. 1.8.31. Испытание вводов, установленных на силовых трансформаторах, следует производить совместно с испытанием обмоток по нормам, принятым для силовых трансформаторов (см. табл. 1.8.12). Продолжительность приложения нормированного испытательного напряжения для вводов и проходных изоляторов — 1 мин. Ввод считается выдержавшим испытание, если при этом не наблюдалось пробоя, перекрытия, скользящих разрядов и частичных разрядов в масле (у маслонаполненных вводов), выделений газа, а также если после испытания не обнаружено местного перегрева изоляции. 4. Проверка качества уплотнений вводов. Производится для негерметичных маслонаполненных вводов напряжением 110 кВ и выше с бумажно-масляной изоляцией путем создания в них избыточного давления масла 0,1 МПа. Продолжительность испытания — 30 мин. При испытании не должно наблюдаться признаков течи масла. Допустимое снижение давления за время испытаний — не более 5%. Таблица 1.8.30\n\nПредельные значения tg δ Предельные значения tg δ,%, для вводов номинальным напряжением, кВ\n\nТип и зона изоляции ввода\n\n35\n\n110–150\n\n220\n\n330–750\n\n— —\n\n0,7 1,2\n\n0,6 1,0\n\n0,6 0,8\n\nТвердая изоляция ввода с масляным заполнением, основная изоляция (С)\n\n1,0\n\n1,0\n\n—\n\n—\n\nБумажно-бакелитовая изоляция ввода с мастичным заполнением, основная изоляция (С)\n\n3,0\n\n—\n\n—\n\n—\n\nБумажно-масляная изоляция ввода: основная изоляция (С) и изоляция конденсатора ПИН (С2) последние слои изоляции (С2)\n\nТаблица 1.8.31 Испытательное напряжение промышленной частоты вводов и проходных изоляторов Испытательное напряжение, кВ Номинальное напряжение, кВ\n\n3 6 10 15 20 35\n\nкерамические изоляторы, испытываемые отдельно\n\nаппаратные вводы и проходные изоляторыс основной керамической или жидкой изоляцией\n\nаппаратные вводы и проходные изоляторы с основной бакелитовой изоляцией\n\n25 32 42 57 68 100\n\n24 32 42 55 65 95\n\n21,6 28,8 37,8 49,5 58,5 85,5\n\n122\n\nПУЭ\n\n5. Испытание трансформаторного масла из маслонаполненных вводов. Производится испытание залитого масла по показателям пп. 1–6 табл. 1.8.33. У герметичных вводов испытание масла не производится."
    },
    {
      "num": "1.8.35",
      "title": "Подвесные и опорные изоляторы Для опорно-стержневых изоляторов испытание повышенным напряжением пром...",
      "text": "Подвесные и опорные изоляторы Для опорно-стержневых изоляторов испытание повышенным напряжением промышленной частоты не обязательно. Электрические испытания стеклянных подвесных изоляторов не производятся. Контроль их состояния осуществляется путем внешнего осмотра. 1. Измерение сопротивления изоляции подвесных и многоэлементных изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительных температурах окружающего воздуха. Проверку изоляторов следует производить непосредственно перед их установкой в распределительных устройствах и на линиях электропередачи. Сопротивление изоляции каждого подвесного фарфорового изолятора или каждого элемента штыревого изолятора должно быть не менее 300 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) опорных одноэлементных изоляторов. Для изоляторов внутренней и наружной установок значения испытательного напряжения приводятся в табл. 1.8.32; б) опорных многоэлементных и подвесных изоляторов. Вновь устанавливаемые штыревые и подвесные изоляторы следует испытывать напряжением 50 кВ, прикладываемым к каждому элементу изолятора. Допускается не производить испытание подвесных изоляторов. Длительность приложения нормированного испытательного напряжения — 1 мин."
    },
    {
      "num": "1.8.36",
      "title": "Трансформаторное масло 1",
      "text": "Трансформаторное масло 1. Анализ масла перед заливкой в оборудование. Каждая партия свежего, поступившего с завода трансформаторного масла должна перед\n\nзаливкой в оборудование подвергаться однократным испытаниям по показателям, приведенным в табл. 1.8.33. Значения показателей, полученные при испытаниях, должны быть не хуже приведенных в таблице. 2. Анализ масла перед включением оборудования. Масло, отбираемое из оборудования перед его включением под напряжением после монтажа, подвергается сокращенному анализу в объеме, указанном в соответствующих параграфах данной главы и указаниях заводов-изготовителей.\n<table class=\"doc-table\"><thead><tr><th></th><th>Испыт</th><th>Напряже уемый объект тока,</th><th>ние % н</th><th>оперативного Прим оминального</th><th>ечание</th></tr></thead><tbody><tr><td>Схемы</td><td>защиты и</td><td>сигнализации</td><td>80,</td><td>100</td><td>—</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.37",
      "title": "Электрические аппараты, вторичные цепи и электропроводки напряжением до 1 кВ Электрические аппараты ...",
      "text": "Электрические аппараты, вторичные цепи и электропроводки напряжением до 1 кВ Электрические аппараты и вторичные цепи схем защит, управления, сигнализации и измерения испытываются в объеме, предусмотренном настоящим параграфом. Электропроводки напряжением до 1 кВ от распределительных пунктов до электроприемников испытываются по п. 1. 1. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.34. 2. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение для вторичных цепей схем защиты, управления, сигнализации и измерения со всеми присоединительными аппаратами (автоматические выключатели, магнитные пускатели, контакторы, реле, приборы и т.п.) — 1 кВ. Продолжительность приложения нормированного испытательного напряжения — 1 мин. 3. Проверка действия автоматических выключателей. 3.1. Проверка сопротивления изоляции. Производится у выключателей на номинальный ток 400 А и более. Значение сопротивления изоляции — не менее 1 Мом. 3.2. Проверка действия расцепителей. Проверяется действие расцепителя мгновенного действия. Выключатель должен срабатывать при Таблица 1.8.32\n\nИспытательное напряжение опорных одноэлементных изоляторов\n\nИспытуемые изоляторы\n\nИспытательное напряжение, кВ, для номинального напряжения электроустановки, кВ 3\n\n6\n\n10\n\n15\n\n20\n\n35\n\nИзоляторы, испытываемые отдельно\n\n25\n\n32\n\n42\n\n57\n\n68\n\n100\n\nИзоляторы, установленные в цепях шин и аппаратов\n\n24\n\n32\n\n42\n\n55\n\n65\n\n95\n\n0,02 0,01 135\n\n2. Кислотное число по ГОСТ 5985-79, мг КОН на 1 г масла, не более, для электрооборудования: до 220 кВ выше 220 кВ\n\n3. Температура вспышки в закрытом тигле по ГОСТ 6356-75, °С, не ниже\n\n0,18 0,2 – 45 – 60 0,5 0,01 0,1\n\n8. Содержание антиокислительной присадки по РД 34.43.105-89\n\n9. Температура застывания по ГОСТ 20287-91: °С, не выше арктическое масло\n\n10. Газосодержание,% объема, не более, по РД 34.43.107-95\n\n11. Стабильность против окисления по ГОСТ 981-75 для силовых и измерительных трансформаторов от 110 до 220 кВ: а) содержание осадка,% массы, не более б) кислотное число окисленного масла, мг КОН на 1 г масла, не более\n\n1,0\n\n— —\n\n2,0 Отсутствие\n\n7. Водорастворимые кислоты и щелочи по ГОСТ 6307-75\n\n6. Тангенс угла диэлектрических потерь по ГОСТ 6581-75,%, не более, при 90 °С\n\n1,7\n\nОтсутствие 0,0008\n\n0,0025 (25) Отсутствует\n\n0,002 (20) Отсутствует\n\nОтсутствие 0,0008\n\n0,001 (10)\n\n0,001 (10)\n\n0,001% (10 г/т)\n\n135\n\n0,02 0,01\n\n25 30 55 60\n\nОтсутствие\n\n5. Содержание механических примесей по ГОСТ 6370-83 и РТМ 17216-71,%, не более, для электрооборудования: до 220 кВ включительно свыше 220 кВ\n\nа) трансформаторы с пленочной или азотной защитой, герметичные маслонаполненные вводы и измерительные трансформаторы б) силовые и измерительные трансформаторы без специальных защит масла, негерметичные вводы в) электрооборудование при отсутствии требований предприятий-изготовителей по количественному определению данного показателя\n\n0,001% (10 г/т)\n\n30 35 60 65\n\n4. Влагосодержание по ГОСТ 7822-75,% массы (г/т), не более ГОСТ 1547-84 качественно\n\nТаблица 1.8.33\n\nСвежее сухое масло перед Масло непосредственно заливкой в оборудование после заливки в оборудование\n\n1. Пробивное напряжение по ГОСТ 6581-75, кВ не менее, для электрооборудования: до 15 кВ включительно до 35 кВ включительно от 60 кВ до 150 кВ от 220 кВ до 500 кВ\n\nПоказатель качества масла и номер стандарта на метод испытания\n\nПредельно допустимые значения показателей качества трансформаторного масла\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\n123\n\n124\n\nПУЭ Таблица 1.8.34 Допустимые значения сопротивления изоляции\n\nНапряжение мегаомметра, В\n\nНаименьшее допустимое значение сопротивления изоляции, МОм\n\nШины постоянного тока на щитах управления и в распределительных устройствах (при отсоединенных цепях)\n\n500–1000\n\n10\n\nВторичные цепи каждого присоединения и цепи питания приводов выключателей и разъединителей*\n\n500–1000\n\n1\n\nЦепи управления, защиты, автоматики и измерений, а также цепи возбуждения машин постоянного тока, присоединенные к силовым цепям\n\n500–1000\n\n1\n\nВторичные цепи и элементы при питании от отдельного источника или через разделительный трансформатор, рассчитанные на рабочее напряжение 60 В и ниже**\n\n500\n\n0,5\n\nЭлектропроводки, в том числе осветительные сети***\n\n1000\n\n0,5\n\n500–1000\n\n0,5\n\nИспытуемый элемент\n\nРаспределительные устройства****, щиты и токопроводы (шинопроводы)\n\n* Измерение производится со всеми присоединенными аппаратами (катушки приводов, контакторы, пускатели, автоматические выключатели, реле, приборы, вторичные обмотки трансформаторов тока и напряжения и т.п.). ** Должны быть приняты меры для предотвращения повреждения устройств, в особенности микроэлектронных и полупроводниковых элементов. *** Сопротивление изоляции измеряется между каждым проводом и землей, а также между каждыми двумя проводами. **** Измеряется сопротивление изоляции каждой секции распределительного устройства. Таблица 1.8.35 Испытание контакторов и автоматических выключателей многократными включениями и отключениями Напряжение оперативного тока,% номинального\n\nКоличество операций\n\nВключение\n\nОперация\n\n90\n\n5\n\nОтключение\n\n80\n\n5 Таблица 1.8.36\n\nНапряжение оперативного тока, при котором должно обеспечиваться нормальное функционирование схем Испытуемый объект\n\nСхемы защиты и сигнализации в установках напряжением выше 1 кВ\n\nНапряжение оперативного тока, % номинального\n\nПримечание\n\n80, 100\n\n—\n\nСхемы управления в установках напряжением выше 1 кВ:\n\n—\n\nиспытание на включение\n\n90, 100\n\nто же, но на отключение\n\n80, 100\n\nРелейно-контакторные схемы в установках напряжением до 1 кВ\n\n90, 100\n\nБесконтактные схемы на логических элементах\n\n85, 100, 110\n\nДля простых схем «кнопка — магнитный пускатель» проверка работы на пониженном напряжении не производится Изменение напряжения производится на входе в блок питания\n\n125\n\nГлава 1.8. Нормы приемосдаточных испытаний токе не более 1,1 верхнего значения тока срабатывания выключателя, указанного заводомизготовителем. В электроустановках, выполненных по требованиям раздела 6, глав 7.1 и 7.2, проверяются все вводные и секционные выключатели, выключатели цепей аварийного освещения, пожарной сигнализации и автоматического пожаротушения, а также не менее 2% выключателей распределительных и групповых сетей. В других электроустановках испытываются все вводные и секционные выключатели, выключатели цепей аварийного освещения, пожарной сигнализации и автоматического пожаротушения, а также не менее 1% остальных выключателей. Проверка производится в соответствии с указаниями заводов-изготовителей. При выявлении выключателей, не отвечающих установленным требованиям, дополнительно проверяется удвоенное количестве выключателей. 4. Проверка работы автоматических выключателей и контакторов при пониженном и номинальном напряжениях оперативного тока. Значение напряжения срабатывания и количество операций при испытании автоматических выключателей и контакторов многократными включениями и отключениями приведены в табл. 1.8.35. 5. Устройства защитного отключения (УЗО), выключатели дифференциального тока (ВДТ) проверяются в соответствии с указаниями завода-изготовителя. 6. Проверка релейной аппаратуры. Проверка реле защиты, управления, автоматики и сигнализации и других устройств производится в соответствии с действующими инструкциями. Пределы срабатывания реле на рабочих уставках должны соответствовать расчетным данным. 7. Проверка правильности функционирования полностью собранных схем при различных значениях оперативного тока. Все элементы схем должны надежно функционировать в предусмотренной проектом последовательности при значениях оперативного тока, приведенных в табл. 1.8.36."
    },
    {
      "num": "1.8.38",
      "title": "Аккумуляторные батареи 1",
      "text": "Аккумуляторные батареи 1. Измерение сопротивления изоляции. Измерение производится вольтметром (внутреннее сопротивление вольтметра должно быть точно известно, класс не ниже 1). При полностью снятой нагрузке должно быть измерено напряжение батареи на зажимах и между каждым из зажимов и землей.\n\nСопротивление изоляции Rx вычисляется по формуле: Rx = Rq (\n\nU − 1), U1 + U 2\n\nгде Rq — внутреннее сопротивление вольтметра; U — напряжение на зажимах батареи; U1 и U2 — напряжение между положительным зажимом и землей и отрицательным зажимом и землей. Сопротивление изоляции батареи должно быть не менее указанного ниже: Номинальное напряжение, В 24 48 110 220 Сопротивление, кОм\n\n60 60 60\n\n150\n\n2. Проверка емкости отформованной аккумуляторной батареи. Полностью заряженные аккумуляторы разряжают током 3- или 10-часового режима. Емкость аккумуляторной батареи, приведенная к температуре плюс 25 °С, должна соответствовать данным завода-изготовителя. 3. Проверка электролита. Плотность электролита каждого элемента в конце заряда и разряда батареи должна соответствовать данным завода-изготовителя. Температура электролита при заряде должна быть не выше плюс 40 °С. 4. Химический анализ электролита. Электролит для заливки кислотных аккумуляторных батарей должен готовиться из серной аккумуляторной кислоты сорта А по ГОСТ 667-73 и дистиллированной воды по ГОСТ 6709-72. Содержание примесей и нелетучего остатка в разведенном электролите не должно превышать значений, приведенных в табл. 1.8.37. 5. Измерение напряжения на элементах. Напряжение отстающих элементов в конце разряда не должно отличаться более чем на 1–1,5% от среднего напряжения остальных элементов, а количество отстающих элементов должно быть не более 5% их общего количества в батарее. Значение напряжения в конце разряда должно соответствовать данным завода-изготовителя."
    },
    {
      "num": "1.8.39",
      "title": "Заземляющие устройства 1",
      "text": "Заземляющие устройства 1. Проверка элементов заземляющего устройства. Проверку следует производить путем осмотра элементов заземляющего устройства в пределах доступности осмотру. Сечения и проводимости элементов заземляющего устройства, включая главную заземляющую шину, должны соответ126\n\nПУЭ\n\nствовать требованиям настоящих Правил и проектным данным. 2. Проверка цепи между заземлителями и заземляемыми элементами. Следует проверить сечения, целостность и прочность проводников, их соединений и присоединений. Не должно быть обрывов и видимых дефектов в заземляющих проводниках, соединяющих аппараты с заземлителем. Надежность сварки проверяется ударом молотка. 3. Проверка состояния пробивных предохранителей в электроустановках до 1 кВ. Пробивные предохранители должны быть исправны и соответствовать номинальному напряжению электроустановки. 4. Проверка цепи фаза — нуль в электроустановках до 1 кВ с системой TN. Проверка производится одним из следующих способов:\n\nнепосредственным измерением тока однофазного замыкания на корпус или нулевой защитный проводник; измерением полного сопротивления цепи фаза — нулевой защитный проводник с последующим вычислением тока однофазного замыкания. Кратность тока однофазного замыкания на землю по отношению к номинальному току предохранителя или расцепителя автоматического выключателя должно быть не менее значения, указанного в гл. 3.1. 5. Измерение сопротивления заземляющих устройств. Значения сопротивления заземляющих устройств с подсоединенными естественными заземлителями должны удовлетворять значениям, приведенным в соответствующих главах настоящих Правил и табл. 1.8 38. Таблица 1.8.37\n\nНормы на характеристики серной кислоты и электролита для аккумуляторных батарей Нормы для серной кислоты\n\nНормы для электролита\n\nПоказатель Высшего сорта\n\n1. Внешний вид\n\nПрозрачная\n\nРазведенная свежая кислота для заливки в аккумуляторы\n\nЭлектролит из работающего аккумулятора\n\nПрозрачная\n\n2. Интенсивность окраски (определяется колориметрическим способом), мл\n\n0,6\n\n0,6\n\n1,0\n\n3. Плотность при температуре 20 °С, г/см3\n\n1,83–1,34\n\n1,18 ± 0,005\n\n1,20–1,21\n\n4. Содержание железа,%, не более\n\n0,005\n\n0,006\n\n0,008\n\n5. Содержание нелетучего остатка после прокаливания,%, не более\n\n0,02\n\n0,03\n\n—\n\n6. Содержание окислов азота,%, не более\n\n0,00003\n\n0,00005\n\n—\n\n7. Содержание мышьяка,%, не более\n\n0,00005\n\n0,00005\n\n—\n\n8. Содержание хлористых соединений, %, не более\n\n0,0002\n\n0,0003\n\n0,0005\n\n9. Содержание марганца,%, не более\n\n0,00005\n\n0,00005\n\n—\n\n10. Содержание меди,%, не более\n\n0,0005\n\n0,0005\n\n—\n\n11. Содержание веществ, восстанавливающих марганцевокислый калий, мл 0,01Н раствора КМn04, не более\n\n4,5\n\n—\n\n—\n\n12. Содержание суммы тяжелых металлов в пересчете на свинец,%, не более\n\n0,01\n\n—\n\n—\n\nП р и м ечани е. Для дистиллированной воды допускается наличие тех же примесей, что допускает ГОСТ 667-73 для аккумуляторной кислоты, но в 10 раз меньшей концентрации.\n\nХарактеристика электроустановки\n\nЗаземляющие устройства опор ВЛ с повторными заземлителями PEN (РЕ) проводника\n\nЭлектроустановки в электрических сетях с изолированной нейтралью (или средней точкой) источника питания (система IT)\n\nс учетом естественных заземлителей и повторных заземлителей отходящих линий\n\nв непосредственной близости от нейтрали\n\nЭлектроустановки с источниками питания в электрических сетях с глухозаземленной нейтралью (или средней точкой) источника питания (система ТN):\n\nЗаземляющие устройства опор ВЛ с разрядниками на подходах к распределительным устройствам с вращающимися машинами\n\nдо 100 более 100 до 500 более 500 до 1000 более 1000 до 5000 более 5000\n\nЗаземляющие устройства опор ВЛ (см. также 2.5.129–2.5.131) при удельном сопротивлении грунта, ρ, Ом·м:\n\nЭлектроустановки электрических сетей с изолированной нейтралью, с нейтралью, заземленной через дугогасящий реактор или резистор\n\nЭлектроустановки электрических сетей с глухозаземленной и эффективно заземленной нейтралью\n\n* Iр — расчетный ток замыкания на землю. ** Соответственно при линейных напряжениях 660, 280, 220 В. *** I — полный ток замыкания на землю.\n\n4. Воздушные линии электропередачи напряжением до 1 кВ\n\n3. Электроустановки напряжением до 1 кВ\n\n2. Воздушные линии электропередачи напряжением выше 1 кВ\n\n1. Подстанции и распределительные пункты напряжением выше 1 кВ\n\nВид электроустановки\n\nНаибольшие допустимые значения сопротивлений заземляющих устройств\n\n30\n\n50/I***, более 4 Ом не требуется\n\n2/4/8**\n\n15/30/60**\n\nρ·6·10-3 См. гл. 4.2\n\n10 15 20 30\n\n250 / Iр*\n\n0,5\n\nСопротивление, Ом\n\nТаблица 1.8.38\n\nГлава 1.8. Нормы приемосдаточных испытаний\n\n127\n\n128\n\nПУЭ Таблица 1.8.39 Испытательное напряжение выпрямленного тока для силовых кабелей Кабели с бумажной изоляцией на напряжение, кВ\n\n2\n\n3\n\n6\n\n10\n\n20\n\n35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n12\n\n18\n\n36\n\n60\n\n100\n\n175\n\n285\n\n347\n\n510\n\n670\n\n865\n\nКабели с пластмассовой изоляцией на напряжение, кВ\n\nКабели с резиновой изоляцией на напряжение, кВ\n\n1*\n\n3\n\n6\n\n10\n\n110\n\n3\n\n6\n\n10\n\n5,0\n\n15\n\n36\n\n60\n\n285\n\n6\n\n12\n\n20\n\n* Испытание выпрямленным напряжением одножильных кабелей с пластмассовой изоляцией без брони (экранов), проложенных на воздухе, не производится. Таблица 1.8.40 Токи утечки и коэффициенты асимметрии для силовых кабелей Кабели напряжением, кВ\n\nИспытательное напряжение, кВ\n\nДопустимые значения токов утечки, мА\n\nДопустимые значения коэффициента асимметрии (Iмах/Imin)\n\n6 10 20 35 110 150 220 330 500\n\n36 60 100 175 285 347 610 670 865\n\n0,2 0,5 1,5 2,5 Не нормируется То же —«— —«— —«—\n\n8 8 10 10 Не нормируется То же —«— —«— — «—\n\n6. Измерение напряжения прикосновения (в электроустановках, выполненных по нормам на напряжение прикосновения). Измерение напряжения прикосновения производится при присоединенных естественных заземлителях. Напряжение прикосновения измеряется в контрольных точках, в которых эти значения определены расчетом при проектировании (см. также 1.7.91).\n<table class=\"doc-table\"><thead><tr><th></th><th>И</th><th>спытательно</th><th>е напряжение в Кабели с бума</th><th>ыпрямленного то жной изоляцией</th><th>ка для с на напря</th><th>иловых кабе жение, кВ</th><th>лей</th><th></th><th></th></tr></thead><tbody><tr><td>2</td><td>3</td><td>6</td><td>10          2</td><td>0       35</td><td>110</td><td>150</td><td>220</td><td>330</td><td>500</td></tr><tr><td>12</td><td>18</td><td>36</td><td>60          1</td><td>00     175</td><td>285</td><td>347</td><td>510</td><td>670</td><td>865</td></tr><tr><td>Кабели с</td><td>пластмассовой</td><td>изоляцией н</td><td>а напряжение,</td><td>кВ</td><td>Кабели с</td><td>резиновой</td><td>изоляцией н</td><td>а напряжение,</td><td>кВ</td></tr><tr><td>1*</td><td>3</td><td>6</td><td>10          1</td><td>10</td><td>3</td><td></td><td>6</td><td>1</td><td>0</td></tr><tr><td>5,0</td><td>15</td><td>36</td><td>60          2</td><td>85</td><td>6</td><td></td><td>12</td><td>2</td><td>0</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.40",
      "title": "Силовые кабельные линии Силовые кабельные линии напряжением до 1 кВ испытываются по пп",
      "text": "Силовые кабельные линии Силовые кабельные линии напряжением до 1 кВ испытываются по пп. 1, 2, 7, 13, напряжением выше 1 кВ и до 35 кВ — по пп. 1–3, 6, 7, 11, 13, напряжением 110 кВ и выше — в полном объеме, предусмотренном настоящим параграфом. 1. Проверка целостности и фазировки жил кабеля. Проверяются целостность и совпадение обозначений фаз подключаемых жил кабеля. 2. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Для силовых кабелей до 1 кВ сопротивление изоляции должно быть не менее 0,5 МОм. Для силовых кабелей выше 1 кВ сопротивление изоляции не нормируется. Измерение следует производить до и после испытания кабеля повышенным напряжением.\n\n3. Испытание повышенным напряжением выпрямленного тока. Испытательное напряжение принимается в соответствии с табл. 1.8.39. Для кабелей на напряжение до 35 кВ с бумажной и пластмассовой изоляцией длительность приложения полного испытательного напряжения составляет 10 мин. Для кабелей с резиновой изоляцией на напряжение 3–10 кВ длительность приложения полного испытательного напряжения составляет 5 мин. Кабели с резиновой изоляцией на напряжение до 1 кВ испытаниям повышенным напряжением не подвергаются. Для кабелей на напряжение 110–500 кВ длительность приложения полного испытательного напряжения составляет 15 мин. Допустимые токи утечки в зависимости от испытательного напряжения и допустимые значения коэффициента асимметрии при измерении тока утечки приведены в табл. 1.8.40. Абсолютное значение тока утечки не является браковочным показателем. Кабельные линии с удовлетворительной изоляцией должны иметь стабильные значения токов утечки. При проведении испытания ток утечки должен уменьшаться. Если не происходит уменьшения значения тока утечки, а также при его увеличении или нестабильности тока испытание производить до выявления дефекта, но не более чем 15 мин.\n\n129\n\nГлава 1.8. Нормы приемосдаточных испытаний При смешанной прокладке кабелей в качестве испытательного напряжения для всей кабельной линии принимать наименьшее из испытательных напряжений по табл. 1.8.39. 4. Испытание напряжением переменного тока частоты 50 Гц. Такое испытание допускается для кабельных линий на напряжение 110–500 кВ взамен испытания выпрямленным напряжением. Испытание производится напряжением (1,00– 1,73)Uном.. Допускается производить испытания путем включения кабельной линии на номинальное напряжение Uном. Длительность испытания — согласно указаниям завода-изготовителя. 5. Определение активного сопротивления жил. Производится для линий 20 кВ и выше. Активное сопротивление жил кабельной линии постоянному току, приведенное к 1 мм2 сечения, 1 м длины и температуре плюс 20 °С, должно быть не более 0,0179 Ом для медной жилы и не более 0,0294 Ом для алюминиевой жилы. Измеренное сопротивление (приведенное к удельному значению) может отличаться от указанных значений не более чем на 5%. 6. Определение электрической рабочей емкости жил. Производится для линий 20 кВ и выше. Измеренная емкость не должна отличаться от результатов заводских испытаний более чем на 5%. 7. Проверка защиты от блуждающих токов. Производится проверка действия установленных катодных защит. 8. Испытание на наличие нерастворенного воздуха (пропиточное испытание). Производится для маслонаполненных кабельных линий 110–500 кВ. Содержание нерастворенного воздуха в масле должно быть не более 0,1%.\n\n9. Испытание подпитывающих агрегатов и автоматического подогрева концевых муфт. Производится для маслонаполненных кабельных линий 110–500 кВ. 10. Проверка антикоррозийных защит. При приемке линий в эксплуатацию и в процессе эксплуатации проверяется работа антикоррозионных защит для: кабелей с металлической оболочкой, проложенных в грунтах со средней и низкой коррозионной активностью (удельное сопротивление грунта выше 20 Ом/м), при среднесуточной плотности тока утечки в землю выше 0,15 мА/дм2; кабелей с металлической оболочкой, проложенных в грунтах с высокой коррозионной активностью (удельное сопротивление грунта менее 20 Ом/м) при любой среднесуточной плотности тока в землю; кабелей с незащищенной оболочкой и разрушенными броней и защитными покровами; стального трубопровода кабелей высокого давления независимо от агрессивности фунта и видов изоляционных покрытий. При проверке измеряются потенциалы и токи в оболочках кабелей и параметры электрозащиты (ток и напряжение катодной станции, ток дренажа) в соответствии с руководящими указаниями по электрохимической защите подземных энергетических сооружений от коррозии. Оценку коррозионной активности грунтов и естественных вод следует производить в соответствии с требованиями ГОСТ 9.602-89. 11. Определение характеристик масла и изоляционной жидкости. Пробы масел марок С-220, МН-3 и МН-4 и изоляционной жидкости марки ПМС должны удовлетворять требованиям норм табл. 1.8.41 и 1.8.42. Таблица 1.8.41\n\nНормы на показатели качества масел марок С-220, МН-3 и МН-4 и изоляционной жидкости марки ПМС Для вновь вводимой линии Показатель качества масла С-220, 5РА\n\nМН-3, МН-4\n\nПМС\n\nПробивное напряжение в стандартном сосуде, кВ, не менее\n\n45\n\n45\n\n35\n\nСтепень дегазации (растворенный газ), не более\n\n0,5\n\n0,1\n\n—\n\nП р и м е чани е. Испытания масел, не указанных в табл. 1.8.39, производить в соответствии с требованием изготовителя. Таблица 1.8.42 Тангенс угла диэлектрических потерь масла и изоляционной жидкости (при 100 °С), %, не более, для кабелей на напряжение, кВ Напряжение, кВ\n\n110\n\n150–220\n\n330–00\n\ntg δ,%, не более\n\n0,5/0,8*\n\n0,5/0,8*\n\n0,5/—\n\n* В числителе указано значение для масел марок С-220, в знаменателе — для МН-3, МН-4 и ПМС.\n\n130\n\nПУЭ\n\nЕсли значения электрической прочности и степени дегазации масла МН-4 соответствуют нормам, а значения tg δ, измеренные по методике ГОСТ 6581-75, превышают указанные в табл. 1.8.42, пробу масла дополнительно выдерживают при температуре 100 °С в течение 2 ч, периодически измеряя tg δ. При уменьшении значения tg δ проба масла выдерживается при температуре 100 °С до получения установившегося значения, которое принимается за контрольное значение. 12. Измерение сопротивления заземления. Производится на линиях всех напряжений для концевых заделок, а на линиях 110–500 кВ, кроме того, для металлических конструкций кабельных колодцев и подпиточных пунктов.\n<table class=\"doc-table\"><thead><tr><th>Токи</th><th>утечки и Испытате напряжен</th><th>коэффициенты льное ие, кВ</th><th>асимметрии Допустимые токов ут</th><th>для зна ечки</th><th>силовых чения , мА</th><th>кабелей Допустимые значения коэффициента асимметрии (Iмах/Imin)</th></tr></thead><tbody><tr><td></td><td>36</td><td></td><td>0,2</td><td></td><td></td><td>8</td></tr><tr><td></td><td>60</td><td></td><td>0,5</td><td></td><td></td><td>8</td></tr><tr><td></td><td>100</td><td></td><td>1,5</td><td></td><td></td><td>10</td></tr><tr><td></td><td>175</td><td></td><td>2,5</td><td></td><td></td><td>10</td></tr><tr><td></td><td>285</td><td></td><td>Не нормир</td><td>уетс</td><td>я</td><td>Не нормируется</td></tr><tr><td></td><td>347</td><td></td><td>То ж</td><td>е</td><td></td><td>То же</td></tr><tr><td></td><td>610</td><td></td><td>—«—</td><td></td><td></td><td>—«—</td></tr><tr><td></td><td>670</td><td></td><td>—«—</td><td></td><td></td><td>—«—</td></tr><tr><td></td><td>865</td><td></td><td>—«—</td><td></td><td></td><td>— «—</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.8.41",
      "title": "Воздушные линии электропередачи напряжением выше 1 кВ 1",
      "text": "Воздушные линии электропередачи напряжением выше 1 кВ 1. Проверка изоляторов. Производится внешним осмотром. 2. Проверка соединений проводов. Производится согласно 1.8.27. 3. Измерение сопротивления заземления опор, их оттяжек и тросов. Производится в соответствии с 1.8.39 и указаниями главы 2.4.\n\nГлава 1.9 ИЗОЛЯЦИЯ ЭЛЕКТРОУСТАНОВОК Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г.\n\nОбласть применения. Определения"
    }
  ]
}