{
  "chapter": "1.9",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Изоляция электроустановок",
  "points": [
    {
      "num": "1.9.1",
      "title": "Настоящая глава распространяется на выбор изоляции электроустановок переменного тока на номинальное ...",
      "text": "Настоящая глава распространяется на выбор изоляции электроустановок переменного тока на номинальное напряжение 6–750 кВ."
    },
    {
      "num": "1.9.2",
      "title": "Длина пути утечки изоляции (изолятора) или составной изоляционной конструкции (L) — наименьшее расст...",
      "text": "Длина пути утечки изоляции (изолятора) или составной изоляционной конструкции (L) — наименьшее расстояние по поверхности изоляционной детали между металлическими частями разного потенциала."
    },
    {
      "num": "1.9.3",
      "title": "Эффективная длина пути утечки — часть длины пути утечки, определяющая электрическую прочность изолят...",
      "text": "Эффективная длина пути утечки — часть длины пути утечки, определяющая электрическую прочность изолятора или изоляционной конструкции в условиях загрязнения и увлажнения.\n\nУдельная эффективная длина пути утечки (λэ) — отношение эффективной длины пути утечки к наибольшему рабочему межфазному напряжению сети, в которой работает электроустановка."
    },
    {
      "num": "1.9.4",
      "title": "Коэффициент использования длины пути утечки (k) — поправочный коэффициент, учитывающий эффективность...",
      "text": "Коэффициент использования длины пути утечки (k) — поправочный коэффициент, учитывающий эффективность использования длины пути утечки изолятора или изоляционной конструкции.\n<table class=\"doc-table\"><thead><tr><th>СЗ вблизи нефтеперерабатыва Подотрасль                  в</th><th>ющих и н Расчет ыпускаем тыс</th><th>ефтех ный о ой пр . т/г</th><th>имических предп бъем одукции, од до</th><th>риятий и п СЗ при о 500 до</th><th>роизводств расстоянии т 500    от 1000    до</th><th>от источн 1000 от 1 1500 до 2</th><th>ика загрязн 500 от 2000 000 до 3500</th><th>ения, м от 35</th><th>00</th></tr></thead><tbody><tr><td>ефтеперерабатывающие                 Д</td><td>о 1000</td><td></td><td></td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>аводы                                О</td><td>т 1000 д</td><td>о 500</td><td>0</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 5000 д</td><td>о 900</td><td>0</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 9000 д</td><td>о 18</td><td>000</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>ефтехимические заводы                Д</td><td>о 5000</td><td></td><td></td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>комбинаты                           О</td><td>т 5000 д</td><td>о 10</td><td>000</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 10 000</td><td>до 1</td><td>5 000</td><td>4</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 15 000</td><td>до 2</td><td>0 000</td><td>4</td><td>4</td><td>3</td><td>3</td><td>2</td><td>1</td></tr><tr><td>аводы синтетического каучука         Д</td><td>о 50</td><td></td><td></td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 50 до</td><td>150</td><td></td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 150 до</td><td>500</td><td></td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 500 до</td><td>1000</td><td></td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>аводы резинотехнических              Д</td><td>о 100</td><td></td><td></td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>зделий                               О</td><td>т 100 до</td><td>300</td><td></td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>34</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>ПУЭ</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.5",
      "title": "Степень загрязнения (СЗ) — показатель, учитывающий влияние загрязненности атмосферы на снижение элек...",
      "text": "Степень загрязнения (СЗ) — показатель, учитывающий влияние загрязненности атмосферы на снижение электрической прочности изоляции электроустановок."
    },
    {
      "num": "1.9.6",
      "title": "Карта степеней загрязнения (КСЗ) — географическая карта, районирующая территорию по СЗ.",
      "text": "Карта степеней загрязнения (КСЗ) — географическая карта, районирующая территорию по СЗ.\n\nОбщие требования\n<table class=\"doc-table\"><thead><tr><th>СЗ вб Р Подотрасль</th><th>лизи пр асчетны</th><th>едприятий по производству целлюлоз С й объем выпускаемой про- дукции, тыс. т/год до</th><th>ы и бумаги З при расстоян от 5 500 10</th><th>ии от источника з 00 до        от 1 00              1</th><th>агрязнения, м 000 до от 15 500</th><th>00</th></tr></thead><tbody><tr><td>роизводство целлю-          Д</td><td>о 75</td><td></td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>озы                         О</td><td>т 75 до</td><td>150</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>полуцеллюлозы              О</td><td>т 150 д</td><td>о 500</td><td>3</td><td>2</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 500 д</td><td>о 1000</td><td>4</td><td>3</td><td>2</td><td>1</td></tr><tr><td>роизводство бумаги          Н</td><td>езависи</td><td>мо от объема</td><td>1</td><td>1</td><td>1</td><td>1</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.7",
      "title": "Выбор изоляторов или изоляционных конструкций из стекла и фарфора должен производиться по удельной э...",
      "text": "Выбор изоляторов или изоляционных конструкций из стекла и фарфора должен производиться по удельной эффективной длине пути утечки в зависимости от СЗ в месте расположения электроустановки и ее номинального напряжения. Выбор изоляторов или изоляционных конструкций из стекла и фарфора может производиться также по разрядным характеристикам в загрязненном и увлажненном состоянии. Выбор полимерных изоляторов или конструкций в зависимости от СЗ и номинального напряжения электроустановки должен производиться по разрядным характеристикам в загрязненном и увлажненном состоянии.\n<table class=\"doc-table\"><thead><tr><th></th><th>Подотрас</th><th>СЗ вблизи ль               в</th><th>предприятий и производств че Расчетный объем ыпускаемой продукции, тыс. т/год до 50</th><th>рной металл СЗ при от 50 0 100</th><th>ургии расстояни 0 до от 1 0    до 1</th><th>и от источника 000      от 15 500      до 20</th><th>загрязнения, 00      от 20 00      до 25</th><th>м 00 от 2500 00</th><th></th></tr></thead><tbody><tr><td></td><td>1</td><td></td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td></tr><tr><td>Выплавка</td><td>чугуна и</td><td>стали           Д</td><td>о 1500</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td></td><td></td><td>О</td><td>т 1500 до 7500</td><td>2</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td></td><td></td><td>О</td><td>т 7500 до 12 000</td><td>3</td><td>2</td><td>2</td><td>2</td><td>1</td><td>1</td></tr><tr><td>Горнообог</td><td>атительн</td><td>ые               Д</td><td>о 2000</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.8",
      "title": "Определение СЗ должно производиться в зависимости от характеристик источников загрязнения и расстоян...",
      "text": "Определение СЗ должно производиться в зависимости от характеристик источников загрязнения и расстояния от них до электроустановки (табл. 1.9.3–1.9.18). В случаях, когда использование табл. 1.9.3–1.9.18 по тем или иным причинам невозможно, определение СЗ следует производить по КСЗ. Вблизи промышленных комплексов, а также в районах с наложением загрязнений от крупных промышленных предприятий, ТЭС и источников увлажнения с высокой электрической проводимостью определение СЗ, как правило, должно производиться по КСЗ.\n<table class=\"doc-table\"><thead><tr><th>СЗ в Р Подотрасль           вы</th><th>близи п асчетны пускаем ции, т</th><th>редприятий и произв й объем ой продук- ыс. т/год     до 50</th><th>одств цвет СЗ от 5 0 до 10</th><th>ной металлурги при расстоянии 00        от 1 00        до 1</th><th>и от источника 000      от 15 500      до 20</th><th>загрязнени 00     от 00     до</th><th>я, м 2000   от 2 2500   до 3</th><th>500 от 3 500</th><th>500</th></tr></thead><tbody><tr><td>Производство алю-           Д</td><td>о 100</td><td></td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>миния                       О</td><td>т 100 д</td><td>о 500</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 500 д</td><td>о 1000</td><td>3</td><td>3</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 1000</td><td>до 2000</td><td>3</td><td>3</td><td>3</td><td>2</td><td>2</td><td>1</td><td>1</td></tr><tr><td>Производство                О</td><td>т 1 до</td><td>5</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>никеля                      О</td><td>т 5 до</td><td>25</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 25 до</td><td>1000</td><td>3</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>Производство редких         Н</td><td>езависи</td><td>мо</td><td>4</td><td>4</td><td>3</td><td>3</td><td>2</td><td>2</td><td>1</td></tr><tr><td>металлов                    о</td><td>т объем</td><td>а</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Производство цинка          Н</td><td>езависи</td><td>мо</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>о</td><td>т объем</td><td>а</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Производство и обра-        Н</td><td>езависи</td><td>мо</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>ботка цветных металлов      о</td><td>т объем</td><td>а</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.9",
      "title": "Длина пути утечки L (см) изоляторов и изоляционных конструкций из стекла и фарфора должна определять...",
      "text": "Длина пути утечки L (см) изоляторов и изоляционных конструкций из стекла и фарфора должна определяться по формуле L = λ э · U · k, где λэ — удельная эффективная длина пути утечки по табл. 1.9.1, см/кВ; U — наибольшее рабочее междуфазное напряжение, кВ (по ГОСТ 721); k — коэффициент использования длины пути утечки (1.9.44–1.9.53).\n\n131\n\nГлава 1.9. Изоляция электроустановок\n\nИзоляция ВЛ\n<table class=\"doc-table\"><thead><tr><th>СЗ в Р Подотрасль          п</th><th>близи п асчетны ускаемо тыс</th><th>редприятий по прои й объем вы- й продукции, . т/год         до</th><th>зводству с от 250 до</th><th>троительных ма СЗ при расстоя 250      от 5 500     до 10</th><th>териалов нии от источни 00          от 00          до</th><th>ка загрязнени 1000     от 1500     до</th><th>я, м 1500    от 2 2000    до 3</th><th>000 от 3 000</th><th>000</th></tr></thead><tbody><tr><td>Производство             Д</td><td>о 100</td><td></td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>цемента                  О</td><td>т 100 д</td><td>о 500</td><td>2</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 500 д</td><td>о 1500</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 1500</td><td>до 2500</td><td>3</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 2500</td><td>до 3500</td><td>4</td><td>4</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1</td></tr><tr><td>О</td><td>т 3500</td><td></td><td>4</td><td>4</td><td>4</td><td>3</td><td>3</td><td>2</td><td>1</td></tr><tr><td>Производство             Н</td><td>езависи</td><td>мо</td><td>3</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>асбеста и др.            о</td><td>т объем</td><td>а</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Производство бетон-      Н</td><td>езависи</td><td>мо</td><td>2</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>ных изделий и др.        о</td><td>т объем</td><td>а</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.10",
      "title": "Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на...",
      "text": "Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1. Удельная эффективная длина пути утечки поддерживающих гирлянд и штыревых изоляторов ВЛ на высоте более 1000 м над уровнем моря должна быть увеличена по сравнению с нормированной в табл. 1.9.1: от 1000 до 2000 м — на 5%; от 2000 до 3000 м — на 10%; от 3000 до 4000 м — на 15%.\n<table class=\"doc-table\"><thead><tr><th>и прои З при до</th><th>зводств расстоянии о 500</th><th>т источника</th><th>загрязнения,</th><th>м от 500</th></tr></thead><tbody><tr><td>2</td><td></td><td></td><td></td><td>1</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.11",
      "title": "Изоляционные расстояния по воздуху от токоведущих до заземленных частей опор должны соответствовать ...",
      "text": "Изоляционные расстояния по воздуху от токоведущих до заземленных частей опор должны соответствовать требованиям гл. 2.5."
    },
    {
      "num": "1.9.12",
      "title": "Количество подвесных тарельчатых изоляторов в поддерживающих гирляндах и в последовательной цепи гир...",
      "text": "Количество подвесных тарельчатых изоляторов в поддерживающих гирляндах и в последовательной цепи гирлянд специальной конструкции (V-образных, Λ-образных, -образных, Y-образных и др., составленных из изоляторов одного типа) для ВЛ на металлических и железобетонных опорах должно определяться по формуле L m= , Lи где Lи — длина пути утечки одного изолятора по стандарту или техническим условиям на изолятор конкретного типа, см. Если расчет m не дает целого числа, то выбирают следующее целое число."
    },
    {
      "num": "1.9.13",
      "title": "На ВЛ напряжением 6–20 кВ с металлическими и железобетонными опорами количество подвесных тарельчаты...",
      "text": "На ВЛ напряжением 6–20 кВ с металлическими и железобетонными опорами количество подвесных тарельчатых изоляторов в поддерживающих и натяжных гирляндах должно определяться по 1.9.12 и независимо от материала опор должно составлять не менее двух. На ВЛ напряжением 35–110 кВ с металлическими, железобетонными и деревянными опорами с заземленными креплениями гирлянд\n\nколичество тарельчатых изоляторов в натяжных гирляндах всех типов в районах с 1–2-й СЗ следует увеличивать на один изолятор в каждой гирлянде по сравнению с количеством, полученным по 1.9.12. На ВЛ напряжением 150–750 кВ на металлических и железобетонных опорах количество тарельчатых изоляторов в натяжных гирляндах должно определяться по 1.9.12.\n<table class=\"doc-table\"><thead><tr><th></th><th>Вид топл</th><th>ива         М</th><th>СЗ вблизи ТЭС В ощность, МВт</th><th>и промышленных кот ысота дымо- вых труб, м до 2</th><th>ельных СЗ от 50 до</th><th>при расст 250 от 50 500 до 10</th><th>оянии от и 0 от 1000 00 до 1500</th><th>сточника загря от 1 до 3</th><th>знения, м 500 от 3 000</th><th>000</th></tr></thead><tbody><tr><td>ТЭС и</td><td>котельные н</td><td>а углях</td><td>Независимо</td><td>Любая</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1</td></tr><tr><td>при з</td><td>ольности мен</td><td>ее 30%,</td><td>от мощности</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.14",
      "title": "На ВЛ напряжением 35–220 кВ с деревянными опорами в районах с 1–2-й СЗ количество подвесных тарельча...",
      "text": "На ВЛ напряжением 35–220 кВ с деревянными опорами в районах с 1–2-й СЗ количество подвесных тарельчатых изоляторов из стекла или фарфора допускается принимать на один меньше, чем для ВЛ на металлических или железобетонных опорах. На ВЛ напряжением 6–20 кВ с деревянными опорами или деревянными траверсами на металлических и железобетонных опорах в районах с 1–2-й СЗ удельная эффективная длина пути утечки изоляторов должна быть не менее 1,5 см/кВ."
    },
    {
      "num": "1.9.15",
      "title": "В гирляндах опор больших переходов должно предусматриваться по одному дополнительному тарельчатому и...",
      "text": "В гирляндах опор больших переходов должно предусматриваться по одному дополнительному тарельчатому изолятору из стекла или фарфора на каждые 10 м превышения высоты опоры сверх 50 м по отношению к количеству изоляторов нормального исполнения, определенному для одноцепных гирлянд при λэ = 1,9 см/кВ для ВЛ напряжением 6–35 кВ и λэ = 1,4 см/кВ для ВЛ напряжением 110–750 кВ. При этом количество изоляторов в гирляндах этих опор должно быть не менее требуемого по условиям загрязнения в районе перехода.\n<table class=\"doc-table\"><thead><tr><th>СЗ вблизи автодорог с в зимнее время химически СЗ при расс о 25                              о</th><th>интенс х прот тоянии т 25 д</th><th>ивным использованием ивогололедных средств от автодорог, м о 100                                   о</th><th>т 100</th></tr></thead><tbody><tr><td>3</td><td>2</td><td></td><td>1</td></tr><tr><td>яция электроустановок</td><td></td><td></td><td>137</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.16",
      "title": "В гирляндах тарельчатых изоляторов из стекла или фарфора, подвешенных на высоте более 100 м, должны ...",
      "text": "В гирляндах тарельчатых изоляторов из стекла или фарфора, подвешенных на высоте более 100 м, должны предусматриваться сверх определенного в соответствии с 1.9.12 и 1.9.15 два дополнительных изолятора."
    },
    {
      "num": "1.9.17",
      "title": "Выбор изоляции ВЛ с изолированными проводами должен производиться в соответствии с 1.9.10–1.9.16",
      "text": "Выбор изоляции ВЛ с изолированными проводами должен производиться в соответствии с 1.9.10–1.9.16. Таблица 1.9.1\n\nУдельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах, внешней изоляции электрооборудования и изоляторов ОРУ Степень загрязнения\n\n1 2 3 4\n\nλэ, см/кВ (не менее), при номинальном напряжении, кВ до 35 включительно\n\n110–750\n\n1,90 2,35 3,00 3,50\n\n1,60 2,00 2,50 3,10\n\n132 Внешняя стеклянная и фарфоровая изоляция электрооборудования и ОРУ"
    },
    {
      "num": "1.9.18",
      "title": "Удельная эффективная длина пути утечки внешней фарфоровой изоляции электрооборудования и изоляторов ...",
      "text": "Удельная эффективная длина пути утечки внешней фарфоровой изоляции электрооборудования и изоляторов ОРУ напряжением 6–750 кВ, а также наружной части вводов ЗРУ в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1. Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов ОРУ напряжением 6–220 кВ, расположенных на высоте более 1000 м, должна приниматься: на высоте до 2000 м — по табл. 1.9.1, а на высоте от 2000 до 3000 м — на одну степень загрязнения выше по сравнению с нормированной.\n<table class=\"doc-table\"><thead><tr><th>З вблизи района</th><th>градирен и</th><th>брызгальных о до 1</th><th>бассейнов с т 1000 до 3 50</th><th>удельной 000 мкСм/с Расстояние</th><th>проводимостью м от градирен ( от 15</th><th>циркуляционной брызгального ба 0 до 600</th><th>воды ссейна), м от 600</th></tr></thead><tbody><tr><td>1</td><td></td><td>3</td><td></td><td></td><td></td><td>2</td><td>1</td></tr><tr><td>2</td><td></td><td>4</td><td></td><td></td><td></td><td>3</td><td>2</td></tr><tr><td>3</td><td></td><td>4</td><td></td><td></td><td></td><td>4</td><td>3</td></tr><tr><td>4</td><td></td><td>4</td><td></td><td></td><td></td><td>4</td><td>4</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.19",
      "title": "При выборе изоляции ОРУ изоляционные расстояния по воздуху от токоведущих частей ОРУ до заземленных ...",
      "text": "При выборе изоляции ОРУ изоляционные расстояния по воздуху от токоведущих частей ОРУ до заземленных конструкций должны соответствовать требованиям гл. 4.2."
    },
    {
      "num": "1.9.20",
      "title": "В натяжных и поддерживающих гирляндах ОРУ число тарельчатых изоляторов следует определять по 1.9.12–...",
      "text": "В натяжных и поддерживающих гирляндах ОРУ число тарельчатых изоляторов следует определять по 1.9.12–1.9.13 с добавлением в каждую цепь гирлянды напряжением 110–150 кВ — одного, 220–330 кВ — двух, 500 кВ — трех, 750 кВ — четырех изоляторов."
    },
    {
      "num": "1.9.21",
      "title": "При отсутствии электрооборудования, удовлетворяющего требованиям табл",
      "text": "При отсутствии электрооборудования, удовлетворяющего требованиям табл. 1.9.1 для районов с 3–4-й СЗ, необходимо применять оборудование, изоляторы и вводы на более высокие номинальные напряжения с изоляцией, удовлетворяющей табл. 1.9.1."
    },
    {
      "num": "1.9.22",
      "title": "В районах с условиями загрязнения, превышающими 4-ю СЗ, как правило, следует предусматривать сооруже...",
      "text": "В районах с условиями загрязнения, превышающими 4-ю СЗ, как правило, следует предусматривать сооружение ЗРУ.\n<table class=\"doc-table\"><thead><tr><th>и /h</th><th>менее</th><th>Коэффицие 2,5</th><th>нты использова опорных и подв 2,5–3,00</th><th>ния kк одиночных есных стержневых 3,01–3,30</th><th>изоляционных кол изоляторов 3,31–3,50</th><th>онок, 3,51–3,71</th><th>3,71–4,00</th></tr></thead><tbody><tr><td>kК</td><td>1,0</td><td>0</td><td>1,10</td><td>1,15</td><td>1,20</td><td>1,25</td><td>1,30</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.9.23",
      "title": "ОРУ напряжением 500–750 кВ и, как правило, ОРУ напряжением 110–330 кВ с большим количеством присоеди...",
      "text": "ОРУ напряжением 500–750 кВ и, как правило, ОРУ напряжением 110–330 кВ с большим количеством присоединений не должны располагаться в зонах с 3–4-й СЗ."
    },
    {
      "num": "1.9.24",
      "title": "Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов в ЗРУ напря...",
      "text": "Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов в ЗРУ напряжением 110 кВ и выше должна быть не менее 1,2 см/кВ в районах с 1-й СЗ и не менее 1,5 см/кВ в районах с 2–4-й СЗ."
    },
    {
      "num": "1.9.25",
      "title": "В районах с 1–3-й СЗ должны применяться КРУН и КТП с изоляцией по табл",
      "text": "В районах с 1–3-й СЗ должны применяться КРУН и КТП с изоляцией по табл. 1.9.1. В районах с 4-й СЗ допускается применение только КРУН и КТП с изоляторами специального исполнения."
    },
    {
      "num": "1.9.26",
      "title": "Изоляторы гибких и жестких наружных открытых токопроводов должны выбираться с удельной эффективной д...",
      "text": "Изоляторы гибких и жестких наружных открытых токопроводов должны выбираться с удельной эффективной длиной пути утечки по табл. 1.9.1: λэ = 1,9 см/кВ на номинальное напряжение 20 кВ для токопроводов 10 кВ в районах с 1–3-й СЗ; λэ = 3,0 см/кВ на номинальное\n\nПУЭ напряжение 20 кВ для токопроводов 10 кВ в районах с 4-й СЗ; λэ = 2,0 см/кВ на номинальное напряжение 35 кВ для токопроводов 13,8–24 кВ в районах с 1–4-й СЗ.\n\nВыбор изоляции по разрядным характеристикам"
    },
    {
      "num": "1.9.27",
      "title": "Гирлянды ВЛ напряжением 6–750 кВ, внешняя изоляция электрооборудования и изоляторы ОРУ напряжением 6...",
      "text": "Гирлянды ВЛ напряжением 6–750 кВ, внешняя изоляция электрооборудования и изоляторы ОРУ напряжением 6–750 кВ должны иметь 50%-ные разрядные напряжения промышленной частоты в загрязненном и увлажненном состоянии не ниже значений, приведенных в табл. 1.9.2. Удельная поверхностная проводимость слоя загрязнения должна приниматься (не менее): для 1-й СЗ — 5 мкСм, 2-й СЗ — 10 мкСм, 3-й СЗ — 20 мкСм, 4-й СЗ — 30 мкСм.\n\nОпределение степени загрязнения"
    },
    {
      "num": "1.9.28",
      "title": "В районах, не попадающих в зону влияния промышленных источников загрязнения (леса, тундра, лесотундр...",
      "text": "В районах, не попадающих в зону влияния промышленных источников загрязнения (леса, тундра, лесотундра, луга), может применяться изоляция с меньшей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 1-й СЗ."
    },
    {
      "num": "1.9.29",
      "title": "К районам с 1-й СЗ относятся территории, не попадающие в зону влияния источников промышленных и прир...",
      "text": "К районам с 1-й СЗ относятся территории, не попадающие в зону влияния источников промышленных и природных загрязнений (болота, высокогорные районы, районы со слабозасоленными почвами, сельскохозяйственные районы)."
    },
    {
      "num": "1.9.30",
      "title": "В промышленных районах при наличии обосновывающих данных может применяться изоляция с большей удельн...",
      "text": "В промышленных районах при наличии обосновывающих данных может применяться изоляция с большей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 4-й СЗ."
    },
    {
      "num": "1.9.31",
      "title": "Степень загрязнения вблизи промышленных предприятий должна определяться по табл",
      "text": "Степень загрязнения вблизи промышленных предприятий должна определяться по табл. 1.9.3–1.9.12 в зависимости от вида и расчетного объема выпускаемой продукции и расстояния до источника загрязнений. Расчетный объем продукции, выпускаемой промышленным предприятием, определяется суммированием всех видов продукции. СЗ в зоне уносов действующего или сооружаемого предприятия должна определяться по наибольшему годовому объему продукции с учетом перспективного плана развития предприятия (не более чем на 10 лет вперед)."
    },
    {
      "num": "1.9.32",
      "title": "Степень загрязнения вблизи ТЭС и промышленных котельных должна определяться по табл",
      "text": "Степень загрязнения вблизи ТЭС и промышленных котельных должна определяться по табл. 1.9.13 в зависимости от вида топлива, мощности станции и высоты дымовых труб.\n\n133\n\nГлава 1.9. Изоляция электроустановок\n\nТаблица 1.9.2 50%-ные разрядные напряжения гирлянд ВЛ 6–750 кВ, внешней изоляции электрооборудования и изоляторов ОРУ 6–750 кВ в загрязненном и увлажненном состоянии Номинальное напряжение электроустановки, кВ\n\n50%-ные разрядные напряжения, кВ (действующие значения)\n\n6 10 35 110 150 220 330 500 750\n\n8 13 42 110 150 220 315 460 685 Таблица 1.9.3 СЗ вблизи химических предприятий и производств СЗ при расстоянии от источника загрязнения, м\n\nРасчетный объем выпускаемой продукции, тыс. т/год до 500\n\nот 500 до 1000\n\nот 1000 до 1500\n\nот 1500 до 2000\n\nот 2000 до 2500\n\nот 2500 до 3000\n\nот 3000 до 5000\n\nот 5000\n\n1 2 3 3 4 4\n\n1 1 2 3 3 4\n\n1 1 1 2 3 3\n\n1 1 1 1 2 3\n\n1 1 1 1 2 3\n\n1 1 1 1 1 2\n\n1 1 1 1 1 2\n\n1 1 1 1 1 1\n\nДо 10 От 10 до 500 От 500 до 1500 От 1500 до 2500 От 2500 до 3500 От 3500 до 5000\n\nТаблица 1.9.4 СЗ вблизи нефтеперерабатывающих и нефтехимических предприятий и производств СЗ при расстоянии от источника загрязнения, м\n\nРасчетный объем выпускаемой продукции, тыс. т/год\n\nдо 500\n\nот 500 до 1000\n\nНефтеперерабатывающие заводы\n\nДо 1000 От 1000 до 5000 От 5000 до 9000 От 9000 до 18 000\n\n1 2 3 3\n\n1 1 2 3\n\n1 1 1 2\n\n1 1 1 1\n\n1 1 1 1\n\n1 1 1 1\n\nНефтехимические заводы и комбинаты\n\nДо 5000 От 5000 до 10 000 От 10 000 до 15 000 От 15 000 до 20 000\n\n3 3 4 4\n\n2 3 3 4\n\n1 2 3 3\n\n1 1 2 3\n\n1 1 1 2\n\n1 1 1 1\n\nЗаводы синтетического каучука\n\nДо 50 От 50 до 150 От 150 до 500 От 500 до 1000\n\n1 2 3 3\n\n1 1 2 3\n\n1 1 1 2\n\n1 1 1 1\n\n1 1 1 1\n\n1 1 1 1\n\nЗаводы резинотехнических изделий\n\nДо 100 От 100 до 300\n\n1 2\n\n1 1\n\n1 1\n\n1 1\n\n1 1\n\n1 1\n\nПодотрасль\n\nот 1000 от 1500 от 2000 до 1500 до 2000 до 3500\n\nот 3500\n\n134\n\nПУЭ Таблица 1.9.5 СЗ вблизи предприятий по производству газов и переработке нефтяного газа СЗ при расстоянии от источника загрязнения, м\n\nПодотрасль\n\nРасчетный объем выпускаемой продукции\n\nдо 500\n\nот 500 до 1000\n\nот 1000\n\nПроизводство газов\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\nПереработка нефтяного газа\n\nНезависимо от объема\n\n3\n\n2\n\n1\n\nТаблица 1.9.6 СЗ вблизи предприятий по производству целлюлозы и бумаги СЗ при расстоянии от источника загрязнения, м Расчетный объем выпускаемой продукции, тыс. т/год\n\nПодотрасль\n\nдо 500\n\nот 500 до 1000\n\nот 1000 до 1500\n\nот 1500\n\nПроизводство целлюлозы и полуцеллюлозы\n\nДо 75 От 75 до 150 От 150 до 500 От 500 до 1000\n\n1 2 3 4\n\n1 1 2 3\n\n1 1 1 2\n\n1 1 1 1\n\nПроизводство бумаги\n\nНезависимо от объема\n\n1\n\n1\n\n1\n\n1\n\nТаблица 1.9.7 СЗ вблизи предприятий и производств черной металлургии\n\nПодотрасль\n\nРасчетный объем выпускаемой продукции, тыс. т/год\n\n1\n\nВыплавка чугуна и стали\n\nГорнообогатительные комбинаты\n\nКоксохимпроизводство\n\nФерросплавы\n\n2\n\nДо 1500\n\nСЗ при расстоянии от источника загрязнения, м до 500\n\nот 500 до от 1000 1000 до 1500\n\nот 1500 до 2000\n\nот 2000 до 2500\n\nот 2500\n\n3\n\n4\n\n5\n\n6\n\n7\n\n8\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\nОт 1500 до 7500\n\n2\n\n2\n\n2\n\n1\n\n1\n\n1\n\nОт 7500 до 12 000\n\n3\n\n2\n\n2\n\n2\n\n1\n\n1\n\nДо 2000\n\n1\n\n1\n\n1\n\n1\n\n1\n\n1\n\nОт 2000 до 5500\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\nОт 5500 до 10 000\n\n3\n\n2\n\n1\n\n1\n\n1\n\n1\n\nОт 10 000 до 13 000\n\n3\n\n3\n\n2\n\n1\n\n1\n\n1\n\nДо 5000\n\n2\n\n2\n\n2\n\n2\n\n2\n\n1\n\nОт 5000 до 12 000\n\n3\n\n2\n\n2\n\n2\n\n2\n\n1\n\nДо 500\n\n1\n\n1\n\n1\n\n1\n\n1\n\n1\n\nОт 500 до 700\n\n2\n\n2\n\n1\n\n1\n\n1\n\n1\n\nОт 700 до 1000\n\n3\n\n3\n\n2\n\n1\n\n1\n\n1\n\nПроизводство магнезиальных изделий\n\nНезависимо от объема\n\n3\n\n2\n\n2\n\n2\n\n1\n\n1\n\nПрокат и обработка чугуна и стали\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\n135\n\nГлава 1.9. Изоляция электроустановок\n\nТаблица 1.9.8 СЗ вблизи предприятий и производств цветной металлургии Расчетный объем выпускаемой продукции, тыс. т/год\n\nПроизводство алюминия\n\nПодотрасль\n\nСЗ при расстоянии от источника загрязнения, м до 500\n\nот 500 до 1000\n\nот 1000 до 1500\n\nот 1500 до 2000\n\nот 2000 до 2500\n\nот 2500 до 3500\n\nот 3500\n\nДо 100 От 100 до 500 От 500 до 1000 От 1000 до 2000\n\n1 2 3 3\n\n1 2 3 3\n\n1 1 2 3\n\n1 1 2 2\n\n1 1 1 2\n\n1 1 1 1\n\n1 1 1 1\n\nПроизводство никеля\n\nОт 1 до 5 От 5 до 25 От 25 до 1000\n\n1 2 3\n\n1 2 2\n\n1 1 2\n\n1 1 1\n\n1 1 1\n\n1 1 1\n\n1 1 1\n\nПроизводство редких металлов\n\nНезависимо от объема\n\n4\n\n4\n\n3\n\n3\n\n2\n\n2\n\n1\n\nПроизводство цинка\n\nНезависимо от объема\n\n3\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\nПроизводство и обработка цветных металлов\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\n1\n\nТаблица 1.9.9 СЗ вблизи предприятий по производству строительных материалов СЗ при расстоянии от источника загрязнения, м Расчетный объем выпускаемой продукции, тыс. т/год\n\nдо 250\n\nот 250 до 500\n\nот 500 до 1000\n\nот 1000 до 1500\n\nот 1500 до 2000\n\nот 2000 до 3000\n\nот 3000\n\nПроизводство цемента\n\nДо 100 От 100 до 500 От 500 до 1500 От 1500 до 2500 От 2500 до 3500 От 3500\n\n1 2 3 3 4 4\n\n1 2 3 3 4 4\n\n1 1 2 3 3 4\n\n1 1 1 2 3 3\n\n1 1 1 1 2 3\n\n1 1 1 1 1 2\n\n1 1 1 1 1 1\n\nПроизводство асбеста и др.\n\nНезависимо от объема\n\n3\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\nПроизводство бетонных изделий и др.\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\n1\n\n1\n\n1\n\n1\n\nПодотрасль\n\nТаблица 1.9.10 СЗ вблизи машиностроительных предприятий и производств СЗ при расстоянии от источника загрязнения, м Расчетный объем выпускаемой продукции до 500\n\nот 500\n\n2\n\n1\n\nНезависимо от объема\n\nТаблица 1.9.11 СЗ вблизи предприятий легкой промышленности Подотрасль\n\nРасчетный объем выпускаемой продукции\n\nСЗ при расстоянии от источника загрязнения, м до 250\n\nот 250 до 500\n\nот 500\n\nОбработка тканей\n\nНезависимо от объема\n\n3\n\n2\n\n1\n\nПроизводство искусственных кож и пленочных материалов\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\n136\n\nПУЭ Таблица 1.9.12 СЗ вблизи предприятий по добыче руд и нерудных ископаемых СЗ при расстоянии от источника загрязнения, м\n\nРасчетный объем выпускаемой продукции\n\nПодотрасль\n\nдо 250\n\nот 250 до 500\n\nот 500\n\nЖелезная руда и др.\n\nНезависимо от объема\n\n2\n\n1\n\n1\n\nУголь*\n\nНезависимо от объема\n\n3\n\n2\n\n1\n\n* Распространяется на определение СЗ вблизи терриконов.\n\nТаблица 1.9.13 СЗ вблизи ТЭС и промышленных котельных СЗ при расстоянии от источника загрязнения, м Вид топлива\n\nМощность, МВт\n\nВысота дымовых труб, м\n\nдо 250\n\nот 250 от 500 от 1000 до 500 до 1000 до 1500\n\nот 1500 до 3000\n\nот 3000\n\nТЭС и котельные на углях при зольности менее 30%, мазуте, газе\n\nНезависимо от мощности\n\nЛюбая\n\n1\n\n1\n\n1\n\n1\n\n1\n\n1\n\nТЭС и котельные на углях при зольности более 30%\n\nДо 1000 От 1000 до 4000\n\nЛюбая До 180 От 180\n\n1 2 2\n\n1 2 2\n\n1 2 1\n\n1 1 1\n\n1 1 1\n\n1 1 1\n\nТЭС и котельные на сланцах До 500 От 500 до 2000\n\nЛюбая До 180 От 180\n\n3 4 3\n\n2 3 3\n\n2 2 2\n\n2 2 2\n\n1 2 2\n\n1 1 1\n\nТаблица 1.9.14 СЗ вблизи отвалов пылящих материалов, складских зданий и сооружений, канализационно-очистных сооружений (золоотвалы, солеотвалы, шлакоотвалы, крупные промышленные свалки, предприятия по сжиганию мусора, склады и элеваторы пылящих материалов, склады для хранения минеральных удобрений и ядохимикатов, гидрошахты и обогатительные фабрики, станции аэрации и другие канализационно-очистные сооружения) СЗ при расстоянии от источника загрязнения, м до 200\n\nот 200 до 600\n\nот 600\n\n3\n\n2\n\n1\n\nТаблица 1.9.15 СЗ вблизи автодорог с интенсивным использованием в зимнее время химических противогололедных средств СЗ при расстоянии от автодорог, м до 25\n\nот 25 до 100\n\nот 100\n\n3\n\n2\n\n1\n\n137\n\nГлава 1.9. Изоляция электроустановок"
    },
    {
      "num": "1.9.33",
      "title": "При отсчете расстояний по табл",
      "text": "При отсчете расстояний по табл. 1.9.3– 1.9.13 границей источника загрязнения является кривая, огибающая все места выбросов в атмосферу на данном предприятии (ТЭС)."
    },
    {
      "num": "1.9.34",
      "title": "В случае превышения объема выпускаемой продукции и мощности ТЭС, по сравнению с указанными в табл",
      "text": "В случае превышения объема выпускаемой продукции и мощности ТЭС, по сравнению с указанными в табл. 1.9.3–1.9.13, следует увеличивать СЗ не менее чем на одну ступень."
    },
    {
      "num": "1.9.35",
      "title": "Объем выпускаемой продукции при наличии на одном предприятии нескольких источников загрязнения (цехо...",
      "text": "Объем выпускаемой продукции при наличии на одном предприятии нескольких источников загрязнения (цехов) должен определяться суммированием объемов продукции отдельных цехов. Если источник выброса загрязняющих веществ отдельных производств (цехов) отстоит от других источников выброса предприятия больше чем на 1000 м, годовой объем продукции должен определяться для этих производств и остальной части предприятия отдельно. В этом случае расчетная СЗ должна определяться согласно 1.9.43."
    },
    {
      "num": "1.9.36",
      "title": "Если на одном промышленном предприятии выпускается продукция нескольких отраслей (или подотраслей) п...",
      "text": "Если на одном промышленном предприятии выпускается продукция нескольких отраслей (или подотраслей) промышленности, указанных в табл. 1.9.3–1.9.12, то СЗ следует определять согласно 1.9.43."
    },
    {
      "num": "1.9.37",
      "title": "Границы зоны с данной СЗ следует корректировать с учетом розы ветров по формуле S = S0",
      "text": "Границы зоны с данной СЗ следует корректировать с учетом розы ветров по формуле S = S0\n\nW , W0\n\nгде S — расстояние от границы источника загрязнения до границы района с данной СЗ, скорректированное с учетом розы ветров, м; S0 — нормированное расстояние от границы источника загрязнения до границы района с данной СЗ при круговой розе ветров, м; W — среднегодовая повторяемость ветров рассматриваемого румба,%; W0 — повторяемость ветров одного румба при круговой розе ветров,%.\n\nЗначения S/S0 должны ограничиваться пределами 0,5 < S/S0 ≤ 2."
    },
    {
      "num": "1.9.38",
      "title": "Степень загрязнения вблизи отвалов пылящих материалов, складских зданий и сооружений, канализационно...",
      "text": "Степень загрязнения вблизи отвалов пылящих материалов, складских зданий и сооружений, канализационно-очистных сооружений следует определять по табл. 1.9.14."
    },
    {
      "num": "1.9.39",
      "title": "Степень загрязнения вблизи автодорог с интенсивным использованием в зимнее время химических противог...",
      "text": "Степень загрязнения вблизи автодорог с интенсивным использованием в зимнее время химических противогололедных средств следует определять по табл. 1.9.15."
    },
    {
      "num": "1.9.40",
      "title": "Степень загрязнения в прибрежной зоне морей, соленых озер и водоемов должна определяться по табл",
      "text": "Степень загрязнения в прибрежной зоне морей, соленых озер и водоемов должна определяться по табл. 1.9.16 в зависимости от солености воды и расстояния до береговой линии. Расчетная соленость воды определяется по гидрологическим картам как максимальное значение солености поверхностного слоя воды в зоне до 10 км в глубь акватории. Степень загрязнения над поверхностью засоленных водоемов следует принимать на одну ступень выше, чем в табл. 1.9.16 для зоны до 0,1 км."
    },
    {
      "num": "1.9.41",
      "title": "В районах, подверженных ветрам со скоростью более 30 м/с со стороны моря (периодичностью не реже одн...",
      "text": "В районах, подверженных ветрам со скоростью более 30 м/с со стороны моря (периодичностью не реже одного раза в 10 лет), расстояния от береговой линии, приведенные в табл. 1.9.16, следует увеличить в 3 раза. Для водоемов площадью 1000–10 000 м2 СЗ допускается снижать на одну ступень по сравнению с данными табл. 1.9.16."
    },
    {
      "num": "1.9.42",
      "title": "Степень загрязнения вблизи градирен или брызгальных бассейнов должна определяться по табл",
      "text": "Степень загрязнения вблизи градирен или брызгальных бассейнов должна определяться по табл. 1.9.17 при удельной проводимости циркуляционной воды менее 1000 мкСм/см и по табл. 1.9.18 при удельной проводимости от 1000 до 3000 мкСм/см."
    },
    {
      "num": "1.9.43",
      "title": "Расчетную СЗ в зоне наложения загрязнений от двух независимых источников, определенную с учетом розы...",
      "text": "Расчетную СЗ в зоне наложения загрязнений от двух независимых источников, определенную с учетом розы ветров по 1.9.37, следует определять по табл. 1.9.19 независимо от вида промышленного или природного загрязнения. Таблица 1.9.16\n\nСЗ в прибрежной зоне морей и озер площадью более 10 000 м2 Тип водоема\n\nРасчетная соленость воды, г/л\n\nРасстояние от береговой линии, км\n\nСЗ\n\nНезасоленный\n\nДо 2\n\nДо 0,1\n\n1\n\nСлабозасоленный\n\nОт 2 до 10\n\nДо 0,1 От 0,1 до 1,0\n\n2 1\n\nСреднезасоленный\n\nОт 10 до 20\n\nДо 0,1 От 0,1 до 1,0 От 1,0 до 5,0\n\n3 2 1\n\nСильнозасоленный\n\nОт 20 до 40\n\nДо 1,0 От 1,0 до 5,0 От 5,0 до 10,0\n\n3 2 1\n\n138\n\nПУЭ Таблица 1.9.17 СЗ вблизи градирен и брызгальных бассейнов с удельной проводимостью циркуляционной воды менее 1000 мкСм/см Расстояние от градирен (брызгального бассейна), м СЗ района\n\n1 2 3 4\n\nдо 150\n\nот 150\n\n2 3 4 4\n\n1 2 3 4\n\nТаблица 1.9.18 СЗ вблизи градирен и брызгальных бассейнов с удельной проводимостью циркуляционной воды от 1000 до 3000 мкСм/см Расстояние от градирен (брызгального бассейна), м СЗ района\n\n1 2 3 4\n\nдо 150\n\nот 150 до 600\n\nот 600\n\n3 4 4 4\n\n2 3 4 4\n\n1 2 3 4 Таблица 1.9.19\n\nРасчетная СЗ при наложении загрязнений от двух независимых источников Расчетная СЗ при степени загрязнения от второго источника СЗ от первого источника\n\n2 3 4\n\n2\n\n3\n\n4\n\n2 3 4\n\n3 4 4\n\n4 4 4 Таблица 1.9.20\n\nКоэффициенты использования kи подвесных тарельчатых изоляторов со слабо развитой нижней поверхностью изоляционной детали Lи/D\n\nОт 0,90 до 1,05 включ. От 1,05 до 1,10 включ. От 1,10 до 1,20 включ. От 1,20 до 1,30 включ. От 1,30 до 1,40 включ.\n\nkи\n\n1,00 1,05 1,10 1,15 1,20 Таблица 1.9.21\n\nКоэффициенты использования kи подвесных тарельчатых изоляторов специального исполнения Конфигурация изолятора\n\nДвукрылая С увеличенным вылетом ребра на нижней поверхности Аэродинамического профиля (конусная, полусферическая) Колоколообразная с гладкой внутренней и ребристой наружной поверхностями\n\nkи\n\n1,20 1,25 1,00 1,15\n\n139\n\nГлава 1.9. Изоляция электроустановок\n\nКоэффициенты использования основных типов изоляторов и изоляционных конструкций (стеклянных и фарфоровых)"
    },
    {
      "num": "1.9.44",
      "title": "Коэффициенты использования k изоляционных конструкций, составленных из однотипных изоляторов, следуе...",
      "text": "Коэффициенты использования k изоляционных конструкций, составленных из однотипных изоляторов, следует определять как k = kи · kк, где kи — коэффициент использования изолятора; kк — коэффициент использования составной конструкции с параллельными или последовательно-параллельными ветвями."
    },
    {
      "num": "1.9.45",
      "title": "Коэффициенты использования kи подвесных тарельчатых изоляторов по ГОСТ 27661 со слабо развитой нижне...",
      "text": "Коэффициенты использования kи подвесных тарельчатых изоляторов по ГОСТ 27661 со слабо развитой нижней поверхностью изоляционной детали следует определять по табл. 1.9.20 в зависимости от отношения длины пути утечки изолятора Lи к диаметру его тарелки D."
    },
    {
      "num": "1.9.46",
      "title": "Коэффициенты использования kи подвесных тарельчатых изоляторов специального исполнения с сильно разв...",
      "text": "Коэффициенты использования kи подвесных тарельчатых изоляторов специального исполнения с сильно развитой поверхностью следует определять по табл. 1.9.21."
    },
    {
      "num": "1.9.47",
      "title": "Коэффициенты использования kи штыревых изоляторов (линейных, опорных) со слабо развитой поверхностью...",
      "text": "Коэффициенты использования kи штыревых изоляторов (линейных, опорных) со слабо развитой поверхностью должны приниматься равными 1,0, с сильно развитой поверхностью —1,1."
    },
    {
      "num": "1.9.48",
      "title": "Коэффициенты использования kи внешней изоляции электрооборудования наружной установки, выполненной в...",
      "text": "Коэффициенты использования kи внешней изоляции электрооборудования наружной установки, выполненной в виде одиночных изоляционных конструкций, в том числе опорных изоляторов наружной установки на номинальное напряжение до 110 кВ, а также подвесных изоляторов стержневого типа на номинальное напряжение 110 кВ, следует определять по табл. 1.9.22 в зависимости от отношения длины пути утечки изолятора или изоляционной конструкции Lи к длине их изоляционной части h."
    },
    {
      "num": "1.9.49",
      "title": "Коэффициенты использования kк одноцепных гирлянд и одиночных опорных колонок, составленных из одноти...",
      "text": "Коэффициенты использования kк одноцепных гирлянд и одиночных опорных колонок, составленных из однотипных изоляторов, следует принимать равными 1,0."
    },
    {
      "num": "1.9.50",
      "title": "Коэффициенты использования kк составных конструкций с параллельными ветвями (без перемычек), составл...",
      "text": "Коэффициенты использования kк составных конструкций с параллельными ветвями (без перемычек), составленных из однотипных элементов (двухцепных и многоцепных поддерживающих и натяжных гирлянд, двух- и многостоечных колонок), следует определять по табл. 1.9.23."
    },
    {
      "num": "1.9.51",
      "title": "Коэффициенты использования kк Λ-образных и V-образных гирлянд с одноцепными ветвями следует принимат...",
      "text": "Коэффициенты использования kк Λ-образных и V-образных гирлянд с одноцепными ветвями следует принимать равными 1,0."
    },
    {
      "num": "1.9.52",
      "title": "Коэффициенты использования kк составных конструкций с последовательнопараллельными ветвями, составле...",
      "text": "Коэффициенты использования kк составных конструкций с последовательнопараллельными ветвями, составленными из изоляторов одного типа (гирлянд типа Y или Λ, опорных колонок с различным числом параллельных ветвей по высоте, а также подстанционных аппаратов с растяжками), следует принимать равными 1,1."
    },
    {
      "num": "1.9.53",
      "title": "Коэффициенты использования kи одноцепных гирлянд и одиночных опорных колонок, составленных из разнот...",
      "text": "Коэффициенты использования kи одноцепных гирлянд и одиночных опорных колонок, составленных из разнотипных изоляторов с коэффициентами использования kи1 и kи2, должны определяться по формуле k=\n\nL1 + L2 , L1 L2 + K И1 K И2\n\nгде L1 и L2 — длина пути утечки участков конструкции из изоляторов соответствующего типа. Аналогичным образом должна определяться величина kи для конструкций указанного вида при числе разных типов изоляторов, большем двух."
    },
    {
      "num": "1.9.54",
      "title": "Конфигурация подвесных изоляторов для районов с различными видами загрязнений должна выбираться по т...",
      "text": "Конфигурация подвесных изоляторов для районов с различными видами загрязнений должна выбираться по табл. 1.9.24. Таблица 1.9.22\n\nКоэффициенты использования kк одиночных изоляционных колонок, опорных и подвесных стержневых изоляторов Lи /h\n\nменее 2,5\n\n2,5–3,00\n\n3,01–3,30\n\n3,31–3,50\n\n3,51–3,71\n\n3,71–4,00\n\nkК\n\n1,00\n\n1,10\n\n1,15\n\n1,20\n\n1,25\n\n1,30 Таблица 1.9.23\n\nКоэффициенты использования kк составных конструкций с электрически параллельными ветвями (без перемычек) Количество параллельных ветвей\n\n1\n\n2\n\n3–5\n\nkк\n\n1,00\n\n1,05\n\n1,10\n\n140\n\nПУЭ Таблица 1.9.24 Рекомендуемые области применения подвесных изоляторов различной конфигурации Конфигурация изолятора\n\nХарактеристика районов загрязнения\n\nТарельчатый с ребристой нижней поверхностью (Lи/D ≤ 1,4)\n\nРайоны с 1–2-й СЗ при любых видах загрязнения\n\nТарельчатый гладкий полусферический, тарельчатый гладкий конусный\n\nРайоны с 1–2-й СЗ при любых видах загрязнения, районы с засоленными почвами и с промышленными загрязнениями не выше 3-й СЗ\n\nТарельчатый фарфоровый\n\nРайоны с 4-й СЗ вблизи цементных и сланцевоперерабатывающих предприятий, предприятий черной металлургии, предприятий по производству калийных удобрений, химических производств, выпускающих фосфаты, алюминиевых заводов при наличии цехов производства электродов (цехов анодной массы)\n\nСтержневой фарфоровый нормального исполнения (Lи / h ≤ 2,5)\n\nРайоны с 1-й СЗ, в том числе с труднодоступными трассами ВЛ\n\nТарельчатый двукрылый\n\nРайоны с засоленными почвами и с промышленными загрязнениями (2–4-я СЗ)\n\nТарельчатый с сильно выступающим ребром на нижней поверхности (Lи/D > 1,4)\n\nПобережья морей и соленых озер (2–4-я СЗ)\n\nСтержневой фарфоровый специального исполнения (Lи / h > 2,5)\n\nРайоны с 2–4-й СЗ при любых видах загрязнения; районы с труднодоступными трассами ВЛ (2–3-я СЗ)\n\nСтержневой полимерный нормального исполнения\n\nРайоны с 1–2-й СЗ при любых видах загрязнения, в том числе районы с труднодоступными трассами ВЛ\n\nСтержневой полимерный специального исполнения\n\nРайоны с 2–3-й СЗ при любых видах загрязнения, в том числе районы с труднодоступными трассами ВЛ\n\nП ри м ечани е. D — диаметр тарельчатого изолятора, см; h — высота изоляционной части стержневого изолятора, см; Lи — длина пути утечки, см.\n\nÐàçäåë 2. ÏÅÐÅÄÀ×À ÝËÅÊÒÐÎÝÍÅÐÃÈÈ\n\nГлава 2.1 ЭЛЕКТРОПРОВОДКИ Область применения, определения"
    }
  ]
}