{
  "chapter": "2.4",
  "section": "2",
  "section_title": "ПЕРЕДАЧА ЭЛЕКТРОЭНЕРГИИ",
  "title": "Воздушные линии электропередачи напряжением до 1 кВ",
  "points": [
    {
      "num": "2.4.1",
      "title": "Настоящая глава Правил распространяется на воздушные линии электропередачи переменного тока напряжен...",
      "text": "Настоящая глава Правил распространяется на воздушные линии электропередачи переменного тока напряжением до 1 кВ, выполняемые с применением изолированных или неизолированных проводов. Дополнительные требования к ВЛ до 1 кВ приведены в гл. 2.5, 6.3 и 7.7. Кабельные вставки в линию и кабельные ответвления от линии должны выполняться в соответствии с требованиями гл. 2.3."
    },
    {
      "num": "2.4.2",
      "title": "Воздушная линия (ВЛ) электропередачи напряжением до 1 кВ — устройство для передачи и распределения э...",
      "text": "Воздушная линия (ВЛ) электропередачи напряжением до 1 кВ — устройство для передачи и распределения электроэнергии по изолированным или неизолированным проводам, расположенным на открытом воздухе и прикрепленным линейной арматурой к опорам, изоляторам или кронштейнам, к стенам зданий и к инженерным сооружениям. Воздушная линия электропередачи напряжением до 1 кВ с применением самонесущих изолированных проводов (СИП) обозначается ВЛИ. Самонесущий изолированный провод — скрученные в жгут изолированные жилы, причем\n\nнесущая жила может быть как изолированной, так и неизолированной. Механическая нагрузка может восприниматься или несущей жилой, или всеми проводниками жгута."
    },
    {
      "num": "2.4.3",
      "title": "Магистраль ВЛ — участок линии от питающей трансформаторной подстанции до концевой опоры",
      "text": "Магистраль ВЛ — участок линии от питающей трансформаторной подстанции до концевой опоры. К магистрали ВЛ могут быть присоединены линейные ответвления или ответвления к вводу. Линейное ответвление от ВЛ — участок линии, присоединенной к магистрали ВЛ, имеющий более двух пролетов. Ответвление от ВЛ к вводу — участок от опоры магистрали или линейного ответвления до зажима (изолятора ввода). Ответвление от ВЛИ допускается выполнять в пролете."
    },
    {
      "num": "2.4.4",
      "title": "Состояние ВЛ в расчетах механической части: нормальный режим — режим при необорванных проводах; авар...",
      "text": "Состояние ВЛ в расчетах механической части: нормальный режим — режим при необорванных проводах; аварийный режим — режим при оборванных проводах; монтажный режим — режим в условиях монтажа опор и проводов. Механический расчет ВЛ до 1 кВ в аварийном режиме не производится.\n\nОбщие требования"
    },
    {
      "num": "2.4.5",
      "title": "Механический расчет элементов ВЛ должен производиться по методам, изложенным в гл. 2.5.",
      "text": "Механический расчет элементов ВЛ должен производиться по методам, изложенным в гл. 2.5."
    },
    {
      "num": "2.4.6",
      "title": "Воздушные линии электропередачи должны размещаться так, чтобы опоры не загораживали входы в здания и...",
      "text": "Воздушные линии электропередачи должны размещаться так, чтобы опоры не загораживали входы в здания и въезды во дворы и не затрудняли движения транспорта и пешеходов. В местах, где имеется опасность наезда транспорта (у въездов во дворы, вблизи съездов с дорог, при пересечении дорог), опоры должны быть защищены от наезда (например, отбойными тумбами)."
    },
    {
      "num": "2.4.7",
      "title": "На опорах ВЛ на высоте не менее 2 м от земли через 250 м на магистрали ВЛ должны быть установлены (н...",
      "text": "На опорах ВЛ на высоте не менее 2 м от земли через 250 м на магистрали ВЛ должны быть установлены (нанесены): порядковый номер опоры; плакаты, на которых указаны расстояния от опоры ВЛ до кабельной линии связи (на опорах, установленных на расстоянии менее 4 м до кабелей связи), ширина охранной зоны и телефон владельца ВЛ."
    },
    {
      "num": "2.4.8",
      "title": "При прохождении ВЛИ по лесным массивам и зеленым насаждениям вырубка просек не требуется",
      "text": "При прохождении ВЛИ по лесным массивам и зеленым насаждениям вырубка просек не требуется. При этом расстояние от проводов до деревьев и кустов при наибольшей стреле провеса СИП и наибольшем их отклонении должно быть не менее 0,3 м.\n\n175\n\nГлава 2.4. Воздушные линии электропередачи напряжением до 1 кВ При прохождении ВЛ с неизолированными проводами по лесным массивам и зеленым насаждениям вырубка просеки не обязательна. При этом расстояние от проводов при наибольшей стреле провеса или наибольшем отклонении до деревьев и кустов должно быть не менее 1 м. Расстояние от изолированных проводов до зеленых насаждений должно быть не менее 0,5 м."
    },
    {
      "num": "2.4.9",
      "title": "Конструкции опор ВЛ должны быть защищены от коррозии с учетом требований 2.5.25, 2.5.26 и строительн...",
      "text": "Конструкции опор ВЛ должны быть защищены от коррозии с учетом требований 2.5.25, 2.5.26 и строительных норм и правил."
    },
    {
      "num": "2.4.10",
      "title": "Защиту ВЛ от электрических перегрузок следует выполнять в соответствии с требованиями гл",
      "text": "Защиту ВЛ от электрических перегрузок следует выполнять в соответствии с требованиями гл. 3.1. γр = 1,0 и К1 = 1,0 — во всех случаях."
    },
    {
      "num": "2.4.12",
      "title": "Расчет длины пролета ответвления от ВЛ к вводу по 2.4.20 должен выполняться в гололедном режиме для ...",
      "text": "Расчет длины пролета ответвления от ВЛ к вводу по 2.4.20 должен выполняться в гололедном режиме для двух случаев: 1) направление ветра под углом 90° к оси ВЛ, провода ВЛ покрыты гололедом bэ, толщина стенки гололеда на проводах ответвления bо = 0,5bэ; 2) направление ветра вдоль ВЛ (угол 0°), толщина стенки гололеда на проводах ответвления b0 = bэ. При этом в обоих случаях следует учитывать редукцию тяжения проводов ответвления при отклонении верха опоры.\n\nКлиматические условия\n\nПровода. Линейная арматура"
    },
    {
      "num": "2.4.11",
      "title": "Климатические условия для расчета ВЛ до 1 кВ в нормальном режиме должны приниматься как для ВЛ до 20...",
      "text": "Климатические условия для расчета ВЛ до 1 кВ в нормальном режиме должны приниматься как для ВЛ до 20 кВ в соответствии с 2.5.38–2.5.74. При этом для ВЛ до 1 кВ следует принимать: при расчете по 2.5.52: Сх = 1,1 — для СИП, свободных или покрытых гололедом; при расчете по 2.5.54 и 2.5.55: γnw = γnг = 0,8 — для одноцепных ВЛ; γnw = γnг = 0,9 — для одноцепных ВЛ с подвеской на опорах ПВ; γnw = 1,0 и γnг = 1,2 — для двухцепных и многоцепных ВЛ, а также при подвеске на опорах ВЛ самонесущего неметаллического оптического кабеля (ОКСН);"
    },
    {
      "num": "2.4.13",
      "title": "На ВЛ должны, как правило, применяться самонесущие изолированные провода (СИП)",
      "text": "На ВЛ должны, как правило, применяться самонесущие изолированные провода (СИП). СИП должен относиться к категории защищенных, иметь изоляцию из трудносгораемого светостабилизированного синтетического материала, стойкого к ультрафиолетовому излучению и воздействию озона."
    },
    {
      "num": "2.4.14",
      "title": "По условиям механической прочности на магистралях ВЛ, на линейном ответвлении от ВЛ и на ответвления...",
      "text": "По условиям механической прочности на магистралях ВЛ, на линейном ответвлении от ВЛ и на ответвлениях к вводам следует применять провода с минимальными сечениями, указанными в табл. 2.4.1 и 2.4.2."
    },
    {
      "num": "2.4.15",
      "title": "При сооружении ВЛ в местах, где опытом эксплуатации установлено разрушение проТаблица 2.4.1 Минималь...",
      "text": "При сооружении ВЛ в местах, где опытом эксплуатации установлено разрушение проТаблица 2.4.1 Минимально допустимые сечения изолированных проводов Нормативная толщина стенки гололеда bэ, мм\n\nСечение несущей жилы, мм2, на магистрали ВЛИ, на линейном ответвлении от ВЛИ\n\nСечение жилы на ответвлениях от ВЛИ и от ВЛ к вводам, мм2\n\n35 (25)* 50 (25)*\n\n16 16\n\n10 15 и более\n\n* В скобках дано сечение жилы самонесущих изолированных проводов, скрученных в жгут, без несущего провода. Таблица 2.4.2 Минимально допустимые сечения неизолированных и изолированных проводов Нормативная толщина стенки гололеда bэ, мм\n\nМатериал провода\n\nАлюминий (А), нетермообработанный алюминевый сплав (АН) 10\n\n15 и более\n\nСечение провода на магистрали и линейном ответвлении, мм\n\n25\n\nСталеалюминий (АС), термообработанный алюминиевый сплав (АЖ)\n\n25\n\nМедь (М)\n\n16 35\n\nА, АН, АС, АЖ, М\n\n25 16\n\n176\n\nПУЭ Таблица 2.4.3 Допустимое механическое напряжение в проводах ВЛ до 1 кВ Допустимое напряжение,% предела прочности при растяжении Провод при наибольшей нагрузке и низшей температуре tг = t_\n\nпри среднегодовой температуре tcг\n\nСИП сечением 25–120 мм2\n\n40\n\n30\n\nАлюминиевый сечением, мм2: 25–95 120\n\n35 40\n\n30 30\n\nИз термообработанного и нетермообработанного алюминиевого сплава сечением, мм2: 25–95 120\n\n40 45\n\n30 30\n\nСталеалюминиевый сечением, мм2: 25 35–95\n\n35 40\n\n30 30\n\nводов от коррозии (побережья морей, соленых озер, промышленные районы и районы засоленных песков), а также в местах, где на основании данных изысканий оно возможно, следует применять самонесущие изолированные провода с изолированной жилой."
    },
    {
      "num": "2.4.16",
      "title": "Магистраль ВЛ, как правило, следует выполнять проводами неизменного сечения",
      "text": "Магистраль ВЛ, как правило, следует выполнять проводами неизменного сечения. Сечения фазных проводов магистрали ВЛ рекомендуется принимать не менее 50 мм2."
    },
    {
      "num": "2.4.17",
      "title": "Механический расчет проводов должен производиться по методу допускаемых напряжений для условий, указ...",
      "text": "Механический расчет проводов должен производиться по методу допускаемых напряжений для условий, указанных в 2.5.38–2.5.74. При этом напряжения в проводах не должны превышать допускаемых напряжений, приведенных в табл. 2.4.3, а расстояния от проводов до поверхности земли, пересекаемых сооружений и заземленных элементов опор должны отвечать требованиям настоящей главы. При расчете используются параметры проводов, приведенные в табл. 2.5.8."
    },
    {
      "num": "2.4.18",
      "title": "Все виды механических нагрузок и воздействий на СИП с несущей жилой должна воспринимать эта жила, а ...",
      "text": "Все виды механических нагрузок и воздействий на СИП с несущей жилой должна воспринимать эта жила, а на СИП без несущего провода — должны воспринимать все жилы скрученного жгута"
    },
    {
      "num": "2.4.19",
      "title": "Длина пролета ответвления от ВЛ к вводу должна определяться расчетом в зависимости от прочности опор...",
      "text": "Длина пролета ответвления от ВЛ к вводу должна определяться расчетом в зависимости от прочности опоры, на которой выполняется ответвление, высоты подвески проводов ответвления на опоре и на вводе, количества и сечения жил проводов ответвления. При расстояниях от магистрали ВЛ до здания, превышающих расчетные значения пролета ответвления, устанавливается необходимое число дополнительных опор."
    },
    {
      "num": "2.4.20",
      "title": "Выбор сечения токоведущих проводников по длительно допустимому току следует выполнять с учетом требо...",
      "text": "Выбор сечения токоведущих проводников по длительно допустимому току следует выполнять с учетом требований гл. 1.3. Сечение токоведущих проводников должно проверяться по условию нагрева при коротких замыканиях (КЗ) и на термическую стойкость."
    },
    {
      "num": "2.4.21",
      "title": "Крепление, соединение СИП и присоединение к СИП следует производить следующим образом: 1) крепление ...",
      "text": "Крепление, соединение СИП и присоединение к СИП следует производить следующим образом: 1) крепление провода магистрали ВЛИ на промежуточных и угловых промежуточных опорах — с помощью поддерживающих зажимов; 2) крепление провода магистрали ВЛИ на опорах анкерного типа, а также концевое крепление проводов ответвления на опоре ВЛИ и на вводе — с помощью натяжных зажимов; 3) соединение провода ВЛИ в пролете — с помощью специальных соединительных зажимов; в петлях опор анкерного типа допускается соединение неизолированного несущего провода с помощью плашечного зажима. Соединительные зажимы, предназначенные для соединения несущего провода в пролете, должны иметь механическую прочность не менее 90% разрывного усилия провода; 4) соединение фазных проводов магистрали ВЛИ — с помощью соединительных зажимов, имеющих изолирующее покрытие или защитную изолирующую оболочку; 5) соединение проводов в пролете ответвления к вводу не допускается; 6) соединение заземляющих проводников — с помощью плашечных зажимов; 7) ответвительные зажимы следует применять в случаях:\n\nГлава 2.4. Воздушные линии электропередачи напряжением до 1 кВ ответвления от фазных жил, за исключением СИП со всеми несущими проводниками жгута; ответвления от несущей жилы."
    },
    {
      "num": "2.4.22",
      "title": "Крепление поддерживающих и натяжных зажимов к опорам ВЛИ, стенам зданий и сооружениям следует выполн...",
      "text": "Крепление поддерживающих и натяжных зажимов к опорам ВЛИ, стенам зданий и сооружениям следует выполнять с помощью крюков и кронштейнов."
    },
    {
      "num": "2.4.23",
      "title": "Расчетные усилия в поддерживающих и натяжных зажимах, узлах крепления и кронштейнах в нормальном реж...",
      "text": "Расчетные усилия в поддерживающих и натяжных зажимах, узлах крепления и кронштейнах в нормальном режиме не должны превышать 40% их механической разрушающей нагрузки."
    },
    {
      "num": "2.4.24",
      "title": "Соединения проводов в пролетах ВЛ следует производить при помощи соединительных зажимов, обеспечиваю...",
      "text": "Соединения проводов в пролетах ВЛ следует производить при помощи соединительных зажимов, обеспечивающих механическую прочность не менее 90% разрывного усилия провода. В одном пролете ВЛ допускается не более одного соединения на каждый провод. В пролетах пересечения ВЛ с инженерными сооружениями соединение проводов ВЛ не допускается. Соединение проводов в петлях анкерных опор должно производиться при помощи зажимов или сваркой. Провода разных марок или сечений должны соединяться только в петлях анкерных опор."
    },
    {
      "num": "2.4.25",
      "title": "Крепление неизолированных проводов к изоляторам и изолирующим траверсам на опорах ВЛ, за исключением...",
      "text": "Крепление неизолированных проводов к изоляторам и изолирующим траверсам на опорах ВЛ, за исключением опор для пересечений, рекомендуется выполнять одинарным. Крепление неизолированных проводов к штыревым изоляторам на промежуточных опорах следует выполнять, как правило, на шейке изолятора с внутренней его стороны по отношению к стойке опоры."
    },
    {
      "num": "2.4.26",
      "title": "Крюки и штыри должны рассчитываться в нормальном режиме работы ВЛ по методу разрушающих нагрузок",
      "text": "Крюки и штыри должны рассчитываться в нормальном режиме работы ВЛ по методу разрушающих нагрузок. При этом усилия не должны превышать значений, приведенных в 2.5.101.\n\nРасположение проводов на опорах"
    },
    {
      "num": "2.4.27",
      "title": "На опорах допускается любое расположение изолированных и неизолированных проводов ВЛ независимо от р...",
      "text": "На опорах допускается любое расположение изолированных и неизолированных проводов ВЛ независимо от района климатических условий. Нулевой провод ВЛ с неизолированными проводами, как правило, следует располагать ниже фазных проводов. Изолированные провода наружного освещения, прокладываемые на опорах ВЛИ, могут размещаться выше или ниже СИП, а также быть скрученными в жгут СИП. Неизолированные и изолированные провода наружного освещения, прокладываемые на опорах ВЛ, должны располагаться, как правило, над PEN (РЕ)-проводником ВЛ.\n\n177"
    },
    {
      "num": "2.4.28",
      "title": "Устанавливаемые на опорах аппараты для подключения электроприемников должны размещаться на высоте не...",
      "text": "Устанавливаемые на опорах аппараты для подключения электроприемников должны размещаться на высоте не менее 1,6 м от поверхности земли. Устанавливаемые на опорах защитные и секционирующие устройства должны размещаться ниже проводов ВЛ."
    },
    {
      "num": "2.4.29",
      "title": "Расстояния между неизолированными проводами на опоре и в пролете по условиям их сближения в пролете ...",
      "text": "Расстояния между неизолированными проводами на опоре и в пролете по условиям их сближения в пролете при наибольшей стреле провеса до 1,2 м должны быть не менее: при вертикальном расположении проводов и расположении проводов с горизонтальным смещением не более 20 см: 40 см в I, II и III районах по гололеду, 60 см в IV и особом районах по гололеду; при других расположениях проводов во всех районах по гололеду при скорости ветра при гололеде: до 18 м/с — 40 см, более 18 м/с — 60 см. При наибольшей стреле провеса более 1,2 м указанные расстояния должны быть увеличены пропорционально отношению наибольшей стрелы провеса к стреле провеса, равной 1,2 м."
    },
    {
      "num": "2.4.30",
      "title": "Расстояние по вертикали между изолированными и неизолированными проводами ВЛ разных фаз на опоре при...",
      "text": "Расстояние по вертикали между изолированными и неизолированными проводами ВЛ разных фаз на опоре при ответвлении от ВЛ и при пересечении разных ВЛ на общей опоре должно быть не менее 10 см. Расстояния от проводов ВЛ до любых элементов опоры должно быть не менее 5 см."
    },
    {
      "num": "2.4.31",
      "title": "При совместной подвеске на общих опорах ВЛИ и ВЛ до 1 кВ расстояние по вертикали между ними на опоре...",
      "text": "При совместной подвеске на общих опорах ВЛИ и ВЛ до 1 кВ расстояние по вертикали между ними на опоре и в пролете при температуре окружающего воздуха плюс 15 °С без ветра должно быть не менее 0,4 м."
    },
    {
      "num": "2.4.32",
      "title": "При совместной подвеске на общих опорах двух или более ВЛИ расстояние между жгутами СИП должно быть ...",
      "text": "При совместной подвеске на общих опорах двух или более ВЛИ расстояние между жгутами СИП должно быть не менее 0,3 м."
    },
    {
      "num": "2.4.33",
      "title": "При совместной подвеске на общих опорах проводов ВЛ до 1 кВ и проводов ВЛ до 20 кВ расстояние по вер...",
      "text": "При совместной подвеске на общих опорах проводов ВЛ до 1 кВ и проводов ВЛ до 20 кВ расстояние по вертикали между ближайшими проводами ВЛ разных напряжений на общей опоре, а также в середине пролета при температуре окружающего воздуха плюс 15 °С без ветра должно быть не менее: 1,0 м — при подвеске СИП с изолированным несущим и со всеми несущими проводами; 1,75 м — при подвеске СИП с неизолированным несущим проводом; 2,0 м — при подвеске неизолированных и изолированных проводов ВЛ до 1 кВ."
    },
    {
      "num": "2.4.34",
      "title": "При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6–20 кВ (см",
      "text": "При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6–20 кВ (см. 2.5.1) расстояние по вертикали между ближайшими проводами ВЛ до 1 кВ и ВЛЗ 6–20 кВ на опоре и в пролете при темпера178\n\nПУЭ\n\nтуре плюс 15 °С без ветра должно быть не менее 0,3 м для СИП и 1,5 м для неизолированных и изолированных проводов ВЛ до 1 кВ.\n\nИзоляция"
    },
    {
      "num": "2.4.35",
      "title": "Самонесущий изолированный провод крепится к опорам без применения изоляторов.",
      "text": "Самонесущий изолированный провод крепится к опорам без применения изоляторов."
    },
    {
      "num": "2.4.36",
      "title": "На ВЛ с неизолированными и изолированными проводами независимо от материала опор, степени загрязнени...",
      "text": "На ВЛ с неизолированными и изолированными проводами независимо от материала опор, степени загрязнения атмосферы и интенсивности грозовой деятельности следует применять изоляторы либо траверсы из изоляционных материалов. Выбор и расчет изоляторов и арматуры выполняются в соответствии с 2.5.100."
    },
    {
      "num": "2.4.37",
      "title": "На опорах ответвлений от ВЛ с неизолированными и изолированными проводами следует, как правило, прим...",
      "text": "На опорах ответвлений от ВЛ с неизолированными и изолированными проводами следует, как правило, применять многошейковые или дополнительные изоляторы.\n\nЗаземление. Защита от перенапряжений"
    },
    {
      "num": "2.4.38",
      "title": "На опорах ВЛ должны быть выполнены заземляющие устройства, предназначенные для повторного заземления...",
      "text": "На опорах ВЛ должны быть выполнены заземляющие устройства, предназначенные для повторного заземления, защиты от грозовых перенапряжений, заземления электрооборудования, установленного на опорах ВЛ. Сопротивление заземляющего устройства должно быть не более 30 Ом."
    },
    {
      "num": "2.4.39",
      "title": "Металлические опоры, металлические конструкции и арматура железобетонных элементов опор должны быть ...",
      "text": "Металлические опоры, металлические конструкции и арматура железобетонных элементов опор должны быть присоединены к РENпроводнику."
    },
    {
      "num": "2.4.40",
      "title": "На железобетонных опорах PENпроводник следует присоединять к арматуре железобетонных стоек и подкосо...",
      "text": "На железобетонных опорах PENпроводник следует присоединять к арматуре железобетонных стоек и подкосов опор."
    },
    {
      "num": "2.4.41",
      "title": "Крюки и штыри деревянных опор ВЛ, а также металлических и железобетонных опор при подвеске на них СИ...",
      "text": "Крюки и штыри деревянных опор ВЛ, а также металлических и железобетонных опор при подвеске на них СИП с изолированным несущим проводником или со всеми несущими проводниками жгута заземлению не подлежат, за исключением крюков и штырей на опорах, где выполнены повторные заземления и заземления для защиты от атмосферных перенапряжений."
    },
    {
      "num": "2.4.42",
      "title": "Крюки, штыри и арматура опор ВЛ напряжением до 1 кВ, ограничивающих пролет пересечения, а также опор...",
      "text": "Крюки, штыри и арматура опор ВЛ напряжением до 1 кВ, ограничивающих пролет пересечения, а также опор, на которых производится совместная подвеска, должны быть заземлены."
    },
    {
      "num": "2.4.43",
      "title": "На деревянных опорах ВЛ при переходе в кабельную линию заземляющий проводник должен быть присоединен...",
      "text": "На деревянных опорах ВЛ при переходе в кабельную линию заземляющий проводник должен быть присоединен к PEN-проводнику ВЛ и к металлической оболочке кабеля."
    },
    {
      "num": "2.4.44",
      "title": "Защитные аппараты, устанавливаемые на опорах ВЛ для защиты от грозовых перенапряжений, должны быть п...",
      "text": "Защитные аппараты, устанавливаемые на опорах ВЛ для защиты от грозовых перенапряжений, должны быть присоединены к заземлителю отдельным спуском."
    },
    {
      "num": "2.4.45",
      "title": "Соединение заземляющих проводников между собой, присоединение их к верхним заземляющим выпускам стое...",
      "text": "Соединение заземляющих проводников между собой, присоединение их к верхним заземляющим выпускам стоек железобетонных опор, к крюкам и кронштейнам, а также к заземляемым металлоконструкциям и к заземляемому электрооборудованию, установленному на опорах ВЛ, должны выполняться сваркой или болтовыми соединениями. Присоединение заземляющих проводников (спусков) к заземлителю в земле также должно выполняться сваркой или иметь болтовые соединения."
    },
    {
      "num": "2.4.46",
      "title": "В населенной местности с одно- и двухэтажной застройкой ВЛ должны иметь заземляющие устройства, пред...",
      "text": "В населенной местности с одно- и двухэтажной застройкой ВЛ должны иметь заземляющие устройства, предназначенные для защиты от атмосферных перенапряжений. Сопротивления этих заземляющих устройств должны быть не более 30 Ом, а расстояния между ними должны быть не более 200 м для районов с числом грозовых часов в году до 40, 100 м — для районов с числом грозовых часов в году более 40. Кроме того, заземляющие устройства должны быть выполнены: 1) на опорах с ответвлениями к вводам в здания, в которых может быть сосредоточено большое количество людей (школы, ясли, больницы) или которые представляют большую материальную ценность (животноводческие и птицеводческие помещения, склады); 2) на концевых опорах линий, имеющих ответвления к вводам, при этом наибольшее расстояние от соседнего заземления этих же линий должно быть не более 100 м для районов с числом грозовых часов в году до 40 и 50 м — для районов с числом грозовых часов в году более 40."
    },
    {
      "num": "2.4.47",
      "title": "В начале и конце каждой магистрали ВЛИ на проводах рекомендуется устанавливать зажимы для присоедине...",
      "text": "В начале и конце каждой магистрали ВЛИ на проводах рекомендуется устанавливать зажимы для присоединения приборов контроля напряжения и переносного заземления. Заземляющие устройства защиты от грозовых перенапряжений рекомендуется совмещать с повторным заземлением PEN-проводника."
    },
    {
      "num": "2.4.48",
      "title": "Требования к заземляющим устройствам повторного заземления и защитным проводникам приведены в 1.7.10...",
      "text": "Требования к заземляющим устройствам повторного заземления и защитным проводникам приведены в 1.7.102, 1.7.103, 1.7.126. В качестве заземляющих проводников на опорах ВЛ допускается применять круглую сталь, имеющую антикоррозионное покрытие диаметром не менее 6 мм."
    },
    {
      "num": "2.4.49",
      "title": "Оттяжки опор ВЛ должны быть присоединены к заземляющему проводнику",
      "text": "Оттяжки опор ВЛ должны быть присоединены к заземляющему проводнику. Глава 2.4. Воздушные линии электропередачи напряжением до 1 кВ\n\nОпоры"
    },
    {
      "num": "2.4.50",
      "title": "На ВЛ могут применяться опоры из различного материала",
      "text": "На ВЛ могут применяться опоры из различного материала. Для ВЛ следует применять следующие типы опор: 1) промежуточные, устанавливаемые на прямых участках трассы ВЛ. Эти опоры в нормальных режимах работы не должны воспринимать усилий, направленных вдоль ВЛ; 2) анкерные, устанавливаемые для ограничения анкерного пролета, а также в местах изменения числа, марок и сечений проводов ВЛ. Эти опоры должны воспринимать в нормальных режимах работы усилия от разности тяжения проводов, направленные вдоль ВЛ; 3) угловые, устанавливаемые в местах изменения направления трассы ВЛ. Эти опоры при нормальных режимах работы должны воспринимать результирующую нагрузку от тяжения проводов смежных пролетов. Угловые опоры могут быть промежуточными и анкерного типа; 4) концевые, устанавливаемые в начале и конце ВЛ, а также в местах, ограничивающих кабельные вставки. Они являются опорами анкерного типа и должны воспринимать в нормальных режимах работы ВЛ одностороннее тяжение всех проводов. Опоры, на которых выполняются ответвления от ВЛ, называются ответвительными; опоры, на которых выполняется пересечение ВЛ разных направлений или пересечение ВЛ с инженерными сооружениями, — перекрестными. Эти опоры могут быть всех указанных типов."
    },
    {
      "num": "2.4.51",
      "title": "Конструкции опор должны обеспечивать возможность установки: светильников уличного освещения всех тип...",
      "text": "Конструкции опор должны обеспечивать возможность установки: светильников уличного освещения всех типов; концевых кабельных муфт; защитных аппаратов; секционирующих и коммутационных аппаратов; шкафов и щитков для подключения электроприемников."
    },
    {
      "num": "2.4.52",
      "title": "Опоры независимо от их типа могут быть свободностоящими, с подкосами или оттяжками",
      "text": "Опоры независимо от их типа могут быть свободностоящими, с подкосами или оттяжками. Оттяжки опор могут прикрепляться к анкерам, установленным в земле, или к каменным, кирпичным, железобетонным и металлическим элементам зданий и сооружений. Сечение оттяжек определяется расчетом. Они могут быть многопроволочными или из круглой стали. Сечение однопроволочных стальных оттяжек должно быть не менее 25 мм2."
    },
    {
      "num": "2.4.53",
      "title": "Опоры ВЛ должны рассчитываться по первому и второму предельному состоянию в нормальном режиме работы...",
      "text": "Опоры ВЛ должны рассчитываться по первому и второму предельному состоянию в нормальном режиме работы ВЛ на климатические условия по 2.4.11 и 2.4.12.\n\n179\n\nПромежуточные опоры должны быть рассчитаны на следующие сочетания нагрузок: одновременное воздействие поперечной ветровой нагрузки на провода, свободные или покрытые гололедом, и на конструкцию опоры, а также нагрузки от тяжения проводов ответвлений к вводам, свободных от гололеда или частично покрытых гололедом (по 2.4.12); на нагрузку от тяжения проводов ответвлений к вводам, покрытых гололедом, при этом допускается учет отклонения опоры под действием нагрузки; на условную расчетную нагрузку, равную 1,5 кН, приложенную к вершине опоры и направленную вдоль оси ВЛ. Угловые опоры (промежуточные и анкерные) должны быть рассчитаны на результирующую нагрузку от тяжения проводов и ветровую нагрузку на провода и конструкцию опоры. Анкерные опоры должны быть рассчитаны на разность тяжения проводов смежных пролетов и поперечную нагрузку от давления ветра при гололеде и без гололеда на провода и конструкцию опоры. За наименьшее значение разности тяжения следует принимать 50% наибольшего значения одностороннего тяжения всех проводов. Концевые опоры должны быть рассчитаны на одностороннее тяжение всех проводов. Ответвительные опоры рассчитываются на результирующую нагрузку от тяжения всех проводов."
    },
    {
      "num": "2.4.54",
      "title": "При установке опор на затапливаемых участках трассы, где возможны размывы грунта или воздействие лед...",
      "text": "При установке опор на затапливаемых участках трассы, где возможны размывы грунта или воздействие ледохода, опоры должны быть укреплены (подсыпка земли, замощение, устройство банкеток, установка ледорезов).\n\nГабариты, пересечения и сближения"
    },
    {
      "num": "2.4.55",
      "title": "Расстояние по вертикали от проводов ВЛИ до поверхности земли в населенной и ненаселенной местности д...",
      "text": "Расстояние по вертикали от проводов ВЛИ до поверхности земли в населенной и ненаселенной местности до земли и проезжей части улиц должно быть не менее 5 м. Оно может быть уменьшено в труднодоступной местности до 2,5 м и в недоступной (склоны гор, скалы, утесы) — до 1 м. При пересечении непроезжей части улиц ответвлениями от ВЛИ к вводам в здания расстояния от СИП до тротуаров пешеходных дорожек допускается уменьшить до 3,5 м. Расстояние от СИП и изолированных проводов до поверхности земли на ответвлениях к вводу должно быть не менее 2,5 м. Расстояние от неизолированных проводов до поверхности земли на ответвлениях к вводам должно быть не менее 2,75 м.\n\n180\n\nПУЭ Таблица 2.4.4 Наименьшее допустимое расстояние по горизонтали от подземных частей опор или заземляющих устройств опор до подземных кабелей, трубопроводов и наземных колонок Объект сближения\n\nРасстояние, м\n\nВодо-, паро- и теплопроводы, распределительные газопроводы, канализационные трубы\n\n1\n\nПожарные гидранты, колодцы, люки канализации, водоразборные колонки\n\n2\n\nКабели (кроме кабелей связи, сигнализации и проводного вещания, см. также 2.4.77)\n\n1\n\nТо же, но при прокладке их в изолирующей трубе\n\n0,5"
    },
    {
      "num": "2.4.56",
      "title": "Расстояние от проводов ВЛ в населенной и ненаселенной местности при наибольшей стреле провеса провод...",
      "text": "Расстояние от проводов ВЛ в населенной и ненаселенной местности при наибольшей стреле провеса проводов до земли и проезжей части улиц должно быть не менее 6 м. Расстояние от проводов до земли может быть уменьшено в труднодоступной местности до 3,5 м и в недоступной местности (склоны гор, скалы, утесы) — до 1 м."
    },
    {
      "num": "2.4.57",
      "title": "Расстояние по горизонтали от СИП при наибольшем их отклонении до элементов зданий и сооружений должн...",
      "text": "Расстояние по горизонтали от СИП при наибольшем их отклонении до элементов зданий и сооружений должно быть не менее: 1,0 м — до балконов, террас и окон; 0,2 м — до глухих стен зданий, сооружений. Допускается прохождение ВЛИ и ВЛ с изолированными проводами над крышами зданий и сооружениями (кроме оговоренных в гл. 7.3 и 7.4), при этом расстояние от них до проводов по вертикали должно быть не менее 2,5 м."
    },
    {
      "num": "2.4.58",
      "title": "Расстояние по горизонтали от проводов ВЛ при наибольшем их отклонении до зданий и сооружений должно ...",
      "text": "Расстояние по горизонтали от проводов ВЛ при наибольшем их отклонении до зданий и сооружений должно быть не менее: 1,5 м — до балконов, террас и окон; 1,0 м — до глухих стен. Прохождение ВЛ с неизолированными проводами над зданиями и сооружениями не допускается."
    },
    {
      "num": "2.4.59",
      "title": "Наименьшее расстояние от СИП и проводов ВЛ до поверхности земли или воды, а также до различных соору...",
      "text": "Наименьшее расстояние от СИП и проводов ВЛ до поверхности земли или воды, а также до различных сооружений при прохождении ВЛ над ними определяется при высшей температуре воздуха без учета нагрева проводов ВЛ электрическим током."
    },
    {
      "num": "2.4.60",
      "title": "При прокладке по стенам зданий и сооружениям минимальное расстояние от СИП должно быть: — при горизо...",
      "text": "При прокладке по стенам зданий и сооружениям минимальное расстояние от СИП должно быть: — при горизонтальной прокладке: над окном, входной дверью — 0,3 м; под балконом, окном, карнизом — 0,5 м; до земли — 2,5 м; — при вертикальной прокладке: до окна — 0,5 м; до балкона, входной двери — 1,0 м. Расстояние в свету между СИП и стеной здания или сооружением должно быть не менее 0,06 м."
    },
    {
      "num": "2.4.61",
      "title": "Расстояния по горизонтали от подземных частей опор или заземлителей опор до подземных кабелей, трубо...",
      "text": "Расстояния по горизонтали от подземных частей опор или заземлителей опор до подземных кабелей, трубопроводов и наземных колонок различного назначения должны быть не менее приведенных в табл. 2.4.4."
    },
    {
      "num": "2.4.62",
      "title": "При пересечении ВЛ с различными сооружениями, а также с улицами и площадями населенных пунктов угол ...",
      "text": "При пересечении ВЛ с различными сооружениями, а также с улицами и площадями населенных пунктов угол пересечения не нормируется."
    },
    {
      "num": "2.4.63",
      "title": "Пересечение ВЛ с судоходными реками и каналами не рекомендуется",
      "text": "Пересечение ВЛ с судоходными реками и каналами не рекомендуется. При необходимости выполнения такого пересечения ВЛ должны сооружаться в соответствии с требованиями 2.5.268–"
    },
    {
      "num": "2.4.64",
      "title": "Пересечения и сближения ВЛ напряжением до 1 кВ с ВЛ напряжением выше 1 кВ, а также совместная подвес...",
      "text": "Пересечения и сближения ВЛ напряжением до 1 кВ с ВЛ напряжением выше 1 кВ, а также совместная подвеска их проводов на общих опорах должны выполняться с соблюдением требований, приведенных в 2.5.220–2.5.230."
    },
    {
      "num": "2.4.65",
      "title": "Пересечение ВЛ (ВЛИ) до 1 кВ между собой рекомендуется выполнять на перекрестных опорах; допускается...",
      "text": "Пересечение ВЛ (ВЛИ) до 1 кВ между собой рекомендуется выполнять на перекрестных опорах; допускается также их пересечение в пролете. Расстояние по вертикали между проводами пересекающихся ВЛ (ВЛИ) должно быть не менее: 0,1 м на опоре, 1 м в пролете,"
    },
    {
      "num": "2.4.66",
      "title": "В местах пересечения ВЛ до 1 кВ между собой могут применяться промежуточные опоры и опоры анкерного ...",
      "text": "В местах пересечения ВЛ до 1 кВ между собой могут применяться промежуточные опоры и опоры анкерного типа. При пересечении ВЛ до 1 кВ между собой в пролете место пересечения следует выбирать возможно ближе к опоре верхней пересекающей ВЛ, при этом расстояние по горизонтали от опор пересекающей ВЛ до проводов пересекаемой ВЛ при наибольшем их отклонении должно быть не менее 2 м."
    },
    {
      "num": "2.4.67",
      "title": "При параллельном прохождении и сближении ВЛ до 1 кВ и ВЛ выше 1 кВ расстояние между ними по горизонт...",
      "text": "При параллельном прохождении и сближении ВЛ до 1 кВ и ВЛ выше 1 кВ расстояние между ними по горизонтали должно быть не менее указанных в 2.5.230."
    },
    {
      "num": "2.4.68",
      "title": "Совместная подвеска проводов ВЛ до 1 кВ и неизолированных проводов ВЛ до 20 кВ",
      "text": "Совместная подвеска проводов ВЛ до 1 кВ и неизолированных проводов ВЛ до 20 кВ\n\nГлава 2.4. Воздушные линии электропередачи напряжением до 1 кВ на общих опорах допускается при соблюдении следующих условий: 1) ВЛ до 1 кВ должны выполняться по расчетным климатическим условиям ВЛ до 20 кВ; 2) провода ВЛ до 20 кВ должны располагаться выше проводов ВЛ до 1 кВ; 3) провода ВЛ до 20 кВ, закрепляемые на штыревых изоляторах, должны иметь двойное крепление."
    },
    {
      "num": "2.4.69",
      "title": "При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6–20 кВ должны соблюдатьс...",
      "text": "При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6–20 кВ должны соблюдаться следующие требования: 1) ВЛ до 1 кВ должны выполняться по расчетным климатическим условиям ВЛ до 20 кВ; 2) провода ВЛЗ 6–20 кВ должны располагаться, как правило, выше проводов ВЛ до 1 кВ; 3) крепление проводов ВЛЗ 6–20 кВ на штыревых изоляторах должно выполняться усиленным."
    },
    {
      "num": "2.4.70",
      "title": "При пересечении ВЛ (ВЛИ) с ВЛ напряжением выше 1 кВ расстояние от проводов пересекающей ВЛ до пересе...",
      "text": "При пересечении ВЛ (ВЛИ) с ВЛ напряжением выше 1 кВ расстояние от проводов пересекающей ВЛ до пересекаемой ВЛ (ВЛИ) должно соответствовать требованиям, приведенным в 2.5.221 и 2.5.227. Сечение проводов пересекаемой ВЛ должно приниматься в соответствии с 2.5.223.\n\nПересечения, сближения, совместная подвеска ВЛ с линиями связи, проводного вещания и РК"
    },
    {
      "num": "2.4.71",
      "title": "Угол пересечения ВЛ с ЛС и ЛПВ1 должен быть по возможности близок к 90°",
      "text": "Угол пересечения ВЛ с ЛС и ЛПВ1 должен быть по возможности близок к 90°. Для 1 Под ЛС следует понимать линии связи Министерства связи РФ и других ведомств, а также линии сигнализации Министерства путей сообщения. Под ЛПВ следует понимать линии проводного вещания. Воздушные линии связи по своему назначению разделяются на линии междугородной телефонной связи (МТС), линии сельской телефонной связи (СТС), линии городской телефонной связи (ГТС), линии проводного вещания (ЛПВ). По значимости воздушные линии связи и проводного вещания подразделяются на классы: линии МТС и СТС: магистральные линии МТС, соединяющие Москву с республиканскими, краевыми и областными центрами и последние между собой, и линии Министерства путей сообщения, проходящие вдоль железных дорог и по территории железнодорожных станций (класс I); внутризоновые линии МТС, соединяющие республиканские, краевые и областные центры с районными центрами и последние между собой, и соединительные линии СТС (класс II); абонентские линии СТС (класс III); линии ГТС на классы не подразделяются; линии проводного вещания: фидерные линии с номинальным напряжением выше 360 В (класс I); фидерные линии с номинальным напряжением до 360 В и абонентские линии с напряжением 15 и 30 В (класс II).\n\n181\n\nстесненных условий угол пересечения не нормируется."
    },
    {
      "num": "2.4.72",
      "title": "Расстояние по вертикали от проводов ВЛ до проводов или подвесных кабелей ЛС и ЛПВ в пролете пересече...",
      "text": "Расстояние по вертикали от проводов ВЛ до проводов или подвесных кабелей ЛС и ЛПВ в пролете пересечения при наибольшей стреле провеса провода ВЛ должно быть: от СИП и изолированных проводов — не менее 1 м; от неизолированных проводов — не менее 1,25 м."
    },
    {
      "num": "2.4.73",
      "title": "Расстояние по вертикали от проводов ВЛ до 1 кВ до проводов или подвесных кабелей ЛС или ЛПВ при пере...",
      "text": "Расстояние по вертикали от проводов ВЛ до 1 кВ до проводов или подвесных кабелей ЛС или ЛПВ при пересечении на общей опоре должно быть: между СИП и ЛС или ЛПВ — не менее 0,5 м; между неизолированным проводом ВЛ и ЛПВ — не менее 1,5 м."
    },
    {
      "num": "2.4.74",
      "title": "Место пересечения проводов ВЛ с проводами или подвесными кабелями ЛС и ЛПВ в пролете должно находить...",
      "text": "Место пересечения проводов ВЛ с проводами или подвесными кабелями ЛС и ЛПВ в пролете должно находиться по возможности ближе к опоре ВЛ, но не менее 2 м от нее."
    },
    {
      "num": "2.4.75",
      "title": "Пересечение ВЛ с ЛС и ЛПВ может быть выполнено по одному из следующих вариантов: 1) проводами ВЛ и и...",
      "text": "Пересечение ВЛ с ЛС и ЛПВ может быть выполнено по одному из следующих вариантов: 1) проводами ВЛ и изолированными проводами ЛС и ЛПВ; 2) проводами ВЛ и подземным или подвесным кабелем ЛС и ЛПВ; 3) проводами ВЛ и неизолированными проводами ЛС и ЛПВ; 4) подземной кабельной вставкой в ВЛ с изолированными и неизолированными проводами ЛС и ЛПВ."
    },
    {
      "num": "2.4.76",
      "title": "При пересечении проводов ВЛ с изолированными проводами ЛС и ЛПВ должны соблюдаться следующие требова...",
      "text": "При пересечении проводов ВЛ с изолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение ВЛИ с ЛС и ЛПВ может выполняться в пролете и на опоре; 2) пересечение неизолированных проводов ВЛ с проводами ЛС, а также с проводами ЛПВ напряжением выше 360 В должно выполняться только в пролете. Пересечение неизолированных проводов ВЛ с проводами ЛПВ напряжением до 360 В может выполняться как в пролете, так и на общей опоре; 3) опоры ВЛ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и соединительными линиями СТС, а также ЛПВ напряжением выше 360 В, должны быть анкерного типа. При пересечении всех остальных ЛС и ЛПВ допускаются опоры ВЛ промежуточного типа, усиленные дополнительной приставкой или подкосом; 4) провода ВЛ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, неизолированные и изолированные провода ВЛ должны иметь двойное крепление, СИП закрепляется анкер182\n\nПУЭ\n\nными зажимами. Провода ЛС и ЛПВ на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление. В городах и поселках городского типа вновь строящиеся ЛС и ЛПВ допускается располагать над проводами ВЛ напряжением до 1 кВ."
    },
    {
      "num": "2.4.77",
      "title": "При пересечении проводов ВЛ с подземным или подвесным кабелем ЛС и ЛПВ должны выполняться следующие ...",
      "text": "При пересечении проводов ВЛ с подземным или подвесным кабелем ЛС и ЛПВ должны выполняться следующие требования: 1) расстояние от подземной части металлической или железобетонной опоры и заземлителя деревянной опоры до подземного кабеля ЛС и ЛПВ в населенной местности должно быть, как правило, не менее 3 м. В стесненных условиях допускается уменьшение этих расстояний до 1 м (при условии допустимости мешающих влияний на ЛС и ЛПВ); при этом кабель должен быть проложен в стальной трубе или покрыт швеллером или угловой сталью по длине в обе стороны от опоры не менее 3 м; 2) в ненаселенной местности расстояние от подземной части или заземлителя опоры ВЛ до подземного кабеля ЛС и ЛПВ должно быть не менее значений, приведенных в табл. 2.4.5; 3) провода ВЛ должны располагаться, как правило, над подвесным кабелем ЛС и ЛПВ (см. также 2.4.76, п. 4); 4) соединение проводов ВЛ в пролете пересечения с подвесным кабелем ЛС и ЛПВ не допускается. Сечение несущей жилы СИП должно быть не менее 35 мм2. Провода ВЛ должны быть многопроволочными сечением не менее: алюминиевые — 35 мм2; сталеалюминиевые — 25 мм2; сечение жилы СИП со всеми несущими проводниками жгута — не менее 25 мм2; 5) металлическая оболочка подвесного кабеля и трос, на котором подвешен кабель, должны быть заземлены на опорах, ограничивающих пролет пересечения; 6) расстояние по горизонтали от основания кабельной опоры ЛС и ЛПВ до проекции ближайшего провода ВЛ на горизонтальную плоскость должно быть не менее наибольшей высоты опоры пролета пересечения."
    },
    {
      "num": "2.4.78",
      "title": "При пересечении ВЛИ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1...",
      "text": "При пересечении ВЛИ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение ВЛИ с ЛС и ЛПВ может выполняться в пролете и на опоре; 2) опоры ВЛИ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и с соединительными линиями СТС, должны быть анкерного типа. При пересечении всех остальных ЛС и ЛПВ на ВЛИ допускается применение промежуточных опор, усиленных дополнительной приставкой или подкосом; 3) несущая жила СИП или жгута со всеми несущими проводниками на участке пересечения должна иметь коэффициент запаса прочности на растяжение при наибольших расчетных нагрузках не менее 2,5; 4) провода ВЛИ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, несущие провода СИП должны закрепляться натяжными зажимами. Провода ВЛИ допускается располагать под проводами ЛПВ. При этом провода ЛПВ на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление; 5) соединение несущей жилы и несущих проводников жгута СИП, а также проводов ЛС и ЛПВ в пролетах пересечения не допускается."
    },
    {
      "num": "2.4.79",
      "title": "При пересечении изолированных и неизолированных проводов ВЛ с неизолированными проводами ЛС и ЛПВ до...",
      "text": "При пересечении изолированных и неизолированных проводов ВЛ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение проводов ВЛ с проводами ЛС, а также проводами ЛПВ напряжением выше 360 В должно выполняться только в пролете. Пересечение проводов ВЛ с абонентскими и фидерными линиями ЛПВ напряжением до 360 В допускается выполнять на опорах ВЛ; 2) опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерного типа; 3) провода ЛС, как стальные, так и из цветного металла, должны иметь коэффициент запаса Таблица 2.4.5\n\nНаименьшее расстояние от подземной части и заземлителя опоры ВЛ до подземного кабеля ЛС и ЛПВ в ненаселенной местности Эквивалентное удельное сопротивление земли, Ом · м\n\nДо 100 Более 100 до 500 Более 500 до 1000 Более 1000\n\nНаименьшее расстояние, м, от подземного кабеля ЛС и ЛПВ до заземлителя или подземной части железобетонной и металлической опоры\n\nдо подземной части деревянной опоры, не имеющей заземляющего устройства\n\n10 15 20 30\n\n5 10 15 25\n\nГлава 2.4. Воздушные линии электропередачи напряжением до 1 кВ прочности на растяжение при наибольших расчетных нагрузках не менее 2,2; 4) провода ВЛ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, провода ВЛ должны иметь двойное крепление. Провода ВЛ напряжением 380/220 В и ниже допускается располагать под проводами ЛПВ и линий ГТС. При этом провода ЛПВ и линий ГТС на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление; 5) соединение проводов ВЛ, а также проводов ЛС и ЛПВ в пролетах пересечения не допускается. Провода ВЛ должны быть многопроволочными с сечениями не менее: алюминиевые — 35 мм2, сталеалюминиевые — 25 мм2."
    },
    {
      "num": "2.4.80",
      "title": "При пересечении подземной кабельной вставки в ВЛ с неизолированными и изолированными проводами ЛС и ...",
      "text": "При пересечении подземной кабельной вставки в ВЛ с неизолированными и изолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) расстояние от подземной кабельной вставки в ВЛ до опоры ЛС и ЛПВ и ее заземлителя должно быть не менее 1 м, а при прокладке кабеля в изолирующей трубе — не менее 0,5 м; 2) расстояние по горизонтали от основания кабельной опоры ВЛ до проекции ближайшего провода ЛС и ЛПВ на горизонтальную плоскость должно быть не менее наибольшей высоты опоры пролета пересечения."
    },
    {
      "num": "2.4.81",
      "title": "Расстояние по горизонтали между проводами ВЛИ и проводами ЛС и ЛПВ при параллельном прохождении или ...",
      "text": "Расстояние по горизонтали между проводами ВЛИ и проводами ЛС и ЛПВ при параллельном прохождении или сближении должно быть не менее 1 м. При сближении ВЛ с воздушными ЛС и ЛПВ расстояние по горизонтали между изолированными и неизолированными проводами ВЛ и проводами ЛС и ЛПВ должно быть не менее 2 м. В стесненных условиях это расстояние допускается уменьшить до 1,5 м. Во всех остальных случаях расстояние между линиями должно быть не менее высоты наиболее высокой опоры ВЛ, ЛС и ЛПВ. При сближении ВЛ с подземными или подвесными кабелями ЛС и ЛПВ расстояния между ними должны приниматься в соответствии с 2.4.77, пп. 1 и 5."
    },
    {
      "num": "2.4.82",
      "title": "Сближение ВЛ с антенными сооружениями передающих радиоцентров, приемными радиоцентрами, выделенными ...",
      "text": "Сближение ВЛ с антенными сооружениями передающих радиоцентров, приемными радиоцентрами, выделенными приемными пунктами проводного вещания и местных радиоузлов не нормируется."
    },
    {
      "num": "2.4.83",
      "title": "Провода от опоры ВЛ до ввода в здание не должны пересекаться с проводами ответвлений от ЛС и ЛПВ, и ...",
      "text": "Провода от опоры ВЛ до ввода в здание не должны пересекаться с проводами ответвлений от ЛС и ЛПВ, и их следует располагать на одном уровне или выше ЛС и ЛПВ. Расстояние по горизонтали между проводами ВЛ и проводами ЛС и ЛПВ, телевизионными кабелями и спу183\n\nсками от радиоантенн на вводах должно быть не менее 0,5 м для СИП и 1,5 м для неизолированных проводов ВЛ."
    },
    {
      "num": "2.4.84",
      "title": "Совместная подвеска подвесного кабеля сельской телефонной связи и ВЛИ допускается при выполнении сле...",
      "text": "Совместная подвеска подвесного кабеля сельской телефонной связи и ВЛИ допускается при выполнении следующих требований: 1) нулевая жила СИП должна быть изолированной; 2) расстояние от СИП до подвесного кабеля СТС в пролете и на опоре ВЛИ должно быть не менее 0,5 м; 3) каждая опора ВЛИ должна иметь заземляющее устройство, при этом сопротивление заземления должно быть не более 10 Ом; 4) на каждой опоре ВЛИ должно быть выполнено повторное заземление РEN-проводника; 5) несущий канат телефонного кабеля вместе с металлическим сетчатым наружным покровом кабеля должен быть присоединен к заземлителю каждой опоры отдельным самостоятельным проводником (спуском)."
    },
    {
      "num": "2.4.85",
      "title": "Совместная подвеска на общих опорах неизолированных проводов ВЛ, ЛС и ЛПВ не допускается",
      "text": "Совместная подвеска на общих опорах неизолированных проводов ВЛ, ЛС и ЛПВ не допускается. На общих опорах допускается совместная подвеска неизолированных проводов ВЛ и изолированных проводов ЛПВ. При этом должны соблюдаться следующие условия: 1) номинальное напряжение ВЛ должно быть не более 380 В; 2) номинальное напряжение ЛПВ должно быть не более 360 В; 3) расстояние от нижних проводов ЛПВ до земли, между цепями ЛПВ и их проводами должно соответствовать требованиям действующих правил Минсвязи России; 4) неизолированные провода ВЛ должны располагаться над проводами ЛПВ; при этом расстояние по вертикали от нижнего провода ВЛ до верхнего провода ЛПВ должно быть на опоре не менее 1,5 м, а в пролете — не менее 1,25 м; при расположении проводов ЛПВ на кронштейнах это расстояние принимается от нижнего провода ВЛ, расположенного на той же стороне, что и провода ЛПВ."
    },
    {
      "num": "2.4.86",
      "title": "На общих опорах допускается совместная подвеска СИП ВЛИ с неизолированными или изолированными провод...",
      "text": "На общих опорах допускается совместная подвеска СИП ВЛИ с неизолированными или изолированными проводами ЛС и ЛПВ. При этом должны соблюдаться следующие условия: 1) номинальное напряжение ВЛИ должно быть не более 380 В; 2) номинальное напряжение ЛПВ должно быть не более 360 В; 3) номинальное напряжение ЛС, расчетное механическое напряжение в проводах ЛС, расстояния от нижних проводов ЛС и ЛПВ до земли, между цепями и их проводами должны соот184\n\nПУЭ\n\nветствовать требованиям действующих правил Минсвязи России; 4) провода ВЛИ до 1 кВ должны располагаться над проводами ЛС и ЛПВ; при этом расстояние по вертикали от СИП до верхнего провода ЛС и ЛПВ независимо от их взаимного расположения должно быть не менее 0,5 м на опоре и в пролете. Провода ВЛИ и ЛС и ЛПВ рекомендуется располагать по разным сторонам опоры."
    },
    {
      "num": "2.4.87",
      "title": "Совместная подвеска на общих опорах неизолированных проводов ВЛ и кабелей ЛС не допускается",
      "text": "Совместная подвеска на общих опорах неизолированных проводов ВЛ и кабелей ЛС не допускается. Совместная подвеска на общих опорах проводов ВЛ напряжением не более 380 В и кабелей ЛПВ допускается при соблюдении условий, оговоренных в 2.4.85. Оптические волокна ОКНН должны удовлетворять требованиям 2.5.192 и 2.5.193."
    },
    {
      "num": "2.4.88",
      "title": "Совместная подвеска на общих опорах проводов ВЛ напряжением не более 380 В и проводов телемеханики д...",
      "text": "Совместная подвеска на общих опорах проводов ВЛ напряжением не более 380 В и проводов телемеханики допускается при соблюдении требований, приведенных в 2.4.85 и 2.4.86, а также если цепи телемеханики не используются как каналы проводной телефонной связи."
    },
    {
      "num": "2.4.89",
      "title": "На опорах ВЛ (ВЛИ) допускается подвеска волоконно-оптических кабелей связи (ОК): неметаллических сам...",
      "text": "На опорах ВЛ (ВЛИ) допускается подвеска волоконно-оптических кабелей связи (ОК): неметаллических самонесущих (ОКСН); неметаллических, навиваемых на фазный провод или жгут СИП (ОКНН). Механические расчеты опор ВЛ (ВЛИ) с ОКСН и ОКНН должны производиться для исходных условий, указанных в 2.4.11 и 2.4.12. Опоры ВЛ, на которых подвешивают ОК, и их закрепления в грунте должны быть рассчитаны с учетом дополнительных нагрузок, возникающих при этом. Расстояние от ОКСН до поверхности земли в населенной и ненаселенной местностях должно быть не менее 5 м. Расстояния между проводами ВЛ до 1 кВ и ОКСН на опоре и в пролете должны быть не менее 0,4 м.\n\nПересечения и сближения ВЛ с инженерными сооружениями"
    },
    {
      "num": "2.4.90",
      "title": "При пересечении и параллельном следовании ВЛ с железными и автомобильными дорогами должны выполнятьс...",
      "text": "При пересечении и параллельном следовании ВЛ с железными и автомобильными дорогами должны выполняться требования, изложенные в гл. 2.5. Пересечения могут выполняться также при помощи кабельной вставки в ВЛ."
    },
    {
      "num": "2.4.91",
      "title": "При сближении ВЛ с автомобильными дорогами расстояние от проводов ВЛ до дорожных знаков и их несущих...",
      "text": "При сближении ВЛ с автомобильными дорогами расстояние от проводов ВЛ до дорожных знаков и их несущих тросов должно быть не менее 1 м. Несущие тросы должны быть заземлены с сопротивлением заземляющего устройства не более 10 Ом."
    },
    {
      "num": "2.4.92",
      "title": "При пересечении и сближении ВЛ с контактными проводами и несущими тросами трамвайных и троллейбусных...",
      "text": "При пересечении и сближении ВЛ с контактными проводами и несущими тросами трамвайных и троллейбусных линий должны быть выполнены следующие требования: 1) ВЛ должны, как правило, располагаться вне зоны, занятой сооружениями контактных сетей, включая опоры. В этой зоне опоры ВЛ должны быть анкерного типа, а неизолированные провода иметь двойное крепление; 2) провода ВЛ должны располагаться над несущими тросами контактных проводов. Провода ВЛ должны быть многопроволочными с сечением не менее: алюминиевые — 35 мм2, сталеалюминиевые — 25 мм2, несущая жила СИП — 35 мм2, сечение жилы СИП со всеми несущими проводниками жгута — не менее 25 мм2. Соединение проводов ВЛ в пролетах пересечения не допускается; 3) расстояние от проводов ВЛ при наибольшей стреле провеса должно быть не менее 8 м до головки рельса трамвайной линии и 10,5 м до проезжей части улицы в зоне троллейбусной линии. При этом во всех случаях расстояние от проводов ВЛ до несущего троса или контактного провода должно быть не менее 1,5 м; 4) пересечение ВЛ с контактными проводами в местах расположения поперечин запрещается; 5) совместная подвеска на опорах троллейбусных линий контактных проводов и проводов ВЛ напряжением не более 380 В допускается при соблюдении следующих условий: опоры троллейбусных линий должны иметь механическую прочность, достаточную для подвески проводов ВЛ, расстояние между проводами ВЛ и кронштейном или устройством крепления несущего троса контактных проводов должно быть не менее 1,5 м."
    },
    {
      "num": "2.4.93",
      "title": "При пересечении и сближении ВЛ с канатными дорогами и надземными металлическими трубопроводами должн...",
      "text": "При пересечении и сближении ВЛ с канатными дорогами и надземными металлическими трубопроводами должны выполняться следующие требования: 1) ВЛ должна проходить под канатной дорогой; прохождение ВЛ над канатной дорогой не допускается; 2) канатные дороги должны иметь снизу мостки или сетки для ограждения проводов ВЛ; 3) при прохождении ВЛ под канатной дорогой или под трубопроводом провода ВЛ должны находиться от них на расстоянии: не менее 1 м — при наименьшей стреле провеса проводов до мостков или ограждающих сеток канатной дороги или до трубопровода; не менее 1 м — при наибольшей стреле провеса и наибольшем отклонении проводов до элементов канатной дороги или до трубопровода;\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ 4) при пересечении ВЛ с трубопроводом расстояние от проводов ВЛ при их наибольшей стреле провеса до элементов трубопровода должно быть не менее 1 м. Опоры ВЛ, ограничивающие пролет пересечения с трубопроводом, должны быть анкерного типа. Трубопровод в пролете пересечения должен быть заземлен, сопротивление заземлителя — не более 10 Ом; 5) при параллельном следовании ВЛ с канатной дорогой или трубопроводом расстояние по горизонтали от проводов ВЛ до канатной дороги или трубопровода должно быть не менее высоты опоры, а на стесненных участках трассы при наибольшем отклонении проводов — не менее 1 м."
    },
    {
      "num": "2.4.94",
      "title": "При сближении ВЛ с пожаро- и взрывоопасными установками и с аэродромами следует руководствоваться тр...",
      "text": "При сближении ВЛ с пожаро- и взрывоопасными установками и с аэродромами следует руководствоваться требованиями, приведенными в 2.5.278, 2.5.291 и 2.5.292."
    },
    {
      "num": "2.4.95",
      "title": "Прохождение ВЛ до 1 кВ с изолированными и неизолированными проводами не допускается по территориям с...",
      "text": "Прохождение ВЛ до 1 кВ с изолированными и неизолированными проводами не допускается по территориям спортивных сооружений, школ (общеобразовательных и интернатов), технических училищ, детских дошкольных учреждений (детских яслей, детских садов, детских комбинатов), детских домов, детских игровых площадок, а также по территориям детских оздоровительных лагерей. По вышеуказанным территориям (кроме спортивных и игровых площадок) допускается прохождение ВЛИ при условии, что нулевая жила СИП должна быть изолированной, а полная ее проводимость должна быть не менее проводимости фазной жилы СИП.\n\nГлава 2.5 ВОЗДУШНЫЕ ЛИНИИ ЭЛЕКТРОПЕРЕДАЧИ НАПРЯЖЕНИЕМ ВЫШЕ 1 кВ Утверждено Министерством энергетики Российской Федерации Приказ от 20 мая 2003 г. № 187 Введено в действие с 1 октября 2003 г.\n\nОбласть применения. Определения"
    }
  ]
}