{
  "chapter": "2.5",
  "section": "2",
  "section_title": "ПЕРЕДАЧА ЭЛЕКТРОЭНЕРГИИ",
  "title": "Воздушные линии электропередачи напряжением выше 1 кВ",
  "points": [
    {
      "num": "2.5.272",
      "title": "При пересечении несудоходных рек и каналов наименьшие расстояния от проводов ВЛ до наибольшего уровн...",
      "text": "При пересечении несудоходных рек и каналов наименьшие расстояния от проводов ВЛ до наибольшего уровня воды должны быть не менее 2 м, а до уровня льда — не менее 6 м."
    },
    {
      "num": "2.5.1",
      "title": "Настоящая глава Правил распространяется на воздушные линии электропередачи напряжением выше 1 кВ и д...",
      "text": "Настоящая глава Правил распространяется на воздушные линии электропередачи напряжением выше 1 кВ и до 750 кВ, выполняемые неизолированными проводами (ВЛ), и напряжением выше 1 кВ и до 20 кВ, выполняемые проводами с защитной изолирующей оболочкой — защищенными проводами (ВЛЗ).\n\n185\n\nТребования к ВЛ с неизолированными проводами распространяются и на ВЛ соответствующего напряжения, выполняемые проводами с защитной изолирующей оболочкой, кроме требований, специально оговоренных в настоящих Правилах. Настоящая глава не распространяется на электрические воздушные линии, сооружение которых определяется специальными правилами, нормами и постановлениями (контактные сети электрифицированных железных дорог, трамвая, троллейбуса; ВЛ для электроснабжения сигнализации, централизации и блокировки (СЦБ); ВЛ напряжением 6–35 кВ, смонтированные на опорах контактной сети, и т.п.). Кабельные вставки в ВЛ должны выполняться в соответствии с требованиями, приведенными в 2.5.124 и гл. 2.3."
    },
    {
      "num": "2.5.2",
      "title": "Воздушная линия электропередачи выше 1 кВ — устройство для передачи электроэнергии по проводам, расп...",
      "text": "Воздушная линия электропередачи выше 1 кВ — устройство для передачи электроэнергии по проводам, расположенным на открытом воздухе и прикрепленным при помощи изолирующих конструкций и арматуры к опорам, несущим конструкциям, кронштейнам и стойкам на инженерных сооружениях (мостах, путепроводах и т.п.). За начало и конец ВЛ (ВЛЗ) принимаются: у ЗРУ — место выхода провода из аппаратного зажима, присоединяемого к проходному изолятору; у ОРУ с линейными порталами — место выхода провода из зажима натяжной гирлянды изоляторов на линейном портале в сторону ВЛ; у КТП — место крепления провода к изолятору КТП или место выхода провода из аппаратного зажима; у ТП с выносным разъединителем — место выхода провода из аппаратного зажима, присоединяемого к разъединителю."
    },
    {
      "num": "2.5.3",
      "title": "Пролет ВЛ — участок ВЛ между двумя опорами или конструкциями, заменяющими опоры",
      "text": "Пролет ВЛ — участок ВЛ между двумя опорами или конструкциями, заменяющими опоры. Длина пролета — горизонтальная проекция этого участка ВЛ. Габаритный пролет lгаб — пролет, длина которого определяется нормированным вертикальным расстоянием от проводов до земли при установке опор на идеально ровной поверхности. Ветровой пролет lветр — длина участка ВЛ, с которого давление ветра на провода и грозозащитные тросы1 воспринимается опорой. Весовой пролет lвес —длина участка ВЛ, вес проводов (тросов) которого воспринимается опорой. 1\n\nДалее — тросы.\n\n186 Стрела провеса провода f — расстояние по вертикали от прямой, соединяющей точки крепления провода, до провода. Габаритная стрела провеса провода fгаб— наибольшая стрела провеса провода в габаритном пролете. Анкерный пролет — участок ВЛ между двумя ближайшими анкерными опорами. Подвесной изолятор — изолятор, предназначенный для подвижного крепления токоведущих элементов к опорам, несущим конструкциям и различным элементам инженерных сооружений. Гирлянда изоляторов — устройство, состоящее из нескольких подвесных изоляторов и линейной арматуры, подвижно соединенных между собой. Тросовое крепление — устройство для прикрепления грозозащитных тросов к опоре; если в состав тросового крепления входит один или несколько изоляторов, то оно называется изолированным. Штыревой изолятор — изолятор, состоящий из изоляционной детали, закрепляемой на штыре или крюке опоры. Усиленное крепление провода с защитной оболочкой — крепление провода на штыревом изоляторе или к гирлянде изоляторов, которое не допускает проскальзывания проводов при возникновении разности тяжений в смежных пролетах в нормальном и аварийном режимах ВЛЗ. Пляска проводов (тросов) — устойчивые периодические низкочастотные (0,2–2 Гц) колебания провода (троса) в пролете с односторонним или асимметричным отложением гололеда (мокрого снега, изморози, смеси), вызываемые ветром скоростью 3–25 м/с и образующие стоячие волны (иногда в сочетании с бегущими) с числом полуволн от одной до двадцати и амплитудой 0,3–5 м. Вибрация проводов (тросов) — периодические колебания провода (троса) в пролете с частотой от 3 до 150 Гц, происходящие в вертикальной плоскости при ветре и образующие стоячие волны с размахом (двойной амплитудой), который может превышать диаметр провода (троса)."
    },
    {
      "num": "2.5.4",
      "title": "Состояние ВЛ в расчетах механической части: нормальный режим — режим при необорванных проводах, трос...",
      "text": "Состояние ВЛ в расчетах механической части: нормальный режим — режим при необорванных проводах, тросах, гирляндах изоляторов и тросовых креплениях; аварийный режим — режим при оборванных одном или нескольких проводах или тросах, гирляндах изоляторов и тросовых креплений; монтажный режим — режим в условиях монтажа опор, проводов и тросов.\n\nПУЭ\n<table class=\"doc-table\"><thead><tr><th>и Kd, учи оэффициент изменение гололеда п верхн</th><th>тывающие Ki, учит толщины о высоте остью зем</th><th>изме ываю стен над ли</th><th>нение толщины стенки го щий Диаметр ки                   из провода по-                   в (троса), мм</th><th>лоледа Коэффициент K менение толщин зависимости о (т</th><th>d, учитываю ы стенки го т диаметра роса)</th><th>щий лоледа провода</th></tr></thead><tbody><tr><td></td><td>1,0</td><td></td><td>10</td><td>1</td><td>,0</td><td></td></tr><tr><td></td><td>1,4</td><td></td><td>20</td><td>0</td><td>,9</td><td></td></tr><tr><td></td><td>1,6</td><td></td><td>30</td><td>0</td><td>,8</td><td></td></tr><tr><td></td><td>1,8</td><td></td><td>50</td><td>0</td><td>,7</td><td></td></tr><tr><td></td><td>2,0</td><td></td><td>70</td><td>0</td><td>,6</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.5",
      "title": "Населенная местность — земли городов в пределах городской черты в границах их перспективного развити...",
      "text": "Населенная местность — земли городов в пределах городской черты в границах их перспективного развития на 10 лет, курортные и пригородные зоны, зеленые зоны вокруг городов и других населенных пунктов, земли поселков городского типа в пределах поселковой черты и сельских населенных пунктов в пределах черты этих пунктов, а также территории садово-огородных участков. Труднодоступная местность — местность, недоступная для транспорта и сельскохозяйственных машин. Ненаселенная местность — земли, не отнесенные к населенной и труднодоступной местности. Застроенная местность — территории городов, поселков, сельских населенных пунктов в границах фактической застройки. Трасса ВЛ в стесненных условиях — участки трассы ВЛ, проходящие по территориям, насыщенным надземными и (или) подземными коммуникациями, сооружениями, строениями."
    },
    {
      "num": "2.5.6",
      "title": "По условиям воздействия ветра на ВЛ различают три типа местности: А — открытые побережья морей, озер...",
      "text": "По условиям воздействия ветра на ВЛ различают три типа местности: А — открытые побережья морей, озер, водохранилищ, пустыни, степи, лесостепи, тундра; В — городские территории, лесные массивы и другие местности, равномерно покрытые препятствиями высотой не менее 2/3 высоты опор; С — городские районы с застройкой зданиями высотой более 25 м, просеки в лесных массивах с высотой деревьев более высоты опор, орографически защищенные извилистые и узкие склоновые долины и ущелья. Воздушная линия считается расположенной в местности данного типа, если эта местность сохраняется с наветренной стороны ВЛ на расстоянии, равном тридцатикратной высоте опоры при высоте опор до 60 м и 2 км при большей высоте."
    },
    {
      "num": "2.5.7",
      "title": "Большими переходами называются пересечения судоходных участков рек",
      "text": "Большими переходами называются пересечения судоходных участков рек. каналов, озер и водохранилищ, на которых устанавливаются опоры высотой 50 м и более, а также пересечения ущелий, оврагов, водных пространств и других препятствий с пролетом пересечения более 700 м независимо от высоты опор ВЛ.\n\nОбщие требования"
    },
    {
      "num": "2.5.8",
      "title": "Все элементы ВЛ должны соответствовать государственным стандартам, строительным нормам и правилам Ро...",
      "text": "Все элементы ВЛ должны соответствовать государственным стандартам, строительным нормам и правилам Российской Федерации и настоящей главе Правил. При проектировании, строительстве, реконструкции и эксплуатации ВЛ должны соблюдаться требования «Правил охраны электриГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ ческих сетей напряжением свыше 1000 В» и действующих санитарно-эпидемиологических правил и нормативов.\n<table class=\"doc-table\"><thead><tr><th>Провода и</th><th>Физико-механические характеристики пров Модуль упругости, тросы 104 Н/мм2</th><th>одов и т Темпер коэффиц нейного 10–6</th><th>росов атурный иент ли- удлинения, град—1</th><th>Преде при ра Н/мм2,</th><th>л прочнос стяжении провода и в целом</th><th>ти σp*, троса</th></tr></thead><tbody><tr><td></td><td>6,30</td><td>23</td><td>,0</td><td></td><td>16</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.9",
      "title": "Механический расчет проводов и тросов ВЛ производится по методу допускаемых напряжений, расчет изоля...",
      "text": "Механический расчет проводов и тросов ВЛ производится по методу допускаемых напряжений, расчет изоляторов и арматуры — по методу разрушающих нагрузок. По обоим методам расчеты производятся на расчетные нагрузки. Расчет строительных конструкций ВЛ (опор, фундаментов и оснований) производится по методу предельных состояний на расчетные нагрузки для двух групп предельных состояний (2.5.137) в соответствии с государственными стандартами и строительными нормами и правилами. Применение других методов расчета в каждом отдельном случае должно быть обосновано в проекте.\n<table class=\"doc-table\"><thead><tr><th></th><th></th><th>Длины пролетов для один требующих защит Провода, тросы                   Площ</th><th>очных ы от адь с</th><th>проводов и тросов, вибрации Пролет ечения*, мм2</th><th>ы длиной более, м, местно А</th><th>сти типа В</th></tr></thead><tbody><tr><td>Стале</td><td>алюми</td><td>ниевые, из термообработанного</td><td>35–</td><td>95</td><td>80</td><td>95</td></tr><tr><td>алюми</td><td>ниево</td><td>го сплава со стальным сердечни-</td><td>120–</td><td>240</td><td>100</td><td>120</td></tr><tr><td>ком и</td><td>без</td><td>него*</td><td>300 и</td><td>более</td><td>120</td><td>145</td></tr><tr><td>Алюми</td><td>ниевы</td><td>е и из нетермообработанного</td><td>50–</td><td>95</td><td>60</td><td>95</td></tr><tr><td>алюми</td><td>ниево</td><td>го сплава</td><td>120–</td><td>240</td><td>100</td><td>120</td></tr><tr><td></td><td></td><td></td><td>300 и</td><td>более</td><td>120</td><td>145</td></tr><tr><td>Сталь</td><td>ные</td><td></td><td>25 и</td><td>более</td><td>120</td><td>145</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.10",
      "title": "Элементы ВЛ рассчитываются на сочетания нагрузок, действующих в нормальных, аварийных и монтажных ре...",
      "text": "Элементы ВЛ рассчитываются на сочетания нагрузок, действующих в нормальных, аварийных и монтажных режимах. Сочетания климатических и других факторов в различных режимах работы ВЛ (наличие ветра, гололеда, значение температуры, количество оборванных проводов или тросов и пр.) определяются в соответствии с требованиями 2.5.71–2.5.74, 2.5.141, 2.5.144–2.5.147."
    },
    {
      "num": "2.5.11",
      "title": "Основными характеристиками нагрузок являются их нормативные значения, которые устанавливаются настоя...",
      "text": "Основными характеристиками нагрузок являются их нормативные значения, которые устанавливаются настоящими Правилами, а для нагрузок, не регламентированных ими, — в соответствии со строительными нормами и правилами. Расчетные значения нагрузок определяются как произведение их нормативных значений на коэффициенты надежности по нагрузке уf, надежности по ответственности уn, условий работы yd, региональные ур. При расчете элементов ВЛ расчетные нагрузки могут дополнительно умножаться на коэффициент сочетаний. Необходимость применения коэффициентов и их значения устанавливаются настоящими Правилами. При отсутствии указаний о значениях коэффициентов они принимаются равными единице."
    },
    {
      "num": "2.5.12",
      "title": "Нормативные значения нагрузок от веса оборудования, материалов, от тяжения проводов, грозозащитных т...",
      "text": "Нормативные значения нагрузок от веса оборудования, материалов, от тяжения проводов, грозозащитных тросов принимаются на основании государственных стандартов или в соответствии с указаниями настоящих Правил.\n<table class=\"doc-table\"><thead><tr><th></th><th></th><th></th><th>Зна</th><th>чение коэффициента</th><th>Кв</th><th></th><th></th><th></th><th></th></tr></thead><tbody><tr><td>Pwп</td><td>/PI</td><td>0,5</td><td>1</td><td>2</td><td>3</td><td>5</td><td>7               1</td><td>0 и</td><td>более</td></tr><tr><td>Кв</td><td></td><td>0,65          0</td><td>,70            0</td><td>,73           0,75</td><td>0</td><td>,77             0,</td><td>775</td><td>0,</td><td>78</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.13",
      "title": "Основной характеристикой сопротивления материала элементов ВЛ являются: разрывное усилие (для провод...",
      "text": "Основной характеристикой сопротивления материала элементов ВЛ являются: разрывное усилие (для проводов и тросов), механическая (электромеханическая) разрушающая нагрузка (для изоляторов), механическая разрушающая нагрузка (для линейной армату187\n\nры), указанные в стандартах или технических условиях на эти изделия; нормативные и расчетные сопротивления материала опор и фундаментов, устанавливаемые нормами проектирования строительных конструкций.\n<table class=\"doc-table\"><thead><tr><th>Значе про</th><th>ние стрел веса, м</th><th></th><th>Зна</th><th>чение коэффиц Значение коэф</th><th>иента Кг фициента Кг при</th><th>отношении Рг.п /</th><th>PI</th><th></th><th></th></tr></thead><tbody><tr><td></td><td>0</td><td>,5</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>7          10</td><td>и более</td></tr><tr><td>енее 1</td><td>2</td><td>0,4</td><td>0,7</td><td>0,9</td><td>1,1</td><td>1,2</td><td>1,25</td><td>1,3</td><td>1,4</td></tr><tr><td>т 12 д</td><td>о 20</td><td>0,5</td><td>0,85</td><td>1,15</td><td>1,4</td><td>1,5</td><td>1,6</td><td>1,75</td><td>1,9</td></tr><tr><td>ыше 20</td><td>0</td><td>,55</td><td>0,95</td><td>1,4        1</td><td>,75</td><td>2,0</td><td>2,1</td><td>2,3</td><td>2,4</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.14",
      "title": "На ВЛ 110 кВ и выше длиной более 100 км для ограничения несимметрии токов и напряжений должен выполн...",
      "text": "На ВЛ 110 кВ и выше длиной более 100 км для ограничения несимметрии токов и напряжений должен выполняться один полный цикл транспозиции. Двухцепные ВЛ 110 кВ и выше рекомендуется выполнять с противоположным чередованием фаз цепей (смежные фазы разных цепей должны быть разноименными). Схемы транспозиции обеих цепей рекомендуется выполнять одинаковыми. Допускаются увеличение длины нетранспонированной ВЛ, выполнение неполных циклов транспозиции, различные длины участков в цикле и увеличение числа циклов. Вносимая при этом данной ВЛ расчетная несимметрия по условиям обеспечения надежной работы релейной защиты не должна превышать 0,5% по напряжению и 2% по току обратной последовательности. Шаг транспозиции по условию влияния на линии связи не нормируется. Для ВЛ с горизонтальным расположением фаз рекомендуется упрощенная схема транспозиции (в месте транспозиции поочередно меняются местами только две смежные фазы)."
    },
    {
      "num": "2.5.15",
      "title": "На ВЛ с горизонтальным расположением фаз и двумя тросами, используемыми для высокочастотной связи, д...",
      "text": "На ВЛ с горизонтальным расположением фаз и двумя тросами, используемыми для высокочастотной связи, для снижения потерь от токов в тросах в нормальном режиме рекомендуется выполнять скрещивание (транспозицию) тросов. Количество скрещиваний должно выбираться из условий самопогасания дуги сопровождающего тока промышленной частоты при грозовых перекрытиях искровых промежутков на изоляторах тросов. Схема скрещивания должна быть симметрична относительно каждого шага транспозиции фаз и точек заземления тросов, при этом крайние участки рекомендуется принимать равными половине длины остальных участков."
    },
    {
      "num": "2.5.16",
      "title": "Для ВЛ, проходящих в районах с толщиной стенки гололеда 25 мм и более, а также с частыми образования...",
      "text": "Для ВЛ, проходящих в районах с толщиной стенки гололеда 25 мм и более, а также с частыми образованиями гололеда или изморози в сочетании с сильными ветрами и в районах с частой и интенсивной пляской проводов, рекомендуется предусматривать плавку гололеда на проводах и тросах. Для сетевых предприятий, у которых свыше 50% ВЛ проходят в указанных районах, рекомендуется разрабатывать общую схему плавки гололеда.\n\n188 При обеспечении плавки гололеда без перерыва электроснабжения потребителей толщина стенки гололеда может быть снижена на 15 мм, при этом нормативная толщина стенки гололеда должна быть не менее 20 мм. На ВЛ с плавкой гололеда должно быть организовано наблюдение за гололедом, при этом предпочтительно применение сигнализаторов появления гололеда и устройств контроля окончания плавки гололеда. Требования настоящего параграфа не распространяются на ВЛЗ."
    },
    {
      "num": "2.5.17",
      "title": "Интенсивность электрической и магнитной составляющих электромагнитного поля, создаваемого ВЛ при мак...",
      "text": "Интенсивность электрической и магнитной составляющих электромагнитного поля, создаваемого ВЛ при максимальных рабочих параметрах (напряжении и токе) и при абсолютной максимальной температуре воздуха для населенной местности, не должна превышать предельно допустимых значений, установленных в действующих санитарно-эпидемиологических правилах и нормативах. Для ненаселенной и труднодоступной местности температура воздуха при предельно допустимой напряженности электрического поля принимается равной температуре воздуха теплого периода с обеспеченностью 0,99."
    },
    {
      "num": "2.5.18",
      "title": "По окончании сооружения или реконструкции ВЛ необходимо выполнять: землевание земель, отводимых в по...",
      "text": "По окончании сооружения или реконструкции ВЛ необходимо выполнять: землевание земель, отводимых в постоянное пользование; рекультивацию земель, отводимых во временное пользование; природоохранительные мероприятия, направленные на минимальное нарушение естественных форм рельефа и сохранение зеленых насаждений и естественного состояния грунта; противоэрозионные мероприятия.\n\nТребования к проектированию ВЛ, учитывающие особенности их ремонта и технического обслуживания\n<table class=\"doc-table\"><thead><tr><th>Рас</th><th>Наиме четное условие</th><th>ньшее рас</th><th>стояние Наименьш</th><th>между фа ее изоля</th><th>зами на ционное</th><th>опоре расстояни</th><th>е, см, п</th><th>ри напря</th><th>жении В</th><th>Л, кВ</th></tr></thead><tbody><tr><td></td><td>д</td><td>о 10</td><td>20</td><td>35</td><td>110</td><td>150</td><td>220</td><td>330</td><td>500</td><td>750</td></tr><tr><td>Грозовые</td><td>перенапряжения</td><td>20</td><td>45</td><td>50</td><td>135</td><td>175</td><td>250</td><td>310</td><td>400   Н</td><td>е нормируется</td></tr><tr><td>Внутренни</td><td>е перенапряжения</td><td>22</td><td>33</td><td>44</td><td>100</td><td>140</td><td>200</td><td>280</td><td>420</td><td>640</td></tr><tr><td>Наибольше</td><td>е рабочее на-</td><td>10</td><td>15</td><td>20</td><td>45</td><td>60</td><td>95</td><td>140</td><td>200</td><td>280</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.19",
      "title": "Ремонт и техническое обслуживание ВЛ должны предусматриваться централизованно, специализированными б...",
      "text": "Ремонт и техническое обслуживание ВЛ должны предусматриваться централизованно, специализированными бригадами с производственных баз предприятия (структурной единицы). Размещение производственных баз, состав необходимых помещений, оснащение средствами механизации работ, транспортом и складами аварийного резерва, оборудование средствами связи должны производиться на основании перспективных схем организации эксплуатации с учетом существующей материальной базы энергопредприятия. Обеспечение ВЛ аварийным запасом материалов и оборудования предусматривается в объеме действующих нормативов.\n\nПУЭ Для эксплуатации ВЛ в труднодоступной местности, участков ВЛ, доступ к которым наземным транспортом невозможен, а также ВЛ, проходящих в безлюдной местности с суровыми климатическими условиями, следует предусматривать пункты временного пребывания персонала или использование вертолетов. Расположение пунктов временного пребывания персонала и вертолетных площадок, состав помещений для персонала и экипажа вертолетов, механизмов обосновывается в проекте. Вертолетные площадки должны удовлетворять действующим нормативным требованиям."
    },
    {
      "num": "2.5.20",
      "title": "Численность ремонтно-эксплуатационного персонала и площадь производственножилых помещений ремонтных ...",
      "text": "Численность ремонтно-эксплуатационного персонала и площадь производственножилых помещений ремонтных баз, а также количество транспортных средств и механизмов, необходимых для эксплуатации ВЛ, определяются в соответствии с действующими нормативами."
    },
    {
      "num": "2.5.21",
      "title": "При проектировании ВЛ должна быть предусмотрена технологическая связь между ремонтными бригадами и д...",
      "text": "При проектировании ВЛ должна быть предусмотрена технологическая связь между ремонтными бригадами и диспетчерскими пунктами, базами, с которых осуществляется ремонт и техническое обслуживание ВЛ, а также между бригадами и отдельными монтерами. Если ВЛ обслуживается с нескольких баз, необходимо предусмотреть связь между последними. Технологической связью должны быть обеспечены и пункты временного пребывания на трассе ВЛ."
    },
    {
      "num": "2.5.22",
      "title": "К ВЛ должен быть обеспечен в любое время года подъезд на возможно близкое расстояние, но не далее че...",
      "text": "К ВЛ должен быть обеспечен в любое время года подъезд на возможно близкое расстояние, но не далее чем на 0,5 км от трассы ВЛ. Для проезда вдоль трассы ВЛ и для подъезда к ним должна быть расчищена от насаждений, пней, камней и т.п. полоса земли шириной не менее 2,5 м. Исключения допускаются на участках ВЛ, проходящих: по топким болотам и сильно пересеченной местности, где проезд невозможен. В этих случаях необходимо выполнять вдоль трассы ВЛ пешеходные тропки с мостиками шириной 0,8– 1,0 м, оборудованные перилами, или насыпные земляные дорожки шириной не менее 0,8 м; по территориям, занятым под садовые и ценные сельскохозяйственные культуры, а также под насаждения защитных полос вдоль железных дорог, автомобильных дорог и запретных полос по берегам рек, озер, водохранилищ, каналов и других водных объектов. На трассах ВЛ, проходящих по местности, пересеченной мелиоративными каналами, должны предусматриваться пешеходные мостики шириной 0,8–1,0 м, оборудованные перилами."
    },
    {
      "num": "2.5.23",
      "title": "На опорах ВЛ на высоте 2–3 м должны быть нанесены следующие постоянные знаки:",
      "text": "На опорах ВЛ на высоте 2–3 м должны быть нанесены следующие постоянные знаки:\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ порядковый номер опоры, номер ВЛ или ее условное обозначение — на всех опорах: на двухцепных и многоцепных опорах ВЛ, кроме того, должна быть обозначена соответствующая цепь; информационные знаки с указанием ширины охранной зоны ВЛ, расстояние между информационными знаками в населенной местности должно быть не более 250 м, при большей длине пролета знаки устанавливаются на каждой опоре; в ненаселенной и труднодоступной местности — 500 м, допускается более редкая установка знаков; расцветка фаз — на ВЛ 35 кВ и выше на концевых опорах, опорах, смежных с транспозиционными, и на первых опорах ответвлений от ВЛ; предупреждающие плакаты — на всех опорах ВЛ в населенной местности; плакаты с указанием расстояния от опоры ВЛ до кабельной линии связи — на опорах, установленных на расстоянии менее половины высоты опоры до кабелей связи. Допускается совмещать на одном знаке всю информацию, устанавливаемую требованиями настоящего параграфа. Плакаты и знаки должны устанавливаться сбоку опоры поочередно с правой и с левой стороны, а на переходах через дороги плакаты должны быть обращены в сторону дороги. На ВЛ 110 кВ и выше, обслуживание которых будет осуществляться с использованием вертолетов, в верхней части каждой пятой опоры устанавливаются номерные знаки, видимые с вертолета. При этом для ВЛ 500–750 кВ знаки должны быть эмалированными размером 400 × 500 мм."
    },
    {
      "num": "2.5.24",
      "title": "Линейные разъединители, переключательные пункты, высокочастотные заградители, установленные на ВЛ, д...",
      "text": "Линейные разъединители, переключательные пункты, высокочастотные заградители, установленные на ВЛ, должны иметь соответствующие порядковые номера и диспетчерские наименования.\n\nЗащита ВЛ от воздействия окружающей среды\n<table class=\"doc-table\"><thead><tr><th>расстояние еских и жел при н Наименьшее</th><th>между провод езобетонных о аличии грозоз расстояние, м</th><th>ами и порах, ащитны , при</th><th>тросами пере а также на х устройств расстоянии о</th><th>секающих деревянн т места</th><th>ся ВЛ ых опорах пересечения д</th><th>о ближайшей</th><th>опоры</th><th>ВЛ,</th><th>м</th></tr></thead><tbody><tr><td>30</td><td>50</td><td></td><td>70</td><td>10</td><td>0</td><td>120</td><td>15</td><td>0</td><td></td></tr><tr><td>ении ВЛ 750</td><td>кВ между соб</td><td>ой и с</td><td>ВЛ более ни</td><td>зкого на</td><td>пряжения</td><td></td><td></td><td></td><td></td></tr><tr><td>6,5</td><td>6,5</td><td></td><td>6,5</td><td>7,</td><td>0</td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>6,5</td><td>6,5</td><td></td><td>7,0</td><td>7,</td><td>5</td><td>8,0</td><td>8,</td><td>5</td><td></td></tr><tr><td>6,5</td><td>7,0</td><td></td><td>7,5</td><td>8,</td><td>0</td><td>8,5</td><td>9,</td><td>0</td><td></td></tr><tr><td>7,0</td><td>7,5</td><td></td><td>8,0</td><td>8,</td><td>5</td><td>9,0</td><td>9,</td><td>5</td><td></td></tr><tr><td>ии ВЛ 500–3</td><td>30 кВ между с</td><td>обой и</td><td>с ВЛ более</td><td>низкого</td><td>напряжения</td><td></td><td></td><td></td><td></td></tr><tr><td>5,0</td><td>5,0</td><td></td><td>5,0</td><td>5,</td><td>5</td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>5,0</td><td>5,0</td><td></td><td>5,5</td><td>6,</td><td>0</td><td>6,5</td><td>7,</td><td>0</td><td></td></tr><tr><td>5,0</td><td>5,5</td><td></td><td>6,0</td><td>7,</td><td>0</td><td>7,5</td><td>8,</td><td>0</td><td></td></tr><tr><td>ии ВЛ 220–1</td><td>50 кВ между с</td><td>обой и</td><td>с ВЛ более</td><td>низкого</td><td>напряжения</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>4</td><td></td><td>4</td><td>4</td><td></td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>4</td><td>4</td><td></td><td>4</td><td>4,</td><td>5</td><td>5</td><td>5,</td><td>5</td><td></td></tr><tr><td>4</td><td>4</td><td></td><td>5</td><td>6</td><td></td><td>6,5</td><td>7</td><td></td><td></td></tr><tr><td>ии ВЛ 110–2</td><td>0 кВ между со</td><td>бой и</td><td>с ВЛ более н</td><td>изкого н</td><td>апряжения</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>3</td><td></td><td>3</td><td>4</td><td></td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>3</td><td>3</td><td></td><td>4</td><td>4,</td><td>5</td><td>5</td><td>—</td><td></td><td></td></tr><tr><td>чении ВЛ 10</td><td>кВ между соб</td><td>ой и с</td><td>ВЛ более ни</td><td>зкого на</td><td>пряжения</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>2</td><td></td><td>—</td><td>—</td><td></td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>2</td><td>2,5</td><td></td><td>2,5</td><td>—</td><td></td><td>—</td><td>—</td><td></td><td></td></tr><tr><td>лектроперед</td><td>ачи напряжени</td><td>ем выш</td><td>е 1 кВ</td><td></td><td></td><td></td><td></td><td>227</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.25",
      "title": "Металлические опоры и подножники, металлические детали железобетонных и деревянных опор, бетонные и ...",
      "text": "Металлические опоры и подножники, металлические детали железобетонных и деревянных опор, бетонные и железобетонные конструкции, а также древесина элементов деревянных опор должны быть защищены от коррозии с учетом требований строительных норм и правил по защите строительных конструкций от коррозии. В необходимых случаях следует предусматривать защиту от электрокоррозии. Стальные опоры, а также стальные элементы и детали железобетонных и деревянных опор, как правило, должны защищаться от коррозии горячей оцинковкой.\n\n189\n\nЗащита от коррозии должна производиться в заводских условиях. Допускается выполнение ее на специально оборудованных полигонах."
    },
    {
      "num": "2.5.26",
      "title": "Стальные канаты, применяемые в качестве грозозащитных тросов, оттяжек и элементов опор, должны иметь...",
      "text": "Стальные канаты, применяемые в качестве грозозащитных тросов, оттяжек и элементов опор, должны иметь коррозионно-стойкое исполнение с учетом вида и степени агрессивности среды в условиях эксплуатации. На грозозащитный трос и оттяжки в процессе сооружения ВЛ должна быть нанесена защитная смазка."
    },
    {
      "num": "2.5.27",
      "title": "На участках ВЛ в горных условиях в необходимых случаях должны быть предусмотрены: очистка склонов от...",
      "text": "На участках ВЛ в горных условиях в необходимых случаях должны быть предусмотрены: очистка склонов от опасных для ВЛ нависающих камней; расположение ВЛ вне зоны схода снежных лавин и камнепадов, а если это невозможно, то провода и тросы должны размещаться вне зоны действия воздушной волны лавины, а также расчетной траектории полета падающих камней."
    },
    {
      "num": "2.5.28",
      "title": "Трассы ВЛ следует располагать вне зоны распространения оползневых процессов",
      "text": "Трассы ВЛ следует располагать вне зоны распространения оползневых процессов. При невозможности обхода таких зон должна предусматриваться инженерная защита ВЛ от оползней в соответствии со строительными нормами и правилами по защите территорий, зданий и сооружений от опасных геологических процессов."
    },
    {
      "num": "2.5.29",
      "title": "При прохождении ВЛ в условиях пересеченной местности с солифлюкционными явлениями при размещении опо...",
      "text": "При прохождении ВЛ в условиях пересеченной местности с солифлюкционными явлениями при размещении опор на косогорах подземная часть опор и фундаментов должна рассчитываться на дополнительную нагрузку от давления слоя сползающего грунта."
    },
    {
      "num": "2.5.30",
      "title": "При прохождении ВЛ по просадочным грунтам опоры, как правило, должны устанавливаться на площадках с ...",
      "text": "При прохождении ВЛ по просадочным грунтам опоры, как правило, должны устанавливаться на площадках с минимальной площадью водосбора с выполнением комплекса противопросадочных мероприятий. Нарушение растительности и почвенного покрова должно быть минимальным."
    },
    {
      "num": "2.5.31",
      "title": "При прохождении ВЛ по полузакрепленным и незакрепленным пескам необходимо выполнение пескозакрепител...",
      "text": "При прохождении ВЛ по полузакрепленным и незакрепленным пескам необходимо выполнение пескозакрепительных мероприятий. Нарушение растительного покрова должно быть минимальным.\n<table class=\"doc-table\"><thead><tr><th>шие рассто х ветром и</th><th>яния между опорами Л</th><th>про С и до 2</th><th>водам ЛПВ в 0   3</th><th>и ВЛ при н условиях 5–110</th><th>аибольшем о стесненной 150</th><th>тклонении трассы 220           330          500–750</th></tr></thead><tbody><tr><td>м</td><td></td><td>2</td><td></td><td>4</td><td>5</td><td>6              8             10</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.32",
      "title": "Опоры ВЛ рекомендуется устанавливать на безопасном расстоянии от русла реки с интенсивным размывом б...",
      "text": "Опоры ВЛ рекомендуется устанавливать на безопасном расстоянии от русла реки с интенсивным размывом берегов, с учетом прогнозируемых перемещений русла и затопляемости поймы, а также вне мест, где могут быть потоки дождевых и других вод, ледоходы и т.п. При обоснованной невозможности установки опор в безопасных местах необходимо выполнить мероприятия по защите опор от повреждений (специальные фундаменты, укрепление\n\n190 берегов, откосов, склонов, устройство водоотвода, струенаправляющих дамб, ледорезов и иных сооружений). Установка опор в зоне прохождения прогнозируемых грязекаменных селевых потоков не допускается."
    },
    {
      "num": "2.5.33",
      "title": "Применение опор с оттяжками на участках ВЛ до 330 кВ, проходящих по обрабатываемым землям, не допуск...",
      "text": "Применение опор с оттяжками на участках ВЛ до 330 кВ, проходящих по обрабатываемым землям, не допускается."
    },
    {
      "num": "2.5.34",
      "title": "На участках трассы, проходящих по обрабатываемым землям, в населенной местности и в местах стесненны...",
      "text": "На участках трассы, проходящих по обрабатываемым землям, в населенной местности и в местах стесненных подходов к электростанциям и подстанциям, рекомендуется применять двухцепные и многоцепные свободностоящие опоры."
    },
    {
      "num": "2.5.35",
      "title": "При прохождении ВЛ с деревянными опорами по лесам, сухим болотам и другим местам, где возможны низов...",
      "text": "При прохождении ВЛ с деревянными опорами по лесам, сухим болотам и другим местам, где возможны низовые пожары, должна быть предусмотрена одна из следующих мер: устройство канавы глубиной 0,4 м и шириной 0,6 м на расстоянии 2 м вокруг каждой стойки опоры; уничтожение травы и кустарника и очистка от них площадки радиусом 2 м вокруг каждой опоры; применение железобетонных приставок, при этом расстояние от земли до нижнего торца стойки должно быть не менее 1 м. Установка деревянных опор ВЛ 110 кВ и выше в местностях, где возможны низовые или торфяные пожары, не рекомендуется."
    },
    {
      "num": "2.5.36",
      "title": "В районах расселения крупных птиц для предохранения изоляции от загрязнения, независимо от степени з...",
      "text": "В районах расселения крупных птиц для предохранения изоляции от загрязнения, независимо от степени загрязнения окружающей среды (см. гл. 1.9), а также для предотвращения гибели птиц следует: не использовать опоры ВЛ со штыревыми изоляторами; на траверсах опор ВЛ 35–220 кВ, в том числе в местах крепления поддерживающих гирлянд изоляторов, а также на тросостойках для исключения возможности посадки или гнездования птиц предусматривать установку противоптичьих заградителей; закрывать верхние отверстия полых стоек железобетонных опор наголовниками."
    },
    {
      "num": "2.5.37",
      "title": "В районах сильноагрессивной степени воздействия среды, в районах солончаков, засоленных песков, песч...",
      "text": "В районах сильноагрессивной степени воздействия среды, в районах солончаков, засоленных песков, песчаных пустынь, в прибрежных зонах морей и соленых озер площадью более 10 000 м2, а также в местах, где в процессе эксплуатации установлено коррозионное разрушение металла изоляторов, линейной арматуры, проводов и тросов, заземлителей, следует предусматривать: изоляторы и линейную арматуру в тропическом исполнении, при необходимости с дополнительными защитными мероприятиями;\n\nПУЭ коррозионно-стойкие провода (см. также 2.5.80), тросы и тросовые элементы опор (см. также 2.5.26); увеличение сечения элементов заземляющих устройств, применение оцинкованных заземлителей.\n\nКлиматические условия и нагрузки"
    },
    {
      "num": "2.5.38",
      "title": "При расчете ВЛ и их элементов должны учитываться климатические условия — ветровое давление, толщина ...",
      "text": "При расчете ВЛ и их элементов должны учитываться климатические условия — ветровое давление, толщина стенки гололеда, температура воздуха, степень агрессивного воздействия окружающей среды, интенсивность грозовой деятельности, пляска проводов и тросов, вибрация. Определение расчетных условий по ветру и гололеду должно производиться на основании соответствующих карт климатического районирования территории РФ (рис. 2.5.1, 2.5.2 — см. цветную вклейку) с уточнением при необходимости их параметров в сторону увеличения или уменьшения по региональным картам и материалам многолетних наблюдений гидрометеорологических станций и метеопостов за скоростью ветра, массой, размерами и видом гололедноизморозевых отложений. В малоизученных районах1 для этой цели могут организовываться специальные обследования и наблюдения. При отсутствии региональных карт значения климатических параметров уточняются путем обработки соответствующих данных многолетних наблюдений согласно методическим указаниям (МУ) по расчету климатических нагрузок на ВЛ и построению региональных карт с повторяемостью 1 раз в 25 лет. Основой для районирования по ветровому давлению служат значения максимальных скоростей ветра с 10-минутным интервалом осреднения скоростей на высоте Юме повторяемостью 1 раз в 25 лет. Районирование по гололеду производится по максимальной толщине стенки отложения гололеда цилиндрической формы при плотности 0,9 г/см3 на проводе диаметром 10 мм, расположенном на высоте 10 м над поверхностью земли, повторяемостью 1 раз в 25 лет. Температура воздуха определяется на основании данных метеорологических станций с учетом положений строительных норм и правил и указаний настоящих Правил. Интенсивность грозовой деятельности должна определяться по картам районирования тер1 К малоизученным районам относятся горная местность и районы, где на 100 км трассы ВЛ для характеристики климатических условий имеется только одна репрезентативная метеорологическая станция.\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\n191 Таблица 2.5.1\n\nНормативное ветровое давление W0 на высоте 10 м над поверхностью земли Район по ветру\n\nНормативное ветровое давление W0, Па (скорость ветра v0, м/с)\n\nI II III IV V VI VII Особый\n\n400 (25) 500 (29) 650 (32) 800 (36) 1000 (40) 1250 (45) 1500 (49) Выше 1500 (выше 49)\n\nритории РФ по числу грозовых часов в году (рис. 2.5.3 — см. цветную вклейку), региональным картам с уточнением при необходимости по данным метеостанций о среднегодовой продолжительности гроз. Степень агрессивного воздействия окружающей среды определяется с учетом положений СНиПов и государственных стандартов, содержащих требования к применению элементов ВЛ, гл. 1.9 и указаний настоящей главы. Определение районов по частоте повторяемости и интенсивности пляски проводов и тросов должно производиться по карте районирования территории РФ (рис. 2.5.4 — см. цветную вклейку) с уточнением по данным эксплуатации. По частоте повторяемости и интенсивности пляски проводов и тросов территория РФ делится на районы с умеренной пляской проводов (частота повторяемости пляски 1 раз в 5 лет и менее) и с частой и интенсивной пляской проводов (частота повторяемости более 1 раза в 5 лет)."
    },
    {
      "num": "2.5.39",
      "title": "При определении климатических условий должно быть учтено влияние на интенсивность гололедообразовани...",
      "text": "При определении климатических условий должно быть учтено влияние на интенсивность гололедообразования и на скорость ветра особенностей микрорельефа местности (небольшие холмы и котловины, высокие насыпи, овраги, балки и т.п.), а в горных районах — особенностей микро- и мезорельефа местности (гребни, склоны, платообразные участки, днища долин, межгорные долины и т.п.)."
    },
    {
      "num": "2.5.40",
      "title": "Значения максимальных ветровых давлений и толщин стенок гололеда для ВЛ определяются на высоте 10 м ...",
      "text": "Значения максимальных ветровых давлений и толщин стенок гололеда для ВЛ определяются на высоте 10 м над поверхностью земли с повторяемостью 1 раз в 25 лет (нормативные значения).\n<table class=\"doc-table\"><thead><tr><th>На Пересечение, и параллельно</th><th>именьшие расстояния от ВЛ до п сближение е следование</th><th>одземных се Наименьшее</th><th>тей расстояние, м</th><th>, при</th><th>напряжении</th><th>ВЛ,</th><th>кВ</th></tr></thead><tbody><tr><td></td><td>до</td><td>20   35</td><td>110     150</td><td>220</td><td>330</td><td>500</td><td>750</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.41",
      "title": "Нормативное ветровое давление W0, соответствующее 10-минутному интервалу осреднения скорости ветра (...",
      "text": "Нормативное ветровое давление W0, соответствующее 10-минутному интервалу осреднения скорости ветра (ν0), на высоте 10 м над поверхностью земли принимается по табл. 2.5.1 в соответствии с картой районирования территории России по ветровому давлению (рис. 2.5.1) или по региональным картам районирования.\n\nПолученное при обработке метеоданных нормативное ветровое давление следует округлять до ближайшего большего значения, приведенного в табл. 2.5.1. Ветровое давление W определяется по формуле, Па: ν2 W= . 1,6 Ветровое давление более 1500 Па должно округляться до ближайшего большего значения, кратного 250 Па. Для ВЛ 110–750 кВ нормативное ветровое давление должно приниматься не менее 500 Па. Для ВЛ, сооружаемых в труднодоступных местностях, ветровое давление рекомендуется принимать соответствующим району на один выше, чем принято для данного региона по региональным картам районирования или на основании обработки материалов многолетних наблюдений."
    },
    {
      "num": "2.5.42",
      "title": "Для участков ВЛ, сооружаемых в условиях, способствующих резкому увеличению скоростей ветра (высокий ...",
      "text": "Для участков ВЛ, сооружаемых в условиях, способствующих резкому увеличению скоростей ветра (высокий берег большой реки, резко выделяющаяся над окружающей местностью возвышенность, гребневые зоны хребтов, межгорные долины, открытые для сильных ветров, прибрежная полоса морей и океанов, больших озер и водохранилищ в пределах 3–5 км), при отсутствии данных наблюдений нормативное ветровое давление следует увеличивать на 40% по сравнению с принятым для данного района. Полученные значения следует округлять до ближайшего значения, указанного в табл. 2.5.1."
    },
    {
      "num": "2.5.43",
      "title": "Нормативное ветровое давление при гололеде Wг с повторяемостью 1 раз в 25 лет определяется по формул...",
      "text": "Нормативное ветровое давление при гололеде Wг с повторяемостью 1 раз в 25 лет определяется по формуле 2.5.41 по скорости ветра при гололеде νг. Скорость ветра νг принимается по региональному районированию ветровых нагрузок при гололеде или определяется по данным наблюдений согласно методическим указаниям по расчету климатических нагрузок. При отсутствии региональных карт и данных наблюдений\n\n192\n\nПУЭ Таблица 2.5.2 Изменение коэффициента Kw по высоте в зависимости от типа местности Коэффициент Кw для типов местности\n\nВысота расположения приведенного центра тяжести проводов, тросов и средних точек зон конструкций опор ВЛ над поверхностью земли, мм\n\nА\n\nВ\n\nС\n\nДо 15 20 40 60 80 100 150 200 250 300 350 и выше\n\n1,00 1,25 1,50 1,70 1,85 2,00 2,25 2,45 2,65 2,75 2,75\n\n0,65 0,85 1,10 1,30 1,45 1,60 1,90 2,10 2,30 2,50 2,75\n\n0,40 0,55 0,80 1,00 1,15 1,25 1,55 1,80 2,00 2,20 2,35\n\nП р и м ечани е. Типы местности соответствуют определениям, приведенным в 2.5.6.\n\nWг = 0,25 W0. Для ВЛ до 20 кВ нормативное ветровое давление при гололеде должно приниматься не менее 200 Па, для ВЛ 330–750 кВ — не менее 160 Па. Нормативные ветровые давления (скорости ветра) при гололеде округляются до ближайших следующих значений, Па (м/с): 80 (11), 120 (14), 160 (16), 200 (18), 240 (20), 280 (21), 320 (23), 360 (24). Значения более 360 Па должны округляться до ближайшего значения, кратного 40 Па."
    },
    {
      "num": "2.5.44",
      "title": "Ветровое давление на провода ВЛ определяется по высоте расположения приведенного центра тяжести всех...",
      "text": "Ветровое давление на провода ВЛ определяется по высоте расположения приведенного центра тяжести всех проводов, на тросы — по высоте расположения центра тяжести тросов, на конструкции опор ВЛ — по высоте расположения средних точек зон, отсчитываемых от отметки поверхности земли в месте установки опоры. Высота каждой зоны должна быть не более 10 м. Для различных высот расположения центра тяжести проводов, тросов, а также средних точек зон конструкции опор ВЛ ветровое давление определяется умножением его значения на коэффициент Kw, принимаемый по табл. 2.5.2. Полученные значения ветрового давления должны быть округлены до целого числа. Для промежуточных высот значения коэффициентов Kw определяются линейной интерполяцией. Высота расположения приведенного центра тяжести проводов или тросов hпр для габаритного пролета определяется по формуле, м: 2 hпр = hср − f , 3 где hср — среднеарифметическое значение высоты крепления проводов к изоляторам или\n\nсреднеарифметическое значение высоты крепления тросов к опоре, отсчитываемое от отметок земли в местах установки опор, м; f — стрела провеса провода или троса в середине пролета при высшей температуре, м."
    },
    {
      "num": "2.5.45",
      "title": "При расчете проводов и тросов ветер следует принимать направленным под углом 90° к оси ВЛ",
      "text": "При расчете проводов и тросов ветер следует принимать направленным под углом 90° к оси ВЛ. При расчете опор ветер следует принимать направленным под углом 0°, 45° и 90° к оси ВЛ, при этом для угловых опор за ось ВЛ принимается направление биссектрисы внешнего угла поворота, образованного смежными участками линии."
    },
    {
      "num": "2.5.46",
      "title": "Нормативную толщину стенки гололеда bэ плотностью 0,9 г/см3 следует принимать по табл",
      "text": "Нормативную толщину стенки гололеда bэ плотностью 0,9 г/см3 следует принимать по табл. 2.5.3 в соответствии с картой районирования территории России по толщине стенки гололеда (см. рис. 2.5.2) или по региональным картам районирования. Полученные при обработке метеоданных нормативные толщины стенок гололеда рекомендуется округлять до ближайшего большего значения, приведенного в табл. 2.5.3. В особых районах по гололеду следует принимать толщину стенки гололеда, полученную при обработке метеоданных, округленную до 1 мм. Для ВЛ 330–750 кВ нормативная толщина стенки гололеда должна приниматься не менее 15 мм. Для ВЛ, сооружаемых в труднодоступных местностях, толщину стенки гололеда рекомендуется принимать соответствующей району на один выше, чем принято для данного региона по региональным картам районирования или на основании обработки метеоданных.\n\n193\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\nТаблица 2.5.3 Нормативная толщина стенки гололеда bэ для высоты 10 м над поверхностью земли Район по гололеду\n\nНормативная толщина стенки гололеда bэ, мм\n\nI II III IV V VI VII Особый\n\n10 15 20 25 30 35 40 Выше 40 Таблица 2.5.4\n\nКоэффициенты Кi и Kd, учитывающие изменение толщины стенки гололеда Высота расположения приведенного центра тяжести проводов, тросов и средних точек зон конструкций опор над поверхностью земли, м\n\nКоэффициент Ki, учитывающий изменение толщины стенки гололеда по высоте над поверхностью земли\n\nДиаметр провода (троса), мм\n\nКоэффициент Kd, учитывающий изменение толщины стенки гололеда в зависимости от диаметра провода (троса)\n\n25 30 50 70 100\n\n1,0 1,4 1,6 1,8 2,0\n\n10 20 30 50 70\n\n1,0 0,9 0,8 0,7 0,6\n\nП ри м е чани е. Для промежуточных высот и диаметров значения коэффициентов Ki, и Kd определяются линейной интерполяцией."
    },
    {
      "num": "2.5.47",
      "title": "При отсутствии данных наблюдений для участков ВЛ, проходящих по плотинам и дамбам гидротехнических с...",
      "text": "При отсутствии данных наблюдений для участков ВЛ, проходящих по плотинам и дамбам гидротехнических сооружений, вблизи прудов-охладителей, башенных градирен, брызгальных бассейнов в районах с низшей температурой выше минус 45 °С, нормативную толщину стенки гололеда bэ следует принимать на 5 мм больше, чем для прилегающих участков ВЛ, а для районов с низшей температурой минус 45 °С и ниже — на 10 мм."
    },
    {
      "num": "2.5.48",
      "title": "Нормативная ветровая нагрузка при гололеде на провод (трос) определяется по 2.5.52 с учетом условной...",
      "text": "Нормативная ветровая нагрузка при гололеде на провод (трос) определяется по 2.5.52 с учетом условной толщины стенки гололеда by, которая принимается по региональному районированию ветровых нагрузок при гололеде или рассчитывается согласно методическим указаниям по расчету климатических нагрузок. При отсутствии региональных карт и данных наблюдений by = bэ."
    },
    {
      "num": "2.5.49",
      "title": "Толщина стенки гололеда (bэ, by) на проводах ВЛ определяется на высоте расположения приведенного цен...",
      "text": "Толщина стенки гололеда (bэ, by) на проводах ВЛ определяется на высоте расположения приведенного центра тяжести всех проводов, на тросах — на высоте расположения центра тяжести тросов. Высота приведенного центра тяжести проводов и тросов определяется в соответствии с 2.5.44. Толщина стенки гололеда на проводах (тросах) при высоте расположения приведенного их\n\nцентра тяжести более 25 м определяется умножением ее значения на коэффициенты Ki и Kd, принимаемые по табл. 2.5.4. При этом исходную толщину стенки гололеда (для высоты 10 м и диаметра 10 мм) следует принимать без увеличения, предусмотренного 2.5.47. Полученные значения толщины стенки гололеда округляются до 1 мм. При высоте расположения приведенного центра тяжести проводов или тросов до 25 м поправки на толщину стенки гололеда на проводах и тросах в зависимости от высоты и диаметра проводов и тросов не вводятся."
    },
    {
      "num": "2.5.50",
      "title": "Для участков ВЛ, сооружаемых в горных районах по орографически защищенным извилистым и узким склонов...",
      "text": "Для участков ВЛ, сооружаемых в горных районах по орографически защищенным извилистым и узким склоновым долинам и ущельям, независимо от высот местности над уровнем моря, нормативную толщину стенки гололеда bэ рекомендуется принимать не более 15 мм. При этом не следует учитывать коэффициент Ki."
    },
    {
      "num": "2.5.51",
      "title": "Температуры воздуха — среднегодовая, низшая, которая принимается за абсолютно минимальную, высшая, к...",
      "text": "Температуры воздуха — среднегодовая, низшая, которая принимается за абсолютно минимальную, высшая, которая принимается за абсолютно максимальную, — определяются по строительным нормам и правилам и по данным наблюдений с округлением до значений, кратных пяти.\n\n194\n\nПУЭ\n\nТемпературу воздуха при нормативном ветровом давлении W0 следует принимать равной минус 5 °С, за исключением районов со среднегодовой температурой минус 5 °С и ниже, для которых ее следует принимать равной минус 10 °С. Температуру воздуха при гололеде для территории с высотными отметками местности до 1000 м над уровнем моря следует принимать равной минус 5 °С, при этом для районов со среднегодовой температурой минус 5 °С и ниже температуру воздуха при гололеде следует принимать равной минус 10 °С. Для горных районов с высотными отметками выше 1000 м и до 2000 м температуру следует принимать равной минус 10 °С, более 2000 м — минус 15 °С. В районах, где при гололеде наблюдается температура ниже минус 15 °С, ее следует принимать по фактическим данным."
    },
    {
      "num": "2.5.52",
      "title": "Нормативная ветровая нагрузка на провода и тросы, P WH , Н, действующая перпендикулярно проводу (тро...",
      "text": "Нормативная ветровая нагрузка на провода и тросы, P WH , Н, действующая перпендикулярно проводу (тросу), для каждого рассчитываемого условия определяется по формуле: P WH = αW Kl KW CX W F sin2 ϕ, где αW — коэффициент, учитывающий неравномерность ветрового давления по пролету ВЛ, принимаемый равным: Ветровое давление, Па\n\nДо 200\n\n240\n\n280\n\n300\n\n320\n\nКоэффициент aW\n\n1\n\n0,94\n\n0,88\n\n0,85\n\n0,83\n\nВетровое давление, Па\n\n360\n\n400\n\n500\n\n580 и более\n\nКоэффициент aW\n\n0,80\n\n0,76\n\n0,71\n\n0,70\n\nПромежуточные значения aw определяются линейной интерполяцией; Kl — коэффициент, учитывающий влияние длины пролета на ветровую нагрузку, равный: 1,2 при длине пролета до 50 м, 1,1 — при 100 м, 1,05 — при 150 м, 1,0 — при 250 м и более (промежуточные значения Кl определяются интерполяцией); KW — коэффициент, учитывающий изменение ветрового давления по высоте в зависимости от типа местности, определяемый по табл. 2.5.2; СX — коэффициент лобового сопротивления, принимаемый равным: 1,1 — для проводов и тросов, свободных от гололеда, диаметром 20 мм и более; 1,2 — для всех проводов и тросов, покрытых гололедом, и для всех проводов и тросов, свободных от гололеда, диаметром менее 20 мм;\n\nW — нормативное ветровое давление, Па, в рассматриваемом режиме: W = W0 — определяется по табл. 2.5.1 в зависимости от ветрового района; W = Wr — определяется по 2.5.43; F — площадь продольного диаметрального сечения провода, м2 (при гололеде с учетом условной толщины стенки гололеда by); ϕ — угол между направлением ветра и осью ВЛ. Площадь продольного диаметрального сечения провода (троса) F, м2, определяется по формуле: F = (d + 2Ki Kd by) l·10–3, где d — диаметр провода, мм; Ki и Kd — коэффициенты, учитывающие изменение толщины стенки гололеда по высоте и в зависимости от диаметра провода и определяемые по табл. 2.5.4; bу — условная толщина стенки гололеда, мм, принимается согласно 2.5.48; l — длина ветрового пролета, м."
    },
    {
      "num": "2.5.53",
      "title": "Нормативная линейная гололедная нагрузка на 1 м провода и трос P Hг, Н/м, определяется по формуле: P...",
      "text": "Нормативная линейная гололедная нагрузка на 1 м провода и трос P Hг, Н/м, определяется по формуле: P Hг = πKi Kd bэ(d + Ki Kd bэ)ρg·10–3, где Кi, Kd — коэффициенты, учитывающие изменение толщины стенки гололеда по высоте и в зависимости от диаметра провода и принимаемые по табл. 2.5.4; bэ — толщина стенки гололеда, мм, по 2.5.46; d — диаметр провода, мм; ρ — плотность льда, принимаемая равной 0,9 г/см3; g — ускорение свободного падения, принимаемое равным 9,8 м/с2."
    },
    {
      "num": "2.5.54",
      "title": "Расчетная ветровая нагрузка на провода (тросы)P HWп , Н, при механическом расчете проводов и тросов ...",
      "text": "Расчетная ветровая нагрузка на провода (тросы)P HWп , Н, при механическом расчете проводов и тросов по методу допускаемых напряжений определяется по формуле: PWп = P HW γnw γp γf , где P HW — нормативная ветровая нагрузка по 2.5.52; γnw — коэффициент надежности по ответственности, принимаемый равным: 1,0 — для ВЛ до 220 кВ; 1,1 — для ВЛ 330–750 кВ и ВЛ, сооружаемых на двухцепных и многоцепных опорах независимо от напряжения, а также для отдельных особо ответственных одноцепных ВЛ до 220 кВ при наличии обоснования; γр — региональный коэффициент, принимаемый от 1 до 1,3. Значение коэффициента приГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ нимается на основании опыта эксплуатации и указывается в задании на проектирование ВЛ; γf — коэффициент надежности по ветровой нагрузке, равный 1,1."
    },
    {
      "num": "2.5.55",
      "title": "Расчетная линейная гололедная нагрузка на 1 м провода (троса) Рг.п, Н/м, при механическом расчете пр...",
      "text": "Расчетная линейная гололедная нагрузка на 1 м провода (троса) Рг.п, Н/м, при механическом расчете проводов и тросов по методу допускаемых напряжений определяется по формуле: Рг.п = P Hг γnw γp γf γd , где P Hг — нормативная линейная гололедная нагрузка, принимаемая по 2.5.53; γnw — коэффициент надежности по ответственности, принимаемый равным: 1,0 — для ВЛ до 220 кВ; 1,3 — для ВЛ 330–750 кВ и ВЛ, сооружаемых на двухцепных и многоцепных опорах независимо от напряжения, а также для отдельных особо ответственных одноцепных ВЛ до 220 кВ при наличии обоснования; γр — региональный коэффициент, принимаемый равным от 1 до 1,5. Значение коэффициента принимается на основании опыта эксплуатации и указывается в задании на проектирование ВЛ; γf — коэффициент надежности по гололедной нагрузке, равный: 1,3 для районов по гололеду I и II; 1,6 — для районов по гололеду III и выше; γd— коэффициент условий работы, равный 0,5."
    },
    {
      "num": "2.5.56",
      "title": "При расчете приближений токоведущих частей к сооружениям, насаждениям и элементам опор расчетная вет...",
      "text": "При расчете приближений токоведущих частей к сооружениям, насаждениям и элементам опор расчетная ветровая нагрузка на провода (тросы) определяется по 2.5.54."
    },
    {
      "num": "2.5.57",
      "title": "При определении расстояний от проводов до поверхности земли и до пересекаемых объектов и насаждений ...",
      "text": "При определении расстояний от проводов до поверхности земли и до пересекаемых объектов и насаждений расчетная линейная гололедная нагрузка на провода принимается по"
    },
    {
      "num": "2.5.55",
      "title": "2.5.58",
      "text": "2.5.58. Нормативная ветровая нагрузка на конструкцию опоры определяется как сумма средней и пульсационной составляющих."
    },
    {
      "num": "2.5.59",
      "title": "Нормативная средняя составляющая ветровой нагрузки на опору QHc , Н, определяется по формуле: QHc = ...",
      "text": "Нормативная средняя составляющая ветровой нагрузки на опору QHc , Н, определяется по формуле: QHc = KW W Cx A, где КW — принимается по 2.5.44; W — принимается по 2.5.52; Сх — аэродинамический коэффициент, определяемый в зависимости от вида конструкции, согласно строительным нормам и правилам; А — площадь проекции, ограниченная контуром конструкции, ее части или элемента с наветренной стороны на плоскость перпендикулярно ветровому потоку, вычисленная по наружному габариту, м2. Для конструкций опор из стального проката, покрытых гололедом, при определении А учи195\n\nтывается обледенение конструкции с толщиной стенки гололеда bу при высоте опор более 50 м, а также для районов по гололеду V и выше независимо от высоты опор. Для железобетонных и деревянных опор, а также стальных опор с элементами из труб обледенение конструкций при определении нагрузки QHc не учитывается."
    },
    {
      "num": "2.5.60",
      "title": "Нормативная пульсационная составляющая ветровой нагрузки QHс для опор высотой до 50 м принимается: д...",
      "text": "Нормативная пульсационная составляющая ветровой нагрузки QHс для опор высотой до 50 м принимается: для свободностоящих одностоечных стальных опор: QHп = 0,5 QHc, для свободностоящих портальных стальных опор: QHп = 0,6 QHc; для свободностоящих железобетонных опор (портальных и одностоечных) на центрифугированных стойках: QHп = 0,5 QHc; для свободностоящих одностоечных железобетонных опор ВЛ до 35 кВ: QHп = 0,8 QHc; для стальных и железобетонных опор с оттяжками при шарнирном креплении к фундаментам: QHп = 0,6 QHc. Нормативное значение пульсационной составляющей ветровой нагрузки для свободностоящих опор высотой более 50 м, а также для других типов опор, не перечисленных выше, независимо от их высоты определяется в соответствии со строительными нормами и правилами на нагрузки и воздействия. В расчетах деревянных опор пульсационная составляющая ветровой нагрузки не учитывается."
    },
    {
      "num": "2.5.61",
      "title": "Нормативная гололедная нагрузка на конструкции металлических опор J Н, Н, определяется по формуле: J...",
      "text": "Нормативная гололедная нагрузка на конструкции металлических опор J Н, Н, определяется по формуле: JH =Ki bэ μг ρ g A0, где Кi, bэ, p, g — принимаются согласно 2.5.53; μг — коэффициент, учитывающий отношение площади поверхности элемента, подверженной обледенению, к полной поверхности элемента и принимаемый равным 0,6 для районов по гололеду до IV при высоте опор более 50 м и для районов по гололеду V и выше независимо от высоты опор; А0 — площадь общей поверхности элемента, м2. Для районов по гололеду до IV при высоте опор менее 50 м гололедные отложения на опорах не учитываются.\n\n196\n\nПУЭ\n\nДля железобетонных и деревянных опор, а также стальных опор с элементами из труб гололедные отложения не учитываются. Гололедные отложения на траверсах рекомендуется определять по вышеприведенной формуле с заменой площади общей поверхности элемента на площадь горизонтальной проекции консоли траверсы."
    },
    {
      "num": "2.5.62",
      "title": "Расчетная ветровая нагрузка на провода (тросы), воспринимаемая опорами Pwo, Н, определяется по форму...",
      "text": "Расчетная ветровая нагрузка на провода (тросы), воспринимаемая опорами Pwo, Н, определяется по формуле: Pwo = P HW γnw γp γf , где P HW — нормативная ветровая нагрузка по 2.5.52; γnw, γp — принимаются согласно 2.5.54; γf — коэффициент надежности по ветровой нагрузке, равный для проводов (тросов), покрытых гололедом и свободных от гололеда: 1,3 — при расчете по первой группе предельных состояний; 1,1 — при расчете по второй группе предельных состояний."
    },
    {
      "num": "2.5.63",
      "title": "Расчетная ветровая нагрузка на конструкцию опоры Q, Н, определяется по формуле: Q = (Q Hc + Q Hп) γn...",
      "text": "Расчетная ветровая нагрузка на конструкцию опоры Q, Н, определяется по формуле: Q = (Q Hc + Q Hп) γnw γp γf , где Q Hc — нормативная средняя составляющая ветровой нагрузки, принимаемая по 2.5.59; Qп — нормативная пульсационная составляющая ветровой нагрузки, принимаемая по 2.5.60; γnw, γp — принимаются согласно 2.5.54; γf — коэффициент надежности по ветровой нагрузке, равный: 1,3 — при расчете по первой группе предельных состояний; 1,1 — при расчете по второй группе предельных состояний."
    },
    {
      "num": "2.5.64",
      "title": "Расчетная ветровая нагрузка на гирлянду изоляторов Ри, Н, определяется по формуле: Pи= γnwγp KWCXFиW...",
      "text": "Расчетная ветровая нагрузка на гирлянду изоляторов Ри, Н, определяется по формуле: Pи= γnwγp KWCXFиW0γf, где γnw, γp — принимаются согласно 2.5.54; KW— принимается согласно 2.5.44; СХ — коэффициент лобового сопротивления цепи изоляторов, принимаемый равным 1,2; γf — коэффициент надежности по ветровой нагрузке, равный 1,3; W0 — нормативное ветровое давление (см. 2.5.41); Fи — площадь диаметрального сечения цепи гирлянды изоляторов, м2, определяется по формуле: Fи = 0,7Dи Hи n N · 10–6, где Dи — диаметр тарелки изоляторов, мм; Ни — строительная высота изолятора, мм; n — число изоляторов в цепи; N — число цепей изоляторов в гирлянде."
    },
    {
      "num": "2.5.65",
      "title": "Расчетная линейная гололедная нагрузка на 1 м провода (троса) Рг.о., Н/м, воспринимаемая опорами, оп...",
      "text": "Расчетная линейная гололедная нагрузка на 1 м провода (троса) Рг.о., Н/м, воспринимаемая опорами, определяется по формуле: Рг.о. = P Hг γnг γp γf γd, H г\n\nгде P — нормативная линейная гололедная нагрузка, принимается по 2.5.53; γnг; γp— принимаются согласно 2.5.55; γf — коэффициент надежности по гололедной нагрузке при расчете по первой и второй группам предельных состояний, принимается равным 1,3 для районов по гололеду I и II; 1,6 — для районов по гололеду III и выше; γd — коэффициент условий работы, равный: 1,0 — при расчете по первой группе предельных состояний; 0,5 — при расчете по второй группе предельных состояний."
    },
    {
      "num": "2.5.66",
      "title": "Гололедная нагрузка от проводов и тросов, приложенная к точкам их крепления на опорах, определяется ...",
      "text": "Гололедная нагрузка от проводов и тросов, приложенная к точкам их крепления на опорах, определяется умножением соответствующей линейной гололедной нагрузки (2.5.53, 2.5.55, 2.5.65) на длину весового пролета."
    },
    {
      "num": "2.5.67",
      "title": "Расчетная гололедная нагрузка на конструкции опор J, Н, определяется по формуле: J = J H γnг γp γf γ...",
      "text": "Расчетная гололедная нагрузка на конструкции опор J, Н, определяется по формуле: J = J H γnг γp γf γd , H\n\nгде J — нормативная гололедная нагрузка, принимаемая по 2.5.61; γnг, γp — принимаются согласно 2.5.55; γf , γd — принимаются согласно 2.5.65."
    },
    {
      "num": "2.5.68",
      "title": "В районах по гололеду III и выше обледенение гирлянд изоляторов учитывается увеличением их веса на 5...",
      "text": "В районах по гололеду III и выше обледенение гирлянд изоляторов учитывается увеличением их веса на 50%. В районах по гололеду II и менее обледенение не учитывается. Воздействие ветрового давления на гирлянды изоляторов при гололеде не учитывается."
    },
    {
      "num": "2.5.69",
      "title": "Расчетная нагрузка на опоры ВЛ от веса проводов, тросов, гирлянд изоляторов, конструкций опор по пер...",
      "text": "Расчетная нагрузка на опоры ВЛ от веса проводов, тросов, гирлянд изоляторов, конструкций опор по первой и второй группам предельных состояний определяется при расчетах как произведение нормативной нагрузки на коэффициент надежности по весовой нагрузке yf, принимаемый равным для проводов, тросов и гирлянд изоляторов 1,05, для конструкций опор — в соответствии с указаниями строительных норм и правил на нагрузки и воздействия."
    },
    {
      "num": "2.5.70",
      "title": "Нормативные нагрузки на опоры ВЛ от тяжения проводов и тросов определяются при расчетных ветровых и ...",
      "text": "Нормативные нагрузки на опоры ВЛ от тяжения проводов и тросов определяются при расчетных ветровых и гололедных нагрузках по 2.5.54 и 2.5.55. Расчетная горизонтальная нагрузка от тяжения проводов и тросов Тmax, свободных от гололеда или покрытых гололедом, при расчете конструкций опор, фундаментов и оснований определяется как произведение нормативной нагрузки от тяжения проводов и тросов на коэффициент надежности по нагрузке от тяжения γf , равный:\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ 1,3 — при расчете по первой группе предельных состояний; 1,0 — при расчете по второй группе предельных состояний."
    },
    {
      "num": "2.5.71",
      "title": "Расчет ВЛ по нормальному режиму работы необходимо производить для сочетания следующих условий: 1",
      "text": "Расчет ВЛ по нормальному режиму работы необходимо производить для сочетания следующих условий: 1. Высшая температура t+, ветер и гололед отсутствуют. 2. Низшая температура t–, ветер и гололед отсутствуют. 3. Среднегодовая температура tсг, ветер и гололед отсутствуют. 4. Провода и тросы покрыты гололедом по 2.5.55, температура при гололеде по 2.5.51, ветер отсутствует. 5. Ветер по 2.5.54, температура при W0 по 2.5.51, гололед отсутствует. 6. Провода и тросы покрыты гололедом по 2.5.55, ветер при гололеде на провода и тросы по 2.5.54, температура при гололеде по 2.5.51. 7. Расчетная нагрузка от тяжения проводов по 2.5.70."
    },
    {
      "num": "2.5.72",
      "title": "Расчет ВЛ по аварийному режиму работы необходимо производить для сочетания следующих условий: 1",
      "text": "Расчет ВЛ по аварийному режиму работы необходимо производить для сочетания следующих условий: 1. Среднегодовая температура tcг, ветер и гололед отсутствуют. 2. Низшая температура t—, ветер и гололед отсутствуют. 3. Провода и тросы покрыты гололедом по 2.5.55, температура при гололеде по 2.5.51, ветер отсутствует. 4. Расчетная нагрузка от тяжения проводов по 2.5.70."
    },
    {
      "num": "2.5.73",
      "title": "При расчете приближения токоведущих частей к кронам деревьев, элементам опор ВЛ и сооружениям необхо...",
      "text": "При расчете приближения токоведущих частей к кронам деревьев, элементам опор ВЛ и сооружениям необходимо принимать следующие сочетания климатических условий: 1) при рабочем напряжении: расчетная ветровая нагрузка по 2.5.54, температура при W0 по 2.5.51, гололед отсутствует; 2) при грозовых и внутренних перенапряжениях: температура плюс 15 °С, ветровое давление, равное 0,06 W0, но не менее 50 Па; 3) для обеспечения безопасного подъема на опору при наличии напряжения на линии: для ВЛ 500 кВ и ниже — температура минус 15 °С, гололед и ветер отсутствуют; для ВЛ 750 кВ — температура минус 15 °С, ветровое давление 50 Па, гололед отсутствует. При расчете приближений угол отклонения γ поддерживающей гирлянды изоляторов от вертикали определяется по формуле: tgγ = (Kg P + Ри ± Ро)/(Gпр + 0,5Gг), где Р — расчетная ветровая нагрузка на провода фазы, направленная поперек оси ВЛ (или по биссектрисе угла поворота ВЛ), Н;\n\n197\n\nKg — коэффициент инерционности системы «гирлянда — провод в пролете», при отклонениях под давлением ветра принимается равным: Ветровое давление, Па Коэффициент Kg\n\nДо 310 350 425 500 От 615 1 0,95 0,9 0,85 0,8\n\nПромежуточные значения определяются линейной интерполяцией: Ро — горизонтальная составляющая от тяжения проводов на поддерживающую гирлянду промежуточно-угловой опоры (принимаемая со знаком плюс, если ее направление совпадает с направлением ветра, и со знаком минус, если она направлена в наветренную сторону), Н; Gпр — расчетная нагрузка от веса провода, воспринимаемая гирляндой изоляторов, Н; Gг — расчетная нагрузка от веса гирлянды изоляторов, Н; Ри — расчетная ветровая нагрузка на гирлянды изоляторов, H, принимаемая по 2.5.64."
    },
    {
      "num": "2.5.74",
      "title": "Проверку опор ВЛ по условиям монтажа необходимо производить по первой группе предельных состояний на...",
      "text": "Проверку опор ВЛ по условиям монтажа необходимо производить по первой группе предельных состояний на расчетные нагрузки при следующих климатических условиях: температура минус 15 °С, ветровое давление на высоте 15 м над поверхностью земли 50 Па, гололед отсутствует.\n\nПровода и грозозащитные тросы"
    },
    {
      "num": "2.5.75",
      "title": "Воздушные линии могут выполняться с одним или несколькими проводами в фазе, во втором случае фаза на...",
      "text": "Воздушные линии могут выполняться с одним или несколькими проводами в фазе, во втором случае фаза называется расщепленной. Провода расщепленной фазы могут быть изолированы друг от друга. Диаметр проводов, их сечение и количество в фазе, а также расстояние между проводами расщепленной фазы определяются расчетом."
    },
    {
      "num": "2.5.76",
      "title": "На проводах расщепленной фазы в пролетах и петлях анкерных опор должны быть установлены дистанционны...",
      "text": "На проводах расщепленной фазы в пролетах и петлях анкерных опор должны быть установлены дистанционные распорки. Расстояния между распорками или группами распорок, устанавливаемыми в пролете на расщепленной фазе из двух или трех проводов, не должны превышать 60 м, а при прохождении ВЛ по местности типа А (2.5.6) — 40 м. Расстояния между распорками или группами распорок, устанавливаемыми в пролете на расщепленной фазе из четырех и более проводов, не должны превышать 40 м. При прохождении ВЛ по местности типа С эти расстояния допускается увеличивать до 60 м."
    },
    {
      "num": "2.5.77",
      "title": "На ВЛ должны применяться многопроволочные провода и тросы",
      "text": "На ВЛ должны применяться многопроволочные провода и тросы. Минимально допустимые сечения проводов приведены в табл. 2.5.5.\n\n198\n\nПУЭ Таблица 2.5.5 Минимально допустимые сечения проводов по условиям механической прочности Сечение проводов, мм2 алюминиевых и из нетермообработанного алюминиевого сплава\n\nиз термообработанного алюминиевого сплава\n\nсталеалюминиевых\n\nстальных\n\nВЛ без пересечений в районах по гололеду: до II в III—IV в V и более\n\n70 95 —\n\n50 50 —\n\n35/6,2 50/8 70/11\n\n35 35 35\n\nПересечения ВЛ с судоходными реками и инженерными сооружениями в районах по гололеду: до II в III—IV в V и более\n\n70 95 —\n\n50 70 —\n\n50/8 50/8 70/11\n\n35 50 50\n\nВЛ, сооружаемые на двухцепных или многоцепных опорах: до 20 кВ 35 кВ и выше\n\n— —\n\n— —\n\n70/11 120/19\n\n— —\n\nХарактеристика ВЛ\n\nПримеча ния: 1. В пролетах пересечений с автомобильными дорогами, троллейбусными и трамвайными линиями, железными дорогами необщего пользования допускается применение проводов таких же сечений, как на ВЛ без пересечений. 2. В районах, где требуется применение проводов с антикоррозионной защитой, минимально допустимые сечения проводов принимаются такими же, как и сечения соответствующих марок без антикоррозионной защиты."
    },
    {
      "num": "2.5.78",
      "title": "Для снижения потерь электроэнергии на перемагничивание стальных сердечников в сталеалюминиевых прово...",
      "text": "Для снижения потерь электроэнергии на перемагничивание стальных сердечников в сталеалюминиевых проводах и в проводах из термообработанного алюминиевого сплава со стальным сердечником рекомендуется применять провода с четным числом повивов алюминиевых проволок."
    },
    {
      "num": "2.5.79",
      "title": "В качестве грозозащитных тросов следует, как правило, применять стальные канаты, изготовленные из оц...",
      "text": "В качестве грозозащитных тросов следует, как правило, применять стальные канаты, изготовленные из оцинкованной проволоки для особо жестких агрессивных условий работы (ОЖ) и по способу свивки нераскручивающиеся (Н) сечением не менее: 35 мм2 — на ВЛ 35 кВ без пересечений; 35 мм2 — на ВЛ 35 кВ в пролетах пересечений с железными дорогами общего пользования и электрифицированными в районах по гололеду I—II; 50 мм2 — в остальных районах и на ВЛ, сооружаемых на двухцепных и многоцепных опорах; 50 мм2 — на ВЛ 110–150 кВ; 70 мм2 — на ВЛ 220 кВ и выше. Сталеалюминевые провода или провода из термообработанного алюминиевого сплава со стальным сердечником в качестве грозозащитного троса рекомендуется применять:\n\n1) на особо ответственных переходах через инженерные сооружения (электрифицированные железные дороги, автомобильные дороги категории IA (2.5.256), судоходные водные преграды и т.п.); 2) на участках ВЛ, проходящих в районах с повышенным загрязнением атмосферы (промышленные зоны с высокой химической активностью уносов, зоны интенсивного земледелия с засоленными почвами и водоемами, побережья морей и т.п.), а также проходящих по населенной и труднодоступной местностям; 3) на ВЛ с большими токами однофазного короткого замыкания по условиям термической стойкости и для уменьшения влияния ВЛ на линии связи. При этом для ВЛ, сооружаемых на двухцепных или многоцепных опорах, независимо от напряжения суммарное сечение алюминиевой (или алюминиевого сплава) и стальной частей троса должно быть не менее 120 мм2. При использовании грозозащитных тросов для организации многоканальных систем высокочастотной связи при необходимости применяются одиночные или сдвоенные изолированные друг от друга тросы или тросы со встроенным\n\n199\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ оптическим кабелем связи (2.5.178–2.5.200). Между составляющими сдвоенного троса в пролетах и петлях анкерных опор должны быть установлены дистанционные изолирующие распорки. Расстояния между распорками в пролете не должны превышать 40 м."
    },
    {
      "num": "2.5.80",
      "title": "Для сталеалюминиевых проводов с площадью поперечного сечения алюминиевых проволок А и стальных прово...",
      "text": "Для сталеалюминиевых проводов с площадью поперечного сечения алюминиевых проволок А и стальных проволок С рекомендуются следующие области применения: 1) районы с толщиной стенки гололеда 25 мм и менее: А до 185 мм2 — при отношении А/С от 6,0 до 6,25; А от 240 мм2 и более — при отношении А/С более 7,71; 2) районы с толщиной стенки гололеда более 25 мм: А до 95 мм2 — при отношении А/С 6,0; А от 120 до 400 мм2 — при отношении А/С от 4,29 до 4,39; А от 450 мм2 и более — при отношении А/С от 7,71 до 8,04; 3) на больших переходах с пролетами более 700 м — отношение А/С более 1,46. Выбор марок проводов из других материалов обосновывается расчетами. При сооружении ВЛ в местах, где опытом эксплуатации установлено разрушение проводов от коррозии (побережья морей, соленых озер, промышленные районы и районы засоленных песков, прилежащие к ним районы с атмосферой воздуха типа II и III), а также в местах, где на основании данных изысканий возможны такие разрушения, следует применять провода, которые в соответствии с государственными стандартами и техническими условиями предназначены для указанных условий. На равнинной местности при отсутствии данных эксплуатации ширину прибрежной полосы, к которой относится указанное требование, следует принимать равной 5 км, а полосы от химических предприятий — 1,5 км."
    },
    {
      "num": "2.5.81",
      "title": "При выборе конструкции ВЛ, количества составляющих и площади сечения проводов фазы и их расположения...",
      "text": "При выборе конструкции ВЛ, количества составляющих и площади сечения проводов фазы и их расположения необходимо ограничение напряженности электрического поля на поверхности проводов до уровней, допустимых по короне и радиопомехам (см. гл. 1.3). По условиям короны и радиопомех при отметках до 1000 м над уровнем моря рекомендуется применять на ВЛ провода диаметром не менее указанных в табл. 2.5.6. При отметках более 1000 м над уровнем моря для ВЛ 500 кВ и выше рекомендуется рассматривать целесообразность изменения конструкции средней фазы по сравнению с крайними фазами. Таблица 2.5.6\n\nМинимальный диаметр проводов ВЛ по условиям короны и радиопомех, мм Напряжение ВЛ, кВ\n\nФаза с проводами одиночными\n\nдва и более\n\n110\n\n11,4 (АС 70/11)\n\n—\n\n150\n\n15,2 (АС 120/19)\n\n—\n\n220\n\n21,6 (АС 240/32) 24,0 (АС 300/39)\n\n—\n\n330\n\n33,2 (АС 600/72)\n\n2 × 21,6 (2 × АС 240/32) 3 × 15,2 (3 × АС 120/19) 3 × 17,1 (3 × АС 150/24)\n\n500\n\n—\n\n2 × 36,2 (2 × АС 700/86) 3 × 24,0 (3 × АС 300/39) 4 × 18,8 (4 × АС 185/29)\n\n750\n\n—\n\n4 × 29,1 (4 × АС 400/93) 5 × 21,6 (5 × АС 240/32)\n\nПримеча ния: 1. Для ВЛ 220 кВ минимальный диаметр провода 21,6 мм относится к горизонтальному расположению фаз, а в остальных случаях допустим с проверкой по радиопомехам. 2. Для ВЛ 330 кВ минимальный диаметр провода 15,2 мм (три провода в фазе) относится к одноцепным опорам.\n\n200\n\nПУЭ Таблица 2.5.7 Допустимое механическое напряжение в проводах и тросах ВЛ напряжением выше 1 кВ Допустимое напряжение,% предела прочности при растяжении\n\nДопустимое напряжение, Н/мм2\n\nпри наибольшей нагрузке и низшей температуре\n\nпри среднегодовой температуре\n\nпри наибольшей нагрузке и низшей температуре\n\nпри среднегодовой температуре\n\n35 40 45\n\n30 30 30\n\n56 64 72\n\n48 51 51\n\n40 45\n\n30 30\n\n83 94\n\n62 62\n\n40 45\n\n30 30\n\n114 128\n\n85 85\n\n45 45 45 45 40 45 45 45 45 45 40\n\n30 30 30 30 30 30 30 30 30 30 30\n\n104 96 117 126 120 135 153 205 254 272 308\n\n69 64 78 84 90 90 102 137 169 204 231\n\n45 45\n\n30 30\n\n292 279\n\n195 186\n\nСтальные провода\n\n50\n\n35\n\n310\n\n216\n\nСтальные канаты\n\n50\n\n35\n\nЗащищенные провода\n\n40\n\n30\n\nПровода и тросы\n\nАлюминиевые с площадью поперечного сечения, мм2: 70–95 120–240 300–750 Из нетермообработанного алюминиевого сплава площадью поперечного сечения, мм2: 50–95 120–185 Из термообработанного алюминиевого сплава площадью поперечного сечения, мм2: 50–95 120–185 Сталеалюминиевые площадью поперечного сечения алюминиевой части провода, мм2: 400 и 400 при А/С 20,27 и 18,87 400, 500 и 1000 при А/С 17,91, 18,08 и 17,85 330 при А/С 11,51 150–800 при А/С от 7,8 до 8,04 35–95 при А/С от 5,99 до 6,02 185 и более при А/С от 6,14 до 6,28 120 и более при А/С от 4,29 до 4,38 500 при А/С 2,43 185, 300 и 500 при А/С 1,46 70 при А/С 0,95 95 при А/С 0,65 Из термообработанного алюминиевого сплава со стальным сердечником площадью поперечного сечения алюминиевого сплава, мм2: 500 при А/С 1,46 70 при А/С 1,71\n\nПо стандартным и техническим условиям 114\n\n85\n\n201\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ"
    },
    {
      "num": "2.5.82",
      "title": "Сечение грозозащитного троса, выбранное по механическому расчету, должно быть проверено на термическ...",
      "text": "Сечение грозозащитного троса, выбранное по механическому расчету, должно быть проверено на термическую стойкость в соответствии с указаниями гл. 1.4 и 2.5.193, 2.5.195, 2.5.196."
    },
    {
      "num": "2.5.83",
      "title": "Провода и тросы должны рассчитываться на расчетные нагрузки нормального, аварийного и монтажного реж...",
      "text": "Провода и тросы должны рассчитываться на расчетные нагрузки нормального, аварийного и монтажного режимов ВЛ для сочетаний условий, указанных в 2.5.71–2.5.74. При этом напряжения в проводах (тросах) не должны превышать допустимых значений, приведенных в табл. 2.5.7. Указанные в табл. 2.5.7 напряжения следует относить к той точке провода на длине пролета, в которой напряжение наибольшее. Допускается указанные напряжения принимать для низшей точки провода при условии превышения напряжения в точках подвеса не более 5%."
    },
    {
      "num": "2.5.84",
      "title": "Расчет монтажных напряжений и стрел провеса проводов (тросов) должен выполняться с учетом остаточных...",
      "text": "Расчет монтажных напряжений и стрел провеса проводов (тросов) должен выполняться с учетом остаточных деформаций (вытяжки). В механических расчетах проводов (тросов) следует принимать физико-механические характеристики, приведенные в табл. 2.5.8."
    },
    {
      "num": "2.5.85",
      "title": "Защищать от вибрации следует: одиночные провода и тросы при длинах пролетов, превышающих значения, п...",
      "text": "Защищать от вибрации следует: одиночные провода и тросы при длинах пролетов, превышающих значения, приведенные в табл. 2.5.9, и механических напряжениях при среднегодовой температуре, превышающих приведенные в табл. 2.5.10; расщепленные провода и тросы из двух составляющих при длинах пролетов, превышающих 150 м, и механических напряжениях, превышающих приведенные в табл. 2.5.11; Таблица 2.5.8\n\nФизико-механические характеристики проводов и тросов Модуль упругости, 104 Н/мм2\n\nТемпературный коэффициент линейного удлинения, 10–6 град—1\n\nПредел прочности при растяжении σp*, Н/мм2, провода и троса в целом\n\nАлюминиевые\n\n6,30\n\n23,0\n\n16\n\nСталеалюминиевые с отношением площадей поперечных сечений А/С: 20,27 16,87–17,82 11,51 8,04–7,67 6,28–5,99 4,36–4,28 2,453 1,46 0,95 0,65\n\n7,04 7,04 7,45 7,70 8,25 8,90 10,3 11,4 13,4 13,4\n\n21,5 21,2 21,0 19,8 19,2 18,3 16,8 15,5 14,5 14,5\n\n210 220 240 270 290 340 460 565 690 780\n\nИз нетермообработанного алюминиевого сплава\n\n6,3\n\n23,0\n\n208\n\nИз термообработанного алюминиевого сплава\n\n6,3\n\n23,0\n\n285\n\nИз термообработанного алюминиевого сплава со стальным сердечником с отношением площадей поперечных сечений А/С: 1,71 1,46\n\n11,65 12,0\n\n15,83 15,5\n\n620 650\n\nСтальные канаты\n\n18,5\n\n12,0\n\n1200**\n\nСтальные провода\n\n20,0\n\n12,0\n\n620\n\nЗащищенные провода\n\n6,25\n\n23,0\n\n294\n\nПровода и тросы\n\n* Предел прочности при растяжении sp определяется отношением разрывного усилия провода (троса) Рр, нормированного государственным стандартом или техническими условиями, к площади поперечного сечения sn, σр=Pp/sn. Для сталеалюминиевых проводов sn = sA + sC. ** Принимается по соответствующим стандартам, но не менее 1200 Н/мм2.\n\n202\n\nПУЭ Таблица 2.5.9 Длины пролетов для одиночных проводов и тросов, требующих защиты от вибрации Пролеты длиной более, м, местности типа Провода, тросы\n\nПлощадь сечения*, мм2 А\n\nВ\n\nСталеалюминиевые, из термообработанного алюминиевого сплава со стальным сердечником и без него*\n\n35–95 120–240 300 и более\n\n80 100 120\n\n95 120 145\n\nАлюминиевые и из нетермообработанного алюминиевого сплава\n\n50–95 120–240 300 и более\n\n60 100 120\n\n95 120 145\n\nСтальные\n\n25 и более\n\n120\n\n145\n\n* Приведены площади сечения алюминиевой части. Таблица 2.5.10 Механические напряжения, Н/мм2, одиночных проводов и тросов при среднегодовой температуре tсг, требующих защиты от вибрации Тип местности Провода, тросы а\n\nв\n\nБолее 70 » 60 » 45 » 40 » 35\n\nБолее 85 » 70 » 55 » 45 » 40\n\nАлюминиевые и из нетермообработанного алюминиевого сплава всех марок\n\n» 35\n\n» 40\n\nИз термообработанного алюминиевого сплава со стальным сердечником и без него всех марок\n\n» 40\n\n» 45\n\nСтальные всех марок\n\n» 170\n\n» 195\n\nСталеалюминиевые марок АС при А/С: 0,65–0,95 1,46 4,29–4,39 6,0–8,05 11,5 и более\n\nТаблица 2.5.11 Механические напряжения, Н/мм2, расщепленных проводов и тросов из двух составляющих, при среднегодовой температуре tсг, требующих защиты от вибрации Тип местности Провода, тросы А\n\nВ\n\nБолее 75 » 65 » 50 » 45 » 40\n\nБолее 85 » 70 » 55 » 50 » 45\n\nАлюминиевые и из нетермообработанного алюминиевого сплава всех марок\n\n» 40\n\n» 45\n\nИз термообработанного алюминиевого сплава со стальным сердечником и без него всех марок\n\n» 45\n\n» 50\n\nСтальные всех марок\n\n» 195\n\n» 215\n\nСталеалюминиевые марок АС при А /С: 0,65–0,95 1,46 4,29–439 6,0–8,05 11,5 и более\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ провода расщепленной фазы из трех и более составляющих при длинах пролетов, превышающих 700 м; провода ВЛЗ при прохождении трассы на местности типа А, если напряжение в проводе при среднегодовой температуре превышает 40 Н/мм2. В табл. 2.5.9, 2.5.10 и 2.5.11 тип местности принимается согласно 2.5.6. При длинах пролетов менее указанных в табл. 2.5.9 и в местности типа С защита от вибрации не требуется. Защищать от вибрации рекомендуется: провода алюминиевые и из нетермообработанного алюминиевого сплава площадью сечения до 95 мм2, из термообработанного алюминиевого сплава и сталеалюминиевые провода площадью сечения алюминиевой части до 70 мм2, стальные тросы площадью сечения до 35 мм2 — гасителями вибрации петлевого типа (демпфирующие петли) или армирующими спиральными прутками, протекторами, спиральными вязками; провода (тросы) большего сечения — гасителями вибрации типа Стокбриджа; провода ВЛЗ в местах их крепления к изоляторам — гасителями вибрации спирального типа с полимерным покрытием. Гасители вибрации следует устанавливать с обеих сторон пролета. Для ВЛ, проходящих в особых условиях (районы Крайнего Севера, орографически незащищенные выходы из горных ущелий, отдельные пролеты в местности типа С и др.), защита от вибрации должна производиться по специальному проекту. Защита от вибрации больших переходов выполняется согласно 2.5.163.\n\nРасположение проводов и тросов и расстояния между ними"
    },
    {
      "num": "2.5.86",
      "title": "На ВЛ может применяться любое расположение проводов на опоре: горизонтальное, вертикальное, смешанно...",
      "text": "На ВЛ может применяться любое расположение проводов на опоре: горизонтальное, вертикальное, смешанное. На ВЛ 35 кВ и выше с расположением проводов в несколько ярусов предпочтительной является схема со смещением проводов соседних ярусов по горизонтали; в районах по гололеду IV и более рекомендуется применять горизонтальное расположение проводов."
    },
    {
      "num": "2.5.87",
      "title": "Расстояния между проводами ВЛ, а также между проводами и тросами должны выбираться: 1) по условиям р...",
      "text": "Расстояния между проводами ВЛ, а также между проводами и тросами должны выбираться: 1) по условиям работы проводов (тросов) в пролетах согласно 2.5.88–2.5.94; 2) по допустимым изоляционным расстояниям: между проводами согласно 2.5.126; между проводами и элементами опоры согласно 2.5.125;\n\n203\n\n3) по условиям защиты от грозовых перенапряжений согласно 2.5.120 и 2.5.121; 4) по условиям короны и допустимых уровней радиопомех и акустических шумов согласно гл. 1.3, 2.5.81, государственным стандартам, строительным нормам и правилам. Расстояния между проводами, а также между проводами и тросами выбираются по стрелам провеса, соответствующим габаритному пролету; при этом стрела провеса троса должна быть не более стрелы провеса провода. В отдельных пролетах (не более 10% общего количества), полученных при расстановке опор и превышающих габаритные пролеты не более чем на 25%, увеличения расстояний, вычисленных для габаритного пролета, не требуется. Для пролетов, превышающих габаритные более чем на 25%, следует производить проверку расстояний между проводами и между проводами и тросами согласно указаниям 2.5.88–2.5.90, 2.5.92–2.5.95, 2.5.120 и 2.5.121, при этом допускается не учитывать требования таблиц приложения 1. При различии стрел провеса, конструкций проводов и гирлянд изоляторов в разных фазах ВЛ дополнительно должны проверяться расстояния между проводами (тросами) в пролете. Проверка производится при наиболее неблагоприятных статических отклонениях при нормативном ветровом давлении W0, направленном перпендикулярно оси пролета данной ВЛ. При этом расстояния между проводами или проводами и тросами в свету для условий наибольшего рабочего напряжения должны быть не менее указанных в 2.5.125 и 2.5.126."
    },
    {
      "num": "2.5.88",
      "title": "На ВЛ с поддерживающими гирляндами изоляторов при горизонтальном расположении проводов минимальное р...",
      "text": "На ВЛ с поддерживающими гирляндами изоляторов при горизонтальном расположении проводов минимальное расстояние между проводами в пролете определяется по формуле: dгор = dэл + K в f + λ − δ ,\n\nгде dгор — расстояние по горизонтали между неотклоненными проводами (для расщепленных проводов — между ближайшими проводами разных фаз), м; dэл — расстояние согласно 2.5.126 для условий внутренних перенапряжений, м; Кв — коэффициент, значение которого принимается по табл. 2.5.12; f — наибольшая стрела провеса при высшей температуре или при гололеде без ветра, соответствующая действительному пролету, м; λ — длина поддерживающей гирлянды изоляторов, м: — для пролета, ограниченного анкерными опорами, λ = 0;\n\n204\n\nПУЭ\n\n— для пролетов с комбинированными гирляндами изоляторов λ принимается равной ее проекции на вертикальную плоскость; — для пролетов с различной конструкцией гирлянд изоляторов λ принимается равной полусумме длин гирлянд изоляторов смежных опор; δ — поправка на расстояние между проводами, м, принимается равной 0,25 на ВЛ 35 кВ и 0,5 на ВЛ 110 кВ и выше в пролетах, ограниченных анкерными опорами, в остальных случаях δ = 0. PWп — расчетная ветровая нагрузка на провод согласно 2.5.54, Н; Рl — расчетная нагрузка от веса провода, Н. Для промежуточных значений PWп / Рl, указанных в табл. 2.5.12, Кв определяется линейной интерполяцией."
    },
    {
      "num": "2.5.89",
      "title": "На ВЛ с поддерживающими гирляндами изоляторов при вертикальном расположении проводов минимальное рас...",
      "text": "На ВЛ с поддерживающими гирляндами изоляторов при вертикальном расположении проводов минимальное расстояние между неотклоненными проводами в середине пролета определяется по формуле:\n\n(\n\n)\n\ndверт = dэл + K г f + λ − δ / cos θ,\n\nгде dверт — расстояние между неотклоненными проводами (для расщепленных проводов — между ближайшими проводами разноименных фаз) по вертикали, м;\n\ndэл, f, λ, δ — то же, что и в 2.5.88; Кг — коэффициент, значение которого принимается по табл. 2.5.13; θ — угол наклона прямой, соединяющей точки крепления проводов (тросов), к горизонтали; при углах наклона до 10° допускается принимать cos θ = 1. Рг.п. — расчетная гололедная нагрузка на провод, Н/м, определяется по 2.5.55; Рl — то же, что и в 2.5.88. Для промежуточных значений Pг.п. /Pl, указанных в табл. 2.5.13, Кг определяется линейной интерполяцией."
    },
    {
      "num": "2.5.90",
      "title": "На ВЛ с поддерживающими гирляндами изоляторов при смешанном расположении проводов (имеются смещения ...",
      "text": "На ВЛ с поддерживающими гирляндами изоляторов при смешанном расположении проводов (имеются смещения проводов друг относительно друга как по горизонтали, так и по вертикали) минимальное смещение по горизонтали drop (при заданном расстоянии между проводами по вертикали) или минимальное расстояние по вертикали dверт (при заданном смещении по горизонтали) определяется в середине пролета в зависимости от наименьших расстояний между проводами ВЛ drop и dверт, рассчитанных согласно 2.5.88 и 2.5.89 для фактических условий, и принимается в соответствии с табл. 2.5.14 (при dгоp < dверт) или табл. 2.5.15 (при dгop > dверт). Таблица 2.5.12\n\nЗначение коэффициента Кв Pwп /PI\n\n0,5\n\n1\n\n2\n\n3\n\n5\n\n7\n\n10 и более\n\nКв\n\n0,65\n\n0,70\n\n0,73\n\n0,75\n\n0,77\n\n0,775\n\n0,78 Таблица 2.5.13\n\nЗначение коэффициента Кг Значение стрел провеса, м\n\nМенее 12 От 12 до 20 Выше 20\n\nЗначение коэффициента Кг при отношении Рг.п /PI 0,5\n\n1\n\n2\n\n3\n\n4\n\n5\n\n7\n\n10 и более\n\n0,4 0,5 0,55\n\n0,7 0,85 0,95\n\n0,9 1,15 1,4\n\n1,1 1,4 1,75\n\n1,2 1,5 2,0\n\n1,25 1,6 2,1\n\n1,3 1,75 2,3\n\n1,4 1,9 2,4 Таблица 2.5.14\n\nСоотношения между горизонтальным и вертикальным смещениями проводов при dгop < dверт Горизонтальное смещение\n\n0\n\n0,25dгор\n\n0,50dгор\n\n0,75dгop\n\ndгор\n\nВертикальное расстояние\n\ndверт\n\n0,95dверт\n\n0,85dверт\n\n0,65dверт\n\n0 Таблица 2.5.15\n\nСоотношения между горизонтальным и вертикальным смещениями проводов при dгор > dверт Вертикальное расстояние\n\n0\n\n0,25dверт\n\n0,50dверт\n\n0,75dверт\n\ndверт\n\nГоризонтальное смещение\n\ndгop\n\n0,95dгор\n\n0,85dгор\n\n0,65 dгор\n\n0\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ Промежуточные значения смещений и расстояний определяются линейной интерполяцией. Расстояния, определенные по 2.5.88, 2.5.89, 2.5.90, допускается округлять до 0,1 м для стрел провеса до 4 м, до 0,25 м для стрел провеса 4–12 м и до 0,5 м при стрелах более 12 м."
    },
    {
      "num": "2.5.91",
      "title": "Выбранные согласно 2.5.89, 2.5.90 расстояния между проводами должны быть также проверены на условия ...",
      "text": "Выбранные согласно 2.5.89, 2.5.90 расстояния между проводами должны быть также проверены на условия пляски (см. табл. П1—П8 приложения 1). Из двух расстояний следует принимать наибольшее."
    },
    {
      "num": "2.5.92",
      "title": "На ВЛ 35 кВ и выше с подвесными изоляторами при непараллельном расположении проводов минимальные рас...",
      "text": "На ВЛ 35 кВ и выше с подвесными изоляторами при непараллельном расположении проводов минимальные расстояния между ними следует определять: 1) в середине пролета — в соответствии с 2.5.88–2.5.91; 2) на опоре: горизонтальные расстояния dгop — согласно 2.5.88 при стреле провеса провода f/16, длине поддерживающей гирлянды изоляторов λ/16 и Kв = 1; вертикальные расстояния dверт — согласно 2.5.89 при стреле провеса f = 0 и Кг = 1. Расстояния между проводами ВЛ с металлическими и железобетонными опорами должны также удовлетворять требованиям: на одноцепных опорах — 2.5.125, 2.5.126, на двухцепных опорах — 2.5.95, а на ВЛ с деревянными опорами — требованиям 2.5.123; 3) на расстоянии от опоры 0,25 длины пролета: горизонтальные расстояния dгop определяются интерполяцией расстояния на опоре и в середине пролета; вертикальные расстояния dверт принимаются как для середины пролета. При изменении взаимного расположения проводов в пролете наименьшее расстояние между проводами определяется линейной интерполяцией минимальных расстояний dгop или dверт, рассчитанных в точках, ограничивающих первую или вторую четверти пролета от опоры, в которой имеется пересечение."
    },
    {
      "num": "2.5.93",
      "title": "Расстояния между проводами и тросами определяются согласно 2.5.88–2.5.90 дважды: по параметрам прово...",
      "text": "Расстояния между проводами и тросами определяются согласно 2.5.88–2.5.90 дважды: по параметрам провода и по параметрам троса, и из двух расстояний выбирается наибольшее. При этом допускается определять расстояния по фазному напряжению ВЛ. Выбор расстояний между проводами и тросами по условиям пляски производится по стрелам провеса провода при среднегодовой температуре (см. приложение 1). При двух и более тросах на ВЛ выбор расстояний между ними производится по параметрам тросов."
    },
    {
      "num": "2.5.94",
      "title": "На ВЛ 35 кВ и ниже со штыревыми и стержневыми изоляторами при любом расположении проводов расстояние...",
      "text": "На ВЛ 35 кВ и ниже со штыревыми и стержневыми изоляторами при любом расположении проводов расстояние между ними, м, по\n\n205\n\nусловиям их сближения в пролете должно быть не менее значений, определенных по формуле: d = dэл + 0,6f, где dэл — то же, что и в 2.5.88; f — стрела провеса при высшей температуре после вытяжки провода в действительном пролете, м. При f > 2 м расстояние d допускается определять согласно 2.5.88 и 2.5.89 при δ = 0. Расстояние между проводами на опоре и в пролете ВЛЗ независимо от расположения проводов на опоре и района по гололеду должно быть не менее 0,4 м."
    },
    {
      "num": "2.5.95",
      "title": "На двухцепных опорах расстояние между ближайшими проводами разных цепей по условию работы проводов в...",
      "text": "На двухцепных опорах расстояние между ближайшими проводами разных цепей по условию работы проводов в пролете должно удовлетворять требованиям 2.5.88–2.5.91, 2.5.96; при этом указанные расстояния должны быть не менее: 2 м — для ВЛ до 20 кВ со штыревыми и 2,5 м с подвесными изоляторами; 2,5 м — для ВЛ 35 кВ со штыревыми и 3 м с подвесными изоляторами; 4 м — для ВЛ 110 кВ; 5 м — для ВЛ 150 кВ; 6 м — для ВЛ 220 кВ; 7 м — для ВЛ 330 кВ; 8,5 м — для ВЛ 500 кВ; 10 м — для ВЛ 750 кВ. На двухцепных опорах ВЛЗ расстояние между ближайшими проводами разных цепей должно быть не менее 0,6 м для ВЛЗ со штыревыми изоляторами и 1,5 м — с подвесными изоляторами."
    },
    {
      "num": "2.5.96",
      "title": "Провода ВЛ разных напряжений выше 1 кВ могут быть подвешены на общих опорах",
      "text": "Провода ВЛ разных напряжений выше 1 кВ могут быть подвешены на общих опорах. Допускается подвеска на общих опорах проводов ВЛ до 10 кВ и ВЛ до 1 кВ при соблюдении следующих условий: 1) ВЛ до 1 кВ должны выполняться по расчетным условиям ВЛ высшего напряжения; 2) провода ВЛ до 10 кВ должны располагаться выше проводов ВЛ до 1 кВ, причем расстояние между ближайшими проводами ВЛ разных напряжений на опоре, а также в середине пролета при температуре окружающего воздуха плюс 15 °С без ветра должно быть не менее 2 м; 3) крепление проводов высшего напряжения на штыревых изоляторах должно быть двойным. В сетях до 35 кВ с изолированной нейтралью, имеющих участки совместной подвески с ВЛ более высокого напряжения, электромагнитное и электростатическое влияние последних не должно вызвать смещение нейтрали при нормальном режиме сети более 15% фазного напряжения. К сетям с заземленной нейтралью, подверженным влиянию ВЛ более высокого напряжения, специальных требований в отношении наведенного напряжения не предъявляется.\n\n206\n\nПУЭ\n\nПровода ВЛЗ могут быть подвешены на общих опорах с проводами ВЛ 6–20 кВ, а также с проводами ВЛ и ВЛИ1 до 1 кВ. Расстояние по вертикали между ближайшими проводами ВЛЗ и ВЛ 6–20 кВ на общей опоре и в пролете при температуре плюс 15 °С без ветра должно быть не менее 1,5 м. При подвеске на общих опорах проводов ВЛЗ 6–20 кВ и ВЛ до 1 кВ или ВЛИ должны соблюдаться следующие требования: 1) ВЛ до 1 кВ или ВЛИ должны выполняться по расчетным условиям ВЛЗ; 2) провода ВЛЗ 6–20 кВ должны располагаться выше проводов ВЛ до 1 кВ или ВЛИ; 3) расстояние по вертикали между ближайшими проводами ВЛЗ 6–20 кВ и проводами ВЛ до 1 кВ или ВЛИ на общей опоре и в пролете при температуре плюс 15 °С без ветра должно быть не менее 0,4 м для ВЛИ и 1,5 м для ВЛ; 4) крепление проводов ВЛЗ 6–20 кВ на штыревых и подвесных изоляторах должно выполняться усиленным.\n\nИзоляторы и арматура"
    },
    {
      "num": "2.5.97",
      "title": "На ВЛ 110 кВ и выше должны применяться подвесные изоляторы, допускается применение стержневых и опор...",
      "text": "На ВЛ 110 кВ и выше должны применяться подвесные изоляторы, допускается применение стержневых и опорно-стержневых изоляторов. На ВЛ 35 кВ должны применяться подвесные или стержневые изоляторы. Допускается применение штыревых изоляторов. На ВЛ 20 кВ и ниже должны применяться: 1) на промежуточных опорах — любые типы изоляторов; 2) на опорах анкерного типа — подвесные изоляторы, допускается применение штыревых изоляторов в районе по гололеду I и в ненаселенной местности."
    },
    {
      "num": "2.5.98",
      "title": "Выбор типа и материала (стекло, фарфор, полимерные материалы) изоляторов производится с учетом клима...",
      "text": "Выбор типа и материала (стекло, фарфор, полимерные материалы) изоляторов производится с учетом климатических условий (температуры и увлажнения) и условий загрязнения. На ВЛ 330 кВ и выше рекомендуется применять, как правило, стеклянные изоляторы; на ВЛ 35–220 кВ — стеклянные, полимерные и фарфоровые, преимущество должно отдаваться стеклянным или полимерным изоляторам. На ВЛ, проходящих в особо сложных для эксплуатации условиях (горы, болота, районы Крайнего Севера и т.п.), на ВЛ, сооружаемых на двухцепных и многоцепных опорах, на ВЛ, питающих тяговые подстанции электрифицирован1 Здесь и далее ВЛИ — воздушная линия электропередачи с самонесущими изолированными проводами.\n\nных железных дорог, и на больших переходах независимо от напряжения следует применять стеклянные изоляторы или, при наличии соответствующего обоснования, полимерные."
    },
    {
      "num": "2.5.99",
      "title": "Выбор количества изоляторов в гирляндах производится в соответствии с гл. 1.9.",
      "text": "Выбор количества изоляторов в гирляндах производится в соответствии с гл. 1.9."
    },
    {
      "num": "2.5.100",
      "title": "Изоляторы и арматура выбираются по нагрузкам в нормальных и аварийных режимах работы ВЛ при климатич...",
      "text": "Изоляторы и арматура выбираются по нагрузкам в нормальных и аварийных режимах работы ВЛ при климатических условиях, указанных в 2.5.71 и 2.5.72 соответственно. Горизонтальная нагрузка в аварийных режимах поддерживающих гирлянд изоляторов определяется согласно 2.5.141, 2.5.142 и 2.5.143. Расчетные усилия в изоляторах и арматуре не должны превышать значений разрушающих нагрузок (механической или электромеханической для изоляторов и механической для арматуры), установленных государственными стандартами и техническими условиями, деленных на коэффициент надежности по материалу γм. Для ВЛ, проходящих в районах со среднегодовой температурой минус 10 °С и ниже или в районах с низшей температурой минус 50 °С и ниже, расчетные усилия в изоляторах и арматуре умножаются на коэффициент условий работы γd = 1,4, для остальных ВЛ γd = 1,0."
    },
    {
      "num": "2.5.101",
      "title": "Коэффициенты надежности по материалу γм для изоляторов и арматуры должны быть не менее: 1) в нормаль...",
      "text": "Коэффициенты надежности по материалу γм для изоляторов и арматуры должны быть не менее: 1) в нормальном режиме: при наибольших нагрузках ........................ 2,5 при среднеэксплуатационных нагрузках для изоляторов для поддерживающих гирлянд .................. 5,0 для натяжных гирлянд ............................... 6,0 2) в аварийном режиме: для ВЛ 500 кВ и 750 кВ .............................. 2,0 для ВЛ 330 кВ и ниже ................................. 1,8 3) в нормальном и аварийных режимах: для крюков и штырей ................................ 1,1"
    },
    {
      "num": "2.5.102",
      "title": "В качестве расчетного аварийного режима работы двух- и многоцепных поддерживающих и натяжных гирлянд...",
      "text": "В качестве расчетного аварийного режима работы двух- и многоцепных поддерживающих и натяжных гирлянд изоляторов с механической связкой между цепями изоляторов (2.5.111) следует принимать обрыв одной цепи. При этом расчетные нагрузки от проводов и тросов принимаются для климатических условий, указанных в 2.5.71, в режимах, дающих наибольшие значения нагрузок, а расчетные усилия в оставшихся в работе цепях изоляторов не должны превышать 90% механической (электромеханической) разрушающей нагрузки изоляторов."
    },
    {
      "num": "2.5.103",
      "title": "Конструкции поддерживающих и натяжных гирлянд изоляторов должны обеГлава 2.5",
      "text": "Конструкции поддерживающих и натяжных гирлянд изоляторов должны обеГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ спечивать возможность удобного производства строительно-монтажных и ремонтных работ."
    },
    {
      "num": "2.5.104",
      "title": "Крепление проводов к подвесным изоляторам и крепление тросов следует производить при помощи глухих п...",
      "text": "Крепление проводов к подвесным изоляторам и крепление тросов следует производить при помощи глухих поддерживающих или натяжных зажимов. Крепление проводов к штыревым изоляторам следует производить проволочными вязками или специальными зажимами."
    },
    {
      "num": "2.5.105",
      "title": "Радиопомехи, создаваемые гирляндами изоляторов и арматурой при наибольшем рабочем напряжении ВЛ, не ...",
      "text": "Радиопомехи, создаваемые гирляндами изоляторов и арматурой при наибольшем рабочем напряжении ВЛ, не должны превышать значения, нормируемые государственными стандартами."
    },
    {
      "num": "2.5.106",
      "title": "Поддерживающие гирлянды изоляторов ВЛ 750 кВ должны выполняться двухцепными с раздельным креплением ...",
      "text": "Поддерживающие гирлянды изоляторов ВЛ 750 кВ должны выполняться двухцепными с раздельным креплением к опоре."
    },
    {
      "num": "2.5.107",
      "title": "Поддерживающие гирлянды изоляторов для промежуточно-угловых опор ВЛ 330 кВ и выше должны выполняться...",
      "text": "Поддерживающие гирлянды изоляторов для промежуточно-угловых опор ВЛ 330 кВ и выше должны выполняться двухцепными."
    },
    {
      "num": "2.5.108",
      "title": "На ВЛ 110 кВ и выше в условиях труднодоступной местности рекомендуется применение двухцепных поддерж...",
      "text": "На ВЛ 110 кВ и выше в условиях труднодоступной местности рекомендуется применение двухцепных поддерживающих и натяжных гирлянд изоляторов с раздельным креплением к опоре."
    },
    {
      "num": "2.5.109",
      "title": "В двухцепных поддерживающих гирляндах изоляторов цепи следует располагать вдоль оси ВЛ.",
      "text": "В двухцепных поддерживающих гирляндах изоляторов цепи следует располагать вдоль оси ВЛ."
    },
    {
      "num": "2.5.110",
      "title": "Для защиты проводов шлейфов (петель) от повреждений при соударении с арматурой натяжных гирлянд изол...",
      "text": "Для защиты проводов шлейфов (петель) от повреждений при соударении с арматурой натяжных гирлянд изоляторов ВЛ с фазами, расщепленными на три провода и более, на них должны быть установлены предохранительные муфты в местах приближения проводов шлейфа к арматуре гирлянды."
    },
    {
      "num": "2.5.111",
      "title": "Двух- и трехцепные натяжные гирлянды изоляторов следует предусматривать с раздельным креплением к оп...",
      "text": "Двух- и трехцепные натяжные гирлянды изоляторов следует предусматривать с раздельным креплением к опоре. Допускается натяжные гирлянды с количеством цепей более трех крепить к опоре не менее чем в двух точках. Конструкции натяжных гирлянд изоляторов расщепленных фаз и их узел крепления к опоре должны обеспечивать раздельный монтаж и демонтаж каждого провода, входящего в расщепленную фазу."
    },
    {
      "num": "2.5.112",
      "title": "На ВЛ 330 кВ и выше в натяжных гирляндах изоляторов с раздельным креплением цепей к опоре должна быт...",
      "text": "На ВЛ 330 кВ и выше в натяжных гирляндах изоляторов с раздельным креплением цепей к опоре должна быть предусмотрена механическая связка между всеми цепями гирлянды, установленная со стороны проводов."
    },
    {
      "num": "2.5.113",
      "title": "В натяжных гирляндах изоляторов ВЛ 330 кВ и выше со стороны пролета должна быть установлена экранная...",
      "text": "В натяжных гирляндах изоляторов ВЛ 330 кВ и выше со стороны пролета должна быть установлена экранная защитная арматура."
    },
    {
      "num": "2.5.114",
      "title": "В одном пролете ВЛ допускается не более одного соединения на каждый провод и трос.",
      "text": "В одном пролете ВЛ допускается не более одного соединения на каждый провод и трос.\n\n207\n\nВ пролетах пересечения ВЛ с улицами (проездами), инженерными сооружениями, перечисленными в 2.5.231–2.5.268, 2.5.279, водными пространствами одно соединение на провод (трос) допускается: при сталеалюминиевых проводах с площадью сечения по алюминию 240 мм2 и более независимо от содержания стали; при сталеалюминиевых проводах с отношениям А/С ≤ 1,49 для любой площади сечения алюминия; при стальных тросах с площадью сечения 120 мм2 и более; при расщеплении фазы на три сталеалюминиевых провода с площадью сечения по алюминию 150 мм2 и более. Не допускается соединение проводов (тросов) в пролетах пересечения ВЛ между собой на пересекающих (верхних) ВЛ, а также в пролетах пересечения ВЛ с надземными и наземными трубопроводами для транспорта горючих жидкостей и газов."
    },
    {
      "num": "2.5.115",
      "title": "Прочность заделки проводов и тросов в соединительных и натяжных зажимах должна составлять не менее 9...",
      "text": "Прочность заделки проводов и тросов в соединительных и натяжных зажимах должна составлять не менее 90% разрывного усилия проводов и канатов при растяжении.\n\nЗащита от перенапряжений, заземление"
    },
    {
      "num": "2.5.116",
      "title": "Воздушные линии 110–750 кВ с металлическими и железобетонными опорами должны быть защищены от прямых...",
      "text": "Воздушные линии 110–750 кВ с металлическими и железобетонными опорами должны быть защищены от прямых ударов молнии тросами по всей длине. Сооружение ВЛ 110–500 кВ или их участков без тросов допускается: 1) в районах с числом грозовых часов в году менее 20 и в горных районах с плотностью разрядов на землю менее 1,5 на 1 км2 в год; 2) на участках ВЛ в районах с плохо проводящими грунтами (ρ ≥ 103 Ом·м); 3) на участках трассы с расчетной толщиной стенки гололеда более 25 мм; 4) для ВЛ с усиленной изоляцией провода относительно заземленных частей опоры при обеспечении расчетного числа грозовых отключений линии, соответствующего расчетному числу грозовых отключений ВЛ такого же напряжения с тросовой защитой. Число грозовых отключений линии для случаев, приведенных в пп. 1–3, определенное расчетом с учетом опыта эксплуатации, не должно превышать без усиления изоляции трех в год для ВЛ 110–330 кВ и одного в год — для ВЛ 500 кВ. Воздушные линии 110–220 кВ, предназначенные для электроснабжения объектов добычи и транспорта нефти и газа, должны быть защище208\n\nПУЭ\n\nны от прямых ударов молнии тросами по всей длине (независимо от интенсивности грозовой деятельности и удельного эквивалентного сопротивления земли)."
    },
    {
      "num": "2.5.117",
      "title": "Защита подходов ВЛ к подстанциям должна выполняться в соответствии с требованиями гл. 4.2.",
      "text": "Защита подходов ВЛ к подстанциям должна выполняться в соответствии с требованиями гл. 4.2."
    },
    {
      "num": "2.5.118",
      "title": "Для ВЛ до 35 кВ применение грозозащитных тросов не требуется",
      "text": "Для ВЛ до 35 кВ применение грозозащитных тросов не требуется. На ВЛЗ 6–20 кВ рекомендуется устанавливать устройства защиты изоляции проводов при грозовых перекрытиях. Воздушные линии 110 кВ на деревянных опорах в районах с числом грозовых часов до 40, как правило, не должны защищаться тросами, а в районах с числом грозовых часов более 40 защита их тросами обязательна. На ВЛ 6–20 кВ на деревянных опорах по условиям молниезащиты применение металлических траверс не рекомендуется."
    },
    {
      "num": "2.5.119",
      "title": "Гирлянды изоляторов единичных металлических и железобетонных опор, а также крайних опор участков с т...",
      "text": "Гирлянды изоляторов единичных металлических и железобетонных опор, а также крайних опор участков с такими опорами и другие места с ослабленной изоляцией на ВЛ с деревянными опорами должны защищаться защитными аппаратами, в качестве которых могут использоваться вентильные разрядники (РВ), ограничители перенапряжения нелинейные (ОПН), трубчатые разрядники (РТ) и искровые промежутки (ИП). Устанавливаемые ИП должны соответствовать требованиям, приведенным в гл. 4.2."
    },
    {
      "num": "2.5.120",
      "title": "При выполнении защиты ВЛ от грозовых перенапряжений тросами необходимо руководствоваться следующим: ...",
      "text": "При выполнении защиты ВЛ от грозовых перенапряжений тросами необходимо руководствоваться следующим: 1) одностоечные металлические и железобетонные опоры с одним тросом должны иметь угол защиты не более 30°, а опоры с двумя тросами — не более 20°; 2) на металлических опорах с горизонтальным расположением проводов и с двумя тросами угол защиты по отношению к внешним проводам для ВЛ 110–330 кВ должен быть не более 20°, для ВЛ 500 кВ — не более 25°, для ВЛ\n\n750 кВ — не более 22°. В районах по гололеду IV и более и в районах с частой и интенсивной пляской проводов для ВЛ 110–330 кВ допускается угол защиты до 30°; 3) на железобетонных и деревянных опорах портального типа допускается угол защиты по отношению к крайним проводам не более 30°; 4) при защите ВЛ двумя тросами расстояние между ними на опоре должно быть не более 5-кратного расстояния по вертикали от тросов до проводов, а при высоте подвеса тросов на опоре более 30 м расстояние между тросами должно быть не более 5-кратного расстояния по вертикали между тросом и проводом на опоре, умноженного на коэффициент, равный 5,5 / h , где h — высота подвеса троса на опоре."
    },
    {
      "num": "2.5.121",
      "title": "Расстояния по вертикали между тросом и проводом ВЛ в середине пролета без учета отклонения их ветром...",
      "text": "Расстояния по вертикали между тросом и проводом ВЛ в середине пролета без учета отклонения их ветром по условиям защиты от грозовых перенапряжений должны быть не менее приведенных в табл. 2.5.16 и не менее расстояния по вертикали между тросом и проводом на опоре. При промежуточных значениях длин пролетов расстояния определяются интерполяцией."
    },
    {
      "num": "2.5.122",
      "title": "Крепление тросов на всех опорах ВЛ 220–750 кВ должно быть выполнено при помощи изоляторов, шунтирова...",
      "text": "Крепление тросов на всех опорах ВЛ 220–750 кВ должно быть выполнено при помощи изоляторов, шунтированных ИП размером не менее 40 мм. На каждом анкерном участке длиной до 10 км тросы должны быть заземлены в одной точке путем устройства специальных перемычек на анкерной опоре. При большей длине анкерных пролетов количество точек заземления в пролете выбирается таким, чтобы при наибольшем значении продольной электродвижущей силы, наводимой в тросе при коротком замыкании (КЗ) на ВЛ, не происходил пробой ИП. Изолированное крепление троса рекомендуется выполнять стеклянными подвесными изоляторами. На подходах ВЛ 220–330 кВ к подстанциям на длине 1–3 км и на подходах ВЛ 500–750 кВ на длине 3–5 км, если тросы не используются для Таблица 2.5.16\n\nНаименьшие расстояния между тросом и проводом в середине пролета Длина пролета, м\n\nНаименьшее расстояние между тросом и проводом по вертикали, м\n\nДлина пролета, м\n\nНаименьшее расстояние между тросом и проводом по вертикали, м\n\n100 150 200 300 400 500 600\n\n2,0 3,2 4,0 5,5 7,0 8,5 10,0\n\n700 800 900 1000 1200 1500\n\n11,5 13,0 14,5 16,0 18,0 21,0\n\n209\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ емкостного отбора, плавки гололеда или связи, их следует заземлять на каждой опоре (см. также 2.5.192). На ВЛ 150 кВ и ниже, если не предусмотрена плавка гололеда или организация каналов высокочастотной связи на тросе, изолированное крепление троса следует выполнять только на металлических и железобетонных анкерных опорах. На участках ВЛ с неизолированным креплением троса и током КЗ на землю, превышающим 15 кА, а также на подходах к подстанциям заземление троса должно быть выполнено с установкой перемычки, шунтирующей зажим. При использовании тросов для устройства каналов высокочастотной связи они изолируются от опор на всем протяжении каналов высокочастотной связи и заземляются на подстанциях и усилительных пунктах через высокочастотные заградители. Количество изоляторов в поддерживающем тросовом креплении должно быть не менее двух и определяться условиями обеспечения требуемой надежности каналов высокочастотной связи. Количество изоляторов в натяжном тросовом креплении следует принимать удвоенным по сравнению с количеством изоляторов в поддерживающем тросовом креплении. Изоляторы, на которых подвешен трос, должны быть шунтированы искровым промежутком. Размер ИП выбирается минимально возможным по следующим условиям: 1) разрядное напряжение ИП должно быть ниже разрядного напряжения изолирующего тросового крепления не менее чем на 20%; 2) ИП не должен перекрываться при однофазном КЗ на землю на других опорах;\n\n3) при перекрытиях ИП от грозовых разрядов должно происходить самопогасание дуги сопровождающего тока промышленной частоты. На ВЛ 500–750 кВ для улучшения условий самопогасания дуги сопровождающего тока промышленной частоты и снижения потерь электроэнергии рекомендуется применять скрещивание тросов. Если на тросах ВЛ предусмотрена плавка гололеда, то изолированное крепление тросов выполняется по всему участку плавки. В одной точке участка плавки тросы заземляются с помощью специальных перемычек. Тросовые изоляторы шунтируются ИП, которые должны быть минимальными, выдерживающими напряжение плавки и иметь разрядное напряжение меньше разрядного напряжения тросовой гирлянды. Размер ИП должен обеспечивать самопогасание дуги сопровождающего тока промышленной частоты при его перекрытии во время КЗ или грозовых разрядов."
    },
    {
      "num": "2.5.123",
      "title": "На ВЛ с деревянными опорами портального типа расстояние между фазами по дереву должно быть не менее:...",
      "text": "На ВЛ с деревянными опорами портального типа расстояние между фазами по дереву должно быть не менее: 3 м — для ВЛ 35 кВ; 4 м — для ВЛ 110 кВ; 4,8 м — для ВЛ 150 кВ; 5 м — для ВЛ 220 кВ. В отдельных случаях для ВЛ 110–220 кВ при наличии обоснований (небольшие токи КЗ, районы со слабой грозовой деятельностью и т.п.) допускается уменьшение указанных расстояний до значения, рекомендованного для ВЛ напряжением на одну ступень ниже. На одностоечных деревянных опорах допускаются следующие расстояния между фазами по дереву: 0,75 м — для ВЛ 3–20 кВ; 2,5 м — для ВЛ 35 кВ при условии соблюдения расстояний в пролете согласно 2.5.94. Таблица 2.5.17\n\nНаименьшее изоляционное расстояние по воздуху (в свету) от токоведущих до заземленных частей опоры Наименьшее изоляционное расстояние, см, при напряжении ВЛ, кВ Расчетное условие до 10\n\n20\n\n35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\n20 20\n\n30 35\n\n40 40\n\n— 100\n\n— 130\n\n— 180\n\n— 260\n\n— 320\n\n— Не нормируется\n\nВнутренние перенапряжения\n\n10\n\n15\n\n30\n\n80\n\n110\n\n160\n\n215\n\n300\n\n450/500*\n\nОбеспечение безопасного подъема на опору без отключения ВЛ\n\n—\n\n—\n\n150\n\n150\n\n200\n\n250\n\n350\n\n450\n\n540/580*\n\nРабочее напряжение\n\n—\n\n7\n\n10\n\n25\n\n35\n\n55\n\n80\n\n115\n\n160\n\nГрозовые перенапряжения для изоляторов: штыревых подвесных\n\n* В знаменателе — промежуток «провод шлейфа — стойка анкерно-угловой опоры», в числителе — все промежутки, кроме промежутка «провод — опора» для средней фазы, который должен быть не менее 480 см.\n\n210\n\nПУЭ"
    },
    {
      "num": "2.5.124",
      "title": "Кабельные вставки в ВЛ должны быть защищены по обоим концам кабеля от грозовых перенапряжений защитн...",
      "text": "Кабельные вставки в ВЛ должны быть защищены по обоим концам кабеля от грозовых перенапряжений защитными аппаратами. Заземляющий зажим защитных аппаратов, металлические оболочки кабеля, корпус кабельной муфты должны быть соединены между собой по кратчайшему пути. Заземляющий зажим защитного аппарата должен быть соединен с заземлителем отдельным проводником. Не требуют защиты от грозовых перенапряжений: 1) кабельные вставки 35–220 кВ длиной 1,5 км и более в ВЛ, защищенные тросами; 2) кабельные вставки в ВЛ напряжением до 20 кВ, выполненные кабелями с пластмассовой изоляцией и оболочкой, длиной 2,5 км и более и кабелями других конструкций длиной 1,5 км и более."
    },
    {
      "num": "2.5.125",
      "title": "Для ВЛ, проходящих на высоте до 1000 м над уровнем моря, изоляционные расстояния по воздуху от прово...",
      "text": "Для ВЛ, проходящих на высоте до 1000 м над уровнем моря, изоляционные расстояния по воздуху от проводов и арматуры, находящейся под напряжением, до заземленных частей опор должны быть не менее приведенных в табл. 2.5.17. Допускается уменьшение изоляционных расстояний по грозовым перенапряжениям, указанных в табл. 2.5.17, при условии снижения общего уровня грозоупорности ВЛ не более чем на 20%. Для ВЛ 750 кВ, проходящих на высоте до 500 м над уровнем моря, расстояния, указанные в табл. 2.5.17, могут быть уменьшены на 10% для промежутка «провод шлейфа — стойка\n\nанкерно-угловой опоры», «провод — оттяжка» и на 5% для остальных промежутков. Наименьшие изоляционные расстояния по внутренним перенапряжениям приведены для следующих значений расчетной кратности: 4,5 — для ВЛ 6–10 кВ; 3,5 — для ВЛ 20–35 кВ; 3,0— для ВЛ 110–220 кВ; 2,7 — для ВЛ 330 кВ; 2,5 — для ВЛ 500 кВ; 2,1 — для ВЛ 750 кВ. При других, более низких значениях расчетной кратности внутренних перенапряжений допустимые изоляционные расстояния по ним пересчитываются пропорционально. Изоляционные расстояния по воздуху между токоведущими частями и деревянной опорой, не имеющей заземляющих спусков, допускается уменьшать на 10%, за исключением расстояний, выбираемых по условию безопасного подъема на опору. При прохождении ВЛ в горных районах наименьшие изоляционные расстояния по рабочему напряжению и по внутренним перенапряжениям должны быть увеличены по сравнению с приведенными в табл. 2.5.17 на 1% на каждые 100 м выше 1000 м над уровнем моря."
    },
    {
      "num": "2.5.126",
      "title": "Наименьшие расстояния на опоре между проводами ВЛ в месте их пересечения между собой при транспозици...",
      "text": "Наименьшие расстояния на опоре между проводами ВЛ в месте их пересечения между собой при транспозиции, ответвлениях, переходе с одного расположения проводов на другое должны быть не менее приведенных в табл. 2.5.18."
    },
    {
      "num": "2.5.127",
      "title": "Дополнительные требования к защите от грозовых перенапряжений ВЛ при пересеТаблица 2.5.18 Наименьшее...",
      "text": "Дополнительные требования к защите от грозовых перенапряжений ВЛ при пересеТаблица 2.5.18 Наименьшее расстояние между фазами на опоре Расчетное условие\n\nНаименьшее изоляционное расстояние, см, при напряжении ВЛ, кВ до 10\n\n20\n\n35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\nГрозовые перенапряжения\n\n20\n\n45\n\n50\n\n135\n\n175\n\n250\n\n310\n\n400\n\nНе нормируется\n\nВнутренние перенапряжения\n\n22\n\n33\n\n44\n\n100\n\n140\n\n200\n\n280\n\n420\n\n640\n\nНаибольшее рабочее напряжение\n\n10\n\n15\n\n20\n\n45\n\n60\n\n95\n\n140\n\n200\n\n280\n\n* При значениях расчетной кратности внутренних перенапряжений менее 2,1 допустимые изоляционные расстояния пересчитываются пропорционально. Таблица 2.5.19 Наибольшее сопротивление заземляющих устройств опор ВЛ Удельное эквивалентное сопротивление грунта ρ, Ом·м\n\nДо 100 Более 100 до 500 Более 500 до 1000 Более 1000 до 5000 Более 5000\n\nНаибольшее сопротивление заземляющего устройства, Ом\n\n10 15 20 30 6·10–3ρ\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ чении их между собой и при пересечении ими различных сооружений приведены в 2.5.229, 2.5.238, 2.5.267."
    },
    {
      "num": "2.5.128",
      "title": "На двухцепных ВЛ 110 кВ и выше, защищенных тросом, для снижения количества двухцепных грозовых перек...",
      "text": "На двухцепных ВЛ 110 кВ и выше, защищенных тросом, для снижения количества двухцепных грозовых перекрытий допускается усиление изоляции одной из цепей на 20–30% по сравнению с изоляцией другой цепи."
    },
    {
      "num": "2.5.129",
      "title": "На ВЛ должны быть заземлены: 1) опоры, имеющие грозозащитный трос или другие устройства молниезащиты...",
      "text": "На ВЛ должны быть заземлены: 1) опоры, имеющие грозозащитный трос или другие устройства молниезащиты; 2) железобетонные и металлические опоры ВЛ 3–35 кВ; 3) опоры, на которых установлены силовые или измерительные трансформаторы, разъединители, предохранители и другие аппараты; 4) металлические и железобетонные опоры ВЛ 110–500 кВ без тросов и других устройств молниезащиты, если это необходимо по условиям обеспечения работы релейной защиты и автоматики. Деревянные опоры и деревянные опоры с металлическими траверсами ВЛ без грозозащитных тросов или других устройств молниезащиты не заземляются. Сопротивления заземляющих устройств опор, приведенных в п. 1, при их высоте до 50 м должны быть не более приведенных в табл. 2.5.19; при высоте опор более 50 м — в 2 раза ниже по сравнению с приведенными в табл. 2.5.19. На двухцепных и многоцепных опорах ВЛ, независимо от напряжения линии и высоты опор, рекомендуется снижать сопротивления заземляющих устройств в 2 раза по сравнению с приведенными в табл. 2.5.19. Допускается превышение сопротивлений заземления части опор по сравнению с нормируемыми значениями, если имеются опоры с пониженными значениями сопротивлений заземления, а ожидаемое число грозовых отключений не превышает значений, получаемых при выполнении требований табл. 2.5.19 для всех опор ВЛ. Для опор горных ВЛ, расположенных на высотах более 700 м над уровнем моря, указанные в табл. 2.5.19 значения сопротивлений заземления могут быть увеличены в 2 раза. Сопротивления заземляющих устройств опор, указанных в п. 2 для ВЛ 3–20 кВ, проходящих в населенной местности, а также всех ВЛ 35 кВ должны быть не более приведенных в табл. 2.5.19: для ВЛ 3–20 кВ в ненаселенной местности в фунтах с удельным сопротивлением ρ до 100 Ом·м — не более 30 Ом, а в фунтах ср выше 100 Ом·м — не более 0,3р Ом. Сопротивления заземляющих устройств опор ВЛ 110 кВ и выше, указанных в п. 3, должны\n\n211\n\nбыть не более приведенных в табл. 2.5.19, а для ВЛ 3–35 кВ не должны превышать 30 Ом. Сопротивления заземляющих устройств опор, указанных в п. 4, определяются при проектировании ВЛ. Для ВЛ, защищенных тросами, сопротивления заземляющих устройств, выполненных по условиям молниезащиты, должны обеспечиваться при отсоединенном тросе, а по остальным условиям — при неотсоединенном тросе. Сопротивления заземляющих устройств опор ВЛ должны обеспечиваться и измеряться при токах промышленной частоты в период их наибольших значений в летнее время. Допускается производить измерение в другие периоды с корректировкой результатов путем введения сезонного коэффициента, однако не следует производить измерение в период, когда на значение сопротивления заземляющих устройств оказывает существенное влияние промерзание фунта. Место присоединения заземляющего устройства к железобетонной опоре должно быть доступно для выполнения измерений."
    },
    {
      "num": "2.5.130",
      "title": "Железобетонные фундаменты опор ВЛ 110 кВ и выше могут быть использованы в качестве естественных зазе...",
      "text": "Железобетонные фундаменты опор ВЛ 110 кВ и выше могут быть использованы в качестве естественных заземлителей (исключение 2.5.131 и 2.5.253) при осуществлении металлической связи между анкерными болтами и арматурой фундамента и отсутствии гидроизоляции железобетона полимерными материалами. Битумная обмазка на железобетонных опорах и фундаментах не влияет на их использование в качестве естественных заземлителей."
    },
    {
      "num": "2.5.131",
      "title": "При прохождении ВЛ 110 кВ и выше в местности с глинистыми, суглинистыми, супесчаными и тому подобным...",
      "text": "При прохождении ВЛ 110 кВ и выше в местности с глинистыми, суглинистыми, супесчаными и тому подобными грунтами с удельным сопротивлением ρ ≤ 1000 Ом·м следует использовать арматуру железобетонных фундаментов, опор и пасынков в качестве естественных заземлителей без дополнительной укладки или в сочетании с укладкой искусственных заземлителей. В грунтах с более высоким удельным сопротивлением естественная проводимость железобетонных фундаментов не должна учитываться, а требуемое значение сопротивления заземляющего устройства должно обеспечиваться только применением искусственных заземлителей. Требуемые сопротивления заземляющих устройств опор ВЛ 35 кВ должны обеспечиваться применением искусственных заземлителей, а естественная проводимость фундаментов, подземных частей опор и пасынков (приставок) при расчетах не должна учитываться."
    },
    {
      "num": "2.5.132",
      "title": "Для заземления железобетонных опор в качестве заземляющих проводников следует использовать те элемен...",
      "text": "Для заземления железобетонных опор в качестве заземляющих проводников следует использовать те элементы напряженной\n\n212\n\nПУЭ\n\nи ненапряженной продольной арматуры стоек, металлические элементы которых соединены между собой и могут быть присоединены к заземлителю. В качестве заземляющего проводника вне стойки или внутри может быть проложен при необходимости специальный проводник. Элементы арматуры, используемые для заземления, должны удовлетворять термической стойкости при протекании токов КЗ. За время КЗ стержни должны нагреваться не более чем на 60 °С. Оттяжки железобетонных опор должны использоваться в качестве заземляющих проводников дополнительно к арматуре. Тросы, заземляемые согласно 2.5.122, и детали крепления гирлянд изоляторов к траверсе железобетонных опор должны быть металлически соединены с заземляющим спуском или заземленной арматурой."
    },
    {
      "num": "2.5.133",
      "title": "Сечение каждого из заземляющих спусков на опоре ВЛ должно быть не менее 35 мм2, а для однопроволочны...",
      "text": "Сечение каждого из заземляющих спусков на опоре ВЛ должно быть не менее 35 мм2, а для однопроволочных спусков диаметр должен быть не менее 10 мм (сечение 78,5 мм2). Количество спусков должно быть не менее двух. Для районов со среднегодовой относительной влажностью воздуха 60% и более, а также при средне- и сильноагрессивных степенях воздействия среды заземляющие спуски у места их входа в грунт должны быть защищены от коррозии в соответствии с требованиями строительных норм и правил. В случае опасности коррозии заземлителей следует увеличивать их сечение или применять оцинкованные заземлители. На ВЛ с деревянными опорами рекомендуется болтовое соединение заземляющих спусков; на металлических и железобетонных опорах соединение заземляющих спусков может быть выполнено как болтовым, так и сварным."
    },
    {
      "num": "2.5.134",
      "title": "Заземлители опор ВЛ, как правило, должны находиться на глубине не менее 0,5 м, а в пахотной земле — ...",
      "text": "Заземлители опор ВЛ, как правило, должны находиться на глубине не менее 0,5 м, а в пахотной земле — 1 м. В случае установки опор в скальных грунтах допускается прокладка лучевых заземлителей непосредственно под разборным слоем над скальными породами при толщине слоя не менее 0,1 м. При меньшей толщине этого слоя или его отсутствии рекомендуется прокладка заземлителей по поверхности скалы с заливкой их цементным раствором.\n\nОпоры и фундаменты"
    },
    {
      "num": "2.5.135",
      "title": "Опоры ВЛ разделяются на два основных вида: анкерные опоры, полностью воспринимающие тяжение проводов...",
      "text": "Опоры ВЛ разделяются на два основных вида: анкерные опоры, полностью воспринимающие тяжение проводов и тросов в смежных с опорой пролетах, и промежуточные, которые\n\nне воспринимают тяжение проводов или воспринимают его частично. На базе анкерных опор могут выполняться концевые и транспозиционные опоры. Промежуточные и анкерные опоры могут быть прямыми и угловыми. В зависимости от количества подвешиваемых на них цепей опоры разделяются на одноцепные, двухцепные и многоцепные. Опоры могут выполняться свободностоящими или с оттяжками. Промежуточные опоры могут быть гибкой и жесткой конструкции; анкерные опоры должны быть жесткими. Допускается применение анкерных опор гибкой конструкции для ВЛ до 35 кВ. К опорам жесткой конструкции относятся опоры, отклонение верха которых (без учета поворота фундаментов) при воздействии расчетных нагрузок по второй группе предельных состояний не превышает 1/100 высоты опоры. При отклонении верха опоры более 1/100 высоты опоры относятся к опорам гибкой конструкции. Опоры анкерного типа могут быть нормальной и облегченной конструкции (см. 2.5.145)."
    },
    {
      "num": "2.5.136",
      "title": "Анкерные опоры следует применять в местах, определяемых условиями работ на ВЛ при ее сооружении и эк...",
      "text": "Анкерные опоры следует применять в местах, определяемых условиями работ на ВЛ при ее сооружении и эксплуатации, а также условиями работы конструкции опоры. Требования к применению анкерных опор нормальной конструкции устанавливаются настоящей главой. На ВЛ 35 кВ и выше расстояние между анкерными опорами должно быть не более 10 км, а на ВЛ, проходящих в труднодоступной местности и в местности с особо сложными природными условиями, — не более 5 км. На ВЛ 20 кВ и ниже с проводами, закрепленными на штыревых изоляторах, расстояние между анкерными опорами не должно превышать 1,5 км в районах по гололеду I—III и 1 км в районах по гололеду IV и более. На ВЛ 20 кВ и ниже с подвесными изоляторами расстояние между анкерными опорами не должно превышать 3 км. На ВЛ, проходящих по горной или сильно пересеченной местности в районах по гололеду III и более, рекомендуется устанавливать опоры анкерного типа на перевалах и в других точках, резко возвышающихся над окружающей местностью."
    },
    {
      "num": "2.5.137",
      "title": "Предельные состояния, по которым производится расчет опор, фундаментов и оснований ВЛ, подразделяютс...",
      "text": "Предельные состояния, по которым производится расчет опор, фундаментов и оснований ВЛ, подразделяются на две группы. Первая группа включает предельные состояния, которые ведут к потере несущей способности элементов или к полной непригодности их в эксплуатации, т. е. к их разрушению любого характера. К этой группе относятся состояния при\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ наибольших внешних нагрузках и при низшей температуре, т. е. при условиях, которые могут привести к наибольшим изгибающим или крутящим моментам на опоры, наибольшим сжимающим или растягивающим усилиям на опоры и фундаменты. Вторая группа включает предельные состояния, при которых возникают недопустимые деформации, перемещения или отклонения элементов, нарушающие нормальную эксплуатацию, к этой группе относятся состояния при наибольших прогибах опор. Метод расчета по предельным состояниям имеет целью не допускать, с определенной вероятностью, наступления предельных состояний первой и второй групп при эксплуатации, а также первой группы при производстве работ по сооружению ВЛ."
    },
    {
      "num": "2.5.138",
      "title": "Нагрузки, воздействующие на строительные конструкции ВЛ, в зависимости от продолжительности действия...",
      "text": "Нагрузки, воздействующие на строительные конструкции ВЛ, в зависимости от продолжительности действия подразделяются на постоянные и временные (длительные, кратковременные, особые). К постоянным нагрузкам относятся: собственный вес проводов, тросов, строительных конструкций, гирлянд изоляторов, линейной арматуры; тяжение проводов и тросов при среднегодовой температуре и отсутствии ветра и гололеда; воздействие предварительного напряжения конструкций, а также нагрузки от давления воды на фундаменты в руслах рек. К длительным нагрузкам относятся: нагрузки, создаваемые воздействием неравномерных деформаций оснований, не сопровождающихся изменением структуры фунта, а также воздействием усадки и ползучести бетона. К кратковременным нагрузкам относятся: давление ветра на провода, тросы и опоры — свободные от гололеда и покрытые гололедом; вес отложений гололеда на проводах, тросах, опорах; тяжение проводов и тросов сверх их значений при среднегодовой температуре; нагрузки от давления воды на опоры и фундаменты в поймах рек и от давления льда; нагрузки, возникающие при изготовлении и перевозке конструкций, а также при монтаже строительных конструкций, проводов и тросов. К особым нагрузкам относятся: нагрузки, возникающие при обрыве проводов и тросов, а также нагрузки при сейсмических воздействиях."
    },
    {
      "num": "2.5.139",
      "title": "Опоры, фундаменты и основания ВЛ должны рассчитываться на сочетания расчетных нагрузок нормальных ре...",
      "text": "Опоры, фундаменты и основания ВЛ должны рассчитываться на сочетания расчетных нагрузок нормальных режимов по первой и второй группам предельных состояний и аварийных и монтажных режимов ВЛ по первой группе предельных состояний.\n\n213\n\nРасчет опор, фундаментов и оснований фундаментов на прочность и устойчивость должен производиться на нагрузки первой группы предельных состояний. Расчет опор, фундаментов и их элементов на выносливость и по деформациям производится на нагрузки второй группы предельных состояний. Расчет оснований по деформациям производится на нагрузки второй группы предельных состояний без учета динамического воздействия порывов ветра на конструкцию опоры. Опоры, фундаменты и основания должны рассчитываться также на нагрузки и воздействия внешней среды в конкретных условиях (воздействие размывающего действия воды, давления волн, навалов льда, давления грунта и т.п.), которые принимаются в соответствии со строительными нормами и правилами или другими нормативными документами. Дополнительно учитывается следующее: возможность временного усиления отдельных элементов конструкций в монтажных режимах; расчет железобетонных опор и фундаментов по раскрытию трещин в нормальных режимах производится на нагрузки второй группы предельных состояний, причем кратковременные нагрузки снижаются на 10%; при использовании опор и фундаментов в условиях агрессивной среды снижение кратковременных нагрузок не производится; отклонение верха опоры при воздействии расчетных нагрузок по второй группе предельных состояний не должно приводить к нарушению установленных настоящими Правилами наименьших изоляционных расстояний от токоведущих частей (проводов) до заземленных элементов опоры и до поверхности земли и пересекаемых инженерных сооружений; расчет опор гибкой конструкции производится по деформированной схеме (с учетом дополнительных усилий, возникавших от весовых нагрузок при деформациях опоры, для первой и второй групп предельных состояний); расчет опор, устанавливаемых в районах с сейсмичностью свыше 6 баллов, на воздействие сейсмических нагрузок должен выполняться в соответствии со строительными нормами и правилами по строительству в сейсмических районах; при этом расчетные нагрузки от веса гололеда, от тяжения проводов и тросов в нормальных режимах умножаются на коэффициент сочетаний Ψ= 0,8."
    },
    {
      "num": "2.5.140",
      "title": "Опоры должны рассчитываться в нормальном режиме по первой и второй группам предельных состояний на с...",
      "text": "Опоры должны рассчитываться в нормальном режиме по первой и второй группам предельных состояний на сочетания условий, указанных в 2.5.71, пп. 4, 5, 6, и в 2.5.73, пп. 1, 2, 3.\n\n214 Опоры анкерного типа и промежуточные угловые опоры должны рассчитываться также на условия 2.5.71, п. 2, если тяжение проводов или тросов в этом режиме больше, чем в режиме наибольших нагрузок. Анкерные опоры должны быть рассчитаны на разность тяжений проводов и тросов, возникающую вследствие неравенства значений приведенных пролетов по обе стороны опоры. При этом условия для расчета разности тяжений устанавливаются при разработке конструкции опор. Концевые опоры должны рассчитываться также на одностороннее тяжение всех проводов и тросов. Двухцепные опоры во всех режимах должны быть рассчитаны также для условий, когда смонтирована только одна цепь."
    },
    {
      "num": "2.5.141",
      "title": "Промежуточные опоры ВЛ с поддерживающими гирляндами изоляторов и глухими зажимами должны рассчитыват...",
      "text": "Промежуточные опоры ВЛ с поддерживающими гирляндами изоляторов и глухими зажимами должны рассчитываться в аварийном режиме по первой группе предельных состояний на расчетные условные горизонтальные статические нагрузки Тав. Расчет производится при следующих условиях: 1) оборваны провод или провода одной фазы одного пролета (при любом числе проводов на опоре), тросы не оборваны: 2) оборван один трос пролета (для расщепленного троса — все его составляющие), провода не оборваны. Условные нагрузки прикладываются в местах крепления той фазы или того троса, при обрыве которых усилия в рассчитываемых элементах получаются наибольшими. При этом принимаются сочетания условий, указанных в 2.5.72, п. 1."
    },
    {
      "num": "2.5.142",
      "title": "Расчетная условная горизонтальная статическая нагрузка Тав от проводов на опоры принимается равной: ...",
      "text": "Расчетная условная горизонтальная статическая нагрузка Тав от проводов на опоры принимается равной: 1) на ВЛ с нерасщепленными фазами: для свободностоящих металлических опор, опор из любого материала на оттяжках, А-образных и других типов жестких опор с проводами площадью сечения алюминиевой части до 185 мм2 — 0,5Тmax, площадью сечения алюминиевой части 205 мм2 и более — 0,4Тmax; для железобетонных свободностоящих опор с проводами площадью сечения алюминиевой части до 185 мм2 — 0,3Тmax; площадью сечения алюминиевой части 205 мм2 и более — 0,25Тmax; для деревянных свободностоящих опор с проводами площадью сечения алюминиевой части до 185 мм2 — 0,25Тmax; площадью сечения алюминиевой части 205 мм2 и более — 0,2Ттaх, где Тmax — наибольшая расчетная нагрузка от тяжения проводов (см 2.5.70); для других типов опор (опор из новых материалов, металлических гибких опор и т.п.) — в\n\nПУЭ зависимости от гибкости рассчитываемых опор в пределах, указанных выше: 2) на ВЛ напряжением до 330 кВ с расщепленными фазами путем умножения значений, указанных в п. 1 для нерасщепленных фаз, на дополнительные коэффициенты: 0,8 — при расщеплении на два провода; 0,7 — на три провода; 0,6 — на четыре провода. На ВЛ 500 кВ с расщеплением на три и более проводов в фазе — 0,15Тmax, но не менее 18 кН. На ВЛ 750 кВ с расщеплением на четыре и более проводов в фазе — 27 кН. В расчетах допускается учитывать поддерживающее действие необорванных проводов и тросов при среднегодовой температуре без гололеда и ветра. При этом расчетные условные нагрузки следует определять как в п. 1 настоящего параграфа, а механические напряжения, возникающие в поддерживающих проводах и тросах, не должны превышать 70% их разрывного усилия. При применении средств, ограничивающих передачу продольной нагрузки на промежуточную опору (многороликовые подвесы, а также другие средства), расчет следует производить на нагрузки, возникающие при использовании этих средств, но не более расчетных условных нагрузок, принимаемых при подвеске проводов в глухих зажимах."
    },
    {
      "num": "2.5.143",
      "title": "Расчетная условная горизонтальная статическая нагрузка на промежуточные опоры Тав от тросов принимае...",
      "text": "Расчетная условная горизонтальная статическая нагрузка на промежуточные опоры Тав от тросов принимается равной: 1) от одиночного троса — 0,5Тmax; 2) от расщепленного троса (из двух составляющих) — 0,4Tmax, но не менее 20 кН, где Тmax — наибольшая расчетная нагрузка от тяжения тросов (см. 2.5.70)."
    },
    {
      "num": "2.5.144",
      "title": "Промежуточные опоры со штыревыми изоляторами должны рассчитываться в аварийном режиме на обрыв одног...",
      "text": "Промежуточные опоры со штыревыми изоляторами должны рассчитываться в аварийном режиме на обрыв одного провода, дающего наибольшие усилия в элементах опоры с учетом гибкости опор и поддерживающего действия необорванных проводов. Расчетная условная горизонтальная статическая нагрузка Тав для стоек и приставок принимается равной 0,37Тmax, но не менее 3 кН; для остальных элементов опоры — 0,15Тmax, но не менее 1,5 кН, где Тmax — то же, что и в 2.5.142."
    },
    {
      "num": "2.5.145",
      "title": "Опоры анкерного типа должны рассчитываться в аварийном режиме по первой группе предельных состояний ...",
      "text": "Опоры анкерного типа должны рассчитываться в аварийном режиме по первой группе предельных состояний на обрыв тех проводов и тросов, при обрыве которых усилия в рассматриваемых элементах получаются наибольшими. Расчет производится на следующие условия: 1) для опор ВЛ с алюминиевыми и стальными проводами всех сечений, проводами из алюГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ миниевых сплавов всех сечений, сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником с площадью сечения алюминиевой части для обоих типов проводов до 150 мм2: а) оборваны провода двух фаз одного пролета при любом числе цепей на опоре, тросы не оборваны (анкерные нормальные опоры); б) оборваны провода одной фазы одного пролета при любом числе цепей на опоре, тросы не оборваны (анкерные облегченные и концевые опоры); 2) для опор ВЛ со сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником площадью сечения алюминиевой части для обоих типов проводов 185 мм2 и более, а также со стальными канатами типа ТК всех сечений, используемыми в качестве проводов: оборваны провода одной фазы одного пролета при любом числе цепей на опоре, тросы не оборваны (анкерные нормальные и концевые опоры); 3) для опор ВЛ независимо от марок и сечений подвешиваемых проводов: оборван один трос одного пролета (при расщепленном тросе — все составляющие), провода не оборваны. Сочетания климатических условий принимаются согласно 2.5.72, пп. 2 и 3."
    },
    {
      "num": "2.5.146",
      "title": "Опоры анкерного типа должны проверяться в монтажном режиме по первой группе предельных состояний на ...",
      "text": "Опоры анкерного типа должны проверяться в монтажном режиме по первой группе предельных состояний на следующие условия: 1) в одном пролете смонтированы все провода и тросы, в другом пролете провода и тросы не смонтированы. Тяжение в смонтированных проводах и тросах принимается равным 0,67Тmax, где Тmax — наибольшее расчетное горизонтальное тяжение проводов и тросов (см. 2.5.70). При этом сочетания климатических условий принимаются по 2.5.74. В этом режиме металлические опоры и их закрепления должны иметь требуемую нормами прочность без установки временных оттяжек; 2) в одном из пролетов при любом числе проводов на опоре последовательно и в любом порядке монтируются провода одной цепи, тросы не смонтированы; 3) в одном из пролетов при любом числе тросов на опоре последовательно и в любом порядке монтируются тросы, провода не смонтированы. При проверках по пп. 2 и 3 допускается предусматривать временное усиление отдельных элементов опор и установку временных оттяжек."
    },
    {
      "num": "2.5.147",
      "title": "Опоры ВЛ должны проверяться на расчетные нагрузки, соответствующие способу монтажа, принятому проект...",
      "text": "Опоры ВЛ должны проверяться на расчетные нагрузки, соответствующие способу монтажа, принятому проектом, с учетом составляющих от усилий тягового троса, веса\n\n215\n\nмонтируемых проводов (тросов), изоляторов, монтажных приспособлений и монтера с инструментами. Узел крепления каждого провода (проушина, диафрагма и др.) при раздельном креплении проводов расщепленной фазы должен рассчитываться с учетом перераспределения нагрузки от оборванной цепи подвески на оставшиеся провода фазы. Элементы опоры должны выдерживать вертикальную нагрузку от веса монтера с инструментами, расчетное значение которой равно 1,3 кН в сочетании с нагрузками нормального режима от проводов и тросов, свободных от гололеда, при среднегодовой температуре, а также с нагрузками аварийного и монтажного режимов. Расчетные нагрузки на опоры от веса монтируемых проводов (тросов) при климатических условиях согласно 2.5.74 и гирлянд изоляторов в условиях равнинной местности рекомендуется принимать: 1) на промежуточных опорах — равными удвоенному весу пролета проводов (тросов) без гололеда и гирлянды изоляторов, исходя из возможности подъема монтируемых проводов (тросов) и гирлянды через один блок; 2) на анкерных опорах и промежуточных опорах, при ограничении последними монтажного участка, — с учетом усилия в тяговом тросе, определяемого из условия расположения тягового механизма на расстоянии 2,5h от опоры, где h — высота подвеса провода средней фазы на опоре. При установке тягового механизма в условиях пересеченной местности необходимо дополнительно учитывать усилие от наклона тягового троса с учетом разности высотных отметок точки подвеса провода и тягового механизма. Расчетная вертикальная нагрузка от веса монтера и монтажных приспособлений, прикладываемая в месте крепления гирлянд изоляторов, для опор ВЛ 500–750 кВ принимается равной 3,25 кН, для опор анкерного типа ВЛ до 330 кВ с подвесными изоляторами — 2,6 кН, для промежуточных опор ВЛ до 330 кВ с подвесными изоляторами — 1,95 кН, для опор со штыревыми изоляторами — 1,3 кН."
    },
    {
      "num": "2.5.148",
      "title": "Конструкции опор должны обеспечивать на отключенной ВЛ, а на ВЛ 110 кВ и выше и при наличии на ней н...",
      "text": "Конструкции опор должны обеспечивать на отключенной ВЛ, а на ВЛ 110 кВ и выше и при наличии на ней напряжения: 1) производство их технического обслуживания и ремонтных работ; 2) удобные и безопасные подъем персонала на опору от уровня земли до вершины опоры и его перемещение по элементам опоры (стойкам, траверсам, тросостойкам, подкосам и др.). На опоре и ее элементах должна предусматриваться возможность крепления специальных\n\n216 устройств и приспособлений для выполнения эксплуатационных и ремонтных работ."
    },
    {
      "num": "2.5.149",
      "title": "Для подъема персонала на опору должны быть предусмотрены следующие мероприятия: 1) на каждой стойке ...",
      "text": "Для подъема персонала на опору должны быть предусмотрены следующие мероприятия: 1) на каждой стойке металлических опор высотой до вершины до 20 м при расстояниях между точками крепления решетки к поясам стойки (ствола) более 0,6 м или при наклоне решетки к горизонтали более 30°, а для опор высотой более 20 и менее 50 м независимо от расстояний между точками крепления решетки и угла ее наклона должны быть выполнены специальные ступеньки (степ-болты) на одном поясе или лестницы без ограждения, доходящие до отметки верхней траверсы. Конструкция тросостойки на этих опорах должна обеспечивать удобный подъем или иметь специальные ступеньки (степ-болты); 2) на каждой стойке металлических опор высотой до вершины опоры более 50 м должны быть установлены лестницы с ограждениями, доходящие до вершины опоры. При этом через каждые 15 м по вертикали должны быть выполнены площадки (трапы) с ограждениями. Трапы с ограждениями должны выполняться также на траверсах этих опор. На опорах со шпренгельными траверсами должна быть обеспечена возможность держаться за тягу при перемещении по траверсе; 3) на железобетонных опорах любой высоты должна быть обеспечена возможность подъема на нижнюю траверсу с телескопических вышек, по инвентарным лестницам или с помощью специальных инвентарных подъемных устройств. Для подъема по железобетонной центрифугированной стойке выше нижней траверсы на опорах ВЛ 35–750 кВ должны быть предусмотрены стационарные лазы (лестницы без ограждений и т.п.). Для подъема по железобетонной вибрированной стойке ВЛ 35 кВ и ниже, на которой установлены силовые или измерительные трансформаторы, разъединители, предохранители или другие аппараты, должна быть предусмотрена возможность крепления инвентарных лестниц или специальных инвентарных подъемных устройств. На железобетонные вибрированные стойки, на которых вышеуказанное электрооборудование не устанавливается, это требование не распространяется. Удобный подъем на тросостойки и металлические вертикальные части стоек железобетонных опор ВЛ 35–750 кВ должны обеспечивать их конструкция или специальные ступеньки (степболты); 4) железобетонные опоры, не допускающие подъема по инвентарным лестницам или с поПУЭ мощью специальных инвентарных подъемных устройств (опоры с оттяжками или внутренними связями, закрепленными на стойке ниже нижней траверсы и т.п.), должны быть снабжены стационарными лестницами без ограждений, доходящими до нижней траверсы. Выше нижней траверсы должны быть выполнены устройства, указанные в первом абзаце п. 3.\n\nБольшие переходы"
    },
    {
      "num": "2.5.150",
      "title": "Участок большого перехода должен быть ограничен концевыми опорами (концевыми устройствами в виде бет...",
      "text": "Участок большого перехода должен быть ограничен концевыми опорами (концевыми устройствами в виде бетонных якорей и др.), выделяющими большой переход в самостоятельную часть ВЛ, прочность и устойчивость которой не зависят от влияния смежных участков ВЛ."
    },
    {
      "num": "2.5.151",
      "title": "В зависимости от типа крепления проводов опоры, устанавливаемые между концевыми (К) опорами (устройс...",
      "text": "В зависимости от типа крепления проводов опоры, устанавливаемые между концевыми (К) опорами (устройствами), могут быть: 1) промежуточными (П) — с креплением всех проводов на опоре с помощью поддерживающих гирлянд изоляторов; 2) анкерными (А) — с креппением всех проводов на опоре с помощью натяжных гирлянд изоляторов; 3) комбинированными (ПА) — со смешанным креплением проводов на опоре с помощью как поддерживающих, так и натяжных гирлянд изоляторов."
    },
    {
      "num": "2.5.152",
      "title": "Переходные опоры, ограничивающие пролет пересечения, должны быть анкерными концевыми",
      "text": "Переходные опоры, ограничивающие пролет пересечения, должны быть анкерными концевыми. Допускается применение промежуточных опор и анкерных опор облегченного типа для переходов со сталеалюминиевыми проводами или проводами из термообработанного алюминиевого сплава со стальным сердечником с сечением алюминиевой части для обоих типов проводов 120 мм2 и более или стальными канатами типа ТК в качестве проводов с сечением канатов 50 мм2 и более. При этом количество промежуточных опор между концевыми опорами должно соответствовать требованиям 2.5.153."
    },
    {
      "num": "2.5.153",
      "title": "В зависимости от конкретных условий могут применяться следующие схемы переходов: 1) однопролетные на...",
      "text": "В зависимости от конкретных условий могут применяться следующие схемы переходов: 1) однопролетные на концевых опорах К-К: 2) двухпролетные с опорами К-П-К, К-ПА-К; 3) трехпролетные с опорами К-П-П-К, К-ПА-ПА-К; 4) четырехпролетные с опорами К-П-П-П-К, К-ПА-ПА-ПА-К (только для нормативной толщины стенки гололеда 15 мм и менее и длин переходных пролетов не более 1100 м); 5) многопролетные с опорами К-А...А-К; 6) при применении опор П или ПА переход должен быть разделен опорами А на участки\n\n217\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ с числом опор П или ПА на каждом участке не более двух, т. е. К-П-П-А...А-П-П-К, К-ПА-ПАА...А-ПА-ПА-К (или не более трех по п. 4)."
    },
    {
      "num": "2.5.154",
      "title": "Ветровое давление на провода и тросы больших переходов через водные пространства определяется соглас...",
      "text": "Ветровое давление на провода и тросы больших переходов через водные пространства определяется согласно 2.5.44, но с учетом следующих дополнительных требований. 1. Для перехода, состоящего из одного пролета, высота расположения приведенного центра тяжести проводов или тросов определяется по формуле: hпр =\n\nhcр1 + hcр2 2\n\n2 − f, 3\n\nгде hср1, hср2 — высота крепления тросов или средняя высота крепления проводов к изоляторам на опорах перехода, отсчитываемая от меженного уровня реки, нормального горизонта пролива, канала, водохранилища, а для пересечений ущелий, оврагов и других препятствий — от отметки земли в местах установки опор, м; f — стрела провеса провода или троса при высшей температуре в середине пролета, м. 2. Для перехода, состоящего из нескольких пролетов, ветровое давление на провода или тросы определяется для высоты hпр, соответствующей средневзвешенной высоте приведенных центров тяжести проводов или тросов во всех пролетах и вычисляемой по формуле: hпр =\n\nhпр1l1 + hпр2 l2 + ... + hпрn ln l1 + l2 + ... + ln\n\n,\n\nгде hnp1, hпр2, ..., hпрn — высоты приведенных центров тяжести проводов или тросов над меженным уровнем реки, нормальным горизонтом пролива, канала, водохранилища в каждом из пролетов, а для пересечений ущелий, оврагов и других препятствий — над среднеарифметическим значением отметок земли в местах установки опор, м. При этом если пересекаемое водное пространство имеет высокий незатопляемый берег, на котором расположены как переходные, так и смежные с ними опоры, то высоты приведенных центров тяжести в пролете, смежном с переходным, отсчитываются от отметки земли в этом пролете; l1, l2 , ln — длины пролетов, входящих в переход, м. Нормативное ветровое давление на провода, тросы и конструкции опор больших переходов, сооружаемых в местах, защищенных от поперечных ветров, уменьшать не допускается."
    },
    {
      "num": "2.5.155",
      "title": "Переходы могут выполняться одноцепными и двухцепными",
      "text": "Переходы могут выполняться одноцепными и двухцепными. Двухцепными рекомендуется выполнять переходы в населенной местности, в районах промышленной застройки, а также при потребности в перспективе второго перехода в ненаселенной или труднодоступной местности."
    },
    {
      "num": "2.5.156",
      "title": "На одноцепных переходах для ВЛ 330 кВ и ниже рекомендуется применять треугольное расположение фаз, д...",
      "text": "На одноцепных переходах для ВЛ 330 кВ и ниже рекомендуется применять треугольное расположение фаз, допускается горизонтальное расположение фаз; для ВЛ 500–750 кВ следует, как правило, применять горизонтальное расположение фаз."
    },
    {
      "num": "2.5.157",
      "title": "На двухцепных переходах ВЛ до 330 кВ рекомендуется расположение проводов в трех ярусах, допускается ...",
      "text": "На двухцепных переходах ВЛ до 330 кВ рекомендуется расположение проводов в трех ярусах, допускается также расположение проводов в двух ярусах. На двухцепных переходах ВЛ 500 кВ рекомендуется применение опор анкерного типа с расположением проводов в одном (горизонтальном) или в двух ярусах."
    },
    {
      "num": "2.5.158",
      "title": "Расстояния между проводами, а также между проводами и тросами из условий работы в пролете должны выб...",
      "text": "Расстояния между проводами, а также между проводами и тросами из условий работы в пролете должны выбираться в соответствии с 2.5.88–2.5.92 с учетом дополнительных требований: 1) значение коэффициента Кг в табл. 2.5.13 необходимо увеличивать на: 0,2 — при отношении нагрузок Pг.п/Pl в интервале от 2 до 6,99; 0,4 — при отношении нагрузок Ргп/Рl, равном 7 и более; 2) расстояния между ближайшими фазами одноцепных и двухцепных ВЛ должны также удовлетворять требованиям 2.5.159, 2.5.160."
    },
    {
      "num": "2.5.159",
      "title": "Для обеспечения нормальной работы проводов в пролете в любом районе по пляске проводов, при располож...",
      "text": "Для обеспечения нормальной работы проводов в пролете в любом районе по пляске проводов, при расположении их в разных ярусах, расстояния между соседними ярусами промежуточных переходных опор высотой более 50 м и смещение по горизонтали должны быть: Расстояния, м, не менее\n\n7,5\n\n8\n\n9\n\n11\n\n14\n\n18\n\nСмещение по горизонтали, м, не менее\n\n2\n\n2\n\n2,5\n\n3,5\n\n5\n\n7\n\nВЛ напряжением, кВ\n\n35–110 150 220 330 500 750"
    },
    {
      "num": "2.5.160",
      "title": "На двухцепных опорах расстояние между осями фаз разных цепей должно быть не менее указанных ниже: Ра...",
      "text": "На двухцепных опорах расстояние между осями фаз разных цепей должно быть не менее указанных ниже: Расстояние между осями фаз, м\n\n8\n\n9\n\n10\n\n12\n\n15\n\n19\n\nВЛ напряжением, кВ 35–110 150 220 330 500 750"
    },
    {
      "num": "2.5.161",
      "title": "На переходах с пролетами, превышающими пролеты основной линии не более чем в 1,5 раза, рекомендуется...",
      "text": "На переходах с пролетами, превышающими пролеты основной линии не более чем в 1,5 раза, рекомендуется проверять целесообраз218 ность применения провода той же марки, что и на основной линии. На переходах ВЛ до 110 кВ рекомендуется проверять целесообразность применения в качестве проводов стальных канатов, если это позволяет электрический расчет проводов. На переходах с расщепленными фазами рекомендуется рассматривать фазы с меньшим количеством проводов больших сечений с проверкой проводов на нагрев."
    },
    {
      "num": "2.5.162",
      "title": "В качестве грозозащитных тросов следует применять стальные канаты и сталеалюминиевые провода по 2.5....",
      "text": "В качестве грозозащитных тросов следует применять стальные канаты и сталеалюминиевые провода по 2.5.79. В случае использования грозозащитных тросов для организации каналов высокочастотной связи рекомендуется применение в качестве тросов проводов из термообработанного алюминиевого сплава со стальным сердечником и сталеалюминиевых проводов, а также тросов со встроенными оптическими кабелями."
    },
    {
      "num": "2.5.163",
      "title": "Одиночные и расщепленные провода и тросы должны быть защищены от вибрации установкой с каждой сторон...",
      "text": "Одиночные и расщепленные провода и тросы должны быть защищены от вибрации установкой с каждой стороны переходного пролета длиной до 500 м — одного гасителя вибрации на каждом проводе и тросе и длиной от 500 до 1500 м — не менее двух разнотипных гасителей вибрации на каждом проводе и тросе. Защита от вибрации проводов и тросов в пролетах длиной более 1500 м, а также независимо от длины пролета для проводов диаметром более 38 мм и проводов с тяжением при среднегодовой температуре более 180 кН должна производиться по специальному проекту."
    },
    {
      "num": "2.5.164",
      "title": "На переходах ВЛ должны применяться, как правило, стеклянные изоляторы.",
      "text": "На переходах ВЛ должны применяться, как правило, стеклянные изоляторы."
    },
    {
      "num": "2.5.165",
      "title": "Количество изоляторов в гирляндах переходных опор определяется в соответствии с гл. 1.9.",
      "text": "Количество изоляторов в гирляндах переходных опор определяется в соответствии с гл. 1.9."
    },
    {
      "num": "2.5.166",
      "title": "Поддерживающие и натяжные гирлянды изоляторов следует предусматривать с количеством цепей не менее д...",
      "text": "Поддерживающие и натяжные гирлянды изоляторов следует предусматривать с количеством цепей не менее двух с раздельным креплением к опоре. Многоцепные натяжные гирлянды должны крепиться к опоре не менее чем в двух точках."
    },
    {
      "num": "2.5.167",
      "title": "Конструкция гирлянд изоляторов расщепленных фаз и крепление их к опоре должны, по возможности, обесп...",
      "text": "Конструкция гирлянд изоляторов расщепленных фаз и крепление их к опоре должны, по возможности, обеспечивать раздельный монтаж и демонтаж каждого из проводов, входящих в расщепленную фазу."
    },
    {
      "num": "2.5.168",
      "title": "Для крепления проводов и тросов к гирляндам изоляторов на переходных опорах рекомендуется применять ...",
      "text": "Для крепления проводов и тросов к гирляндам изоляторов на переходных опорах рекомендуется применять глухие поддерживающие зажимы или поддерживающие устройства специальной конструкции (роликовые подвесы)."
    },
    {
      "num": "2.5.169",
      "title": "При выполнении защиты переходов ВЛ 110–750 кВ от грозовых перенапряжений необходимо руководствоватьс...",
      "text": "При выполнении защиты переходов ВЛ 110–750 кВ от грозовых перенапряжений необходимо руководствоваться следующим:\n\nПУЭ 1) все переходы следует защищать от прямых ударов молнии тросами; 2) количество тросов должно быть не менее двух с углом защиты по отношению к крайним проводам не более 20°. При расположении перехода за пределами длины защищаемого подхода ВЛ к РУ и подстанциям с повышенным защитным уровнем в районах по гололеду III и более, а также в районах с частой и интенсивной пляской проводов допускается угол защиты до 30°; 3) рекомендуется установка защитных аппаратов (2.5.119) на переходах с пролетами длиной выше 1000 м или с высотой опор выше 100 м; 4) горизонтальное смещение троса от центра крайней фазы должно быть не менее: 1,5 м — для ВЛ 110 кВ; 2 м — для ВЛ 150 кВ; 2,5 м — для ВЛ 220 кВ; 3,5 м — для ВЛ 330 кВ; 4 м — для ВЛ 500–750 кВ; 5) выбор расстояния между тросами производится согласно 2.5.93 и 2.5.120, п. 4."
    },
    {
      "num": "2.5.170",
      "title": "Крепление тросов на всех опорах перехода должно быть выполнено при помощи изоляторов с разрушающей м...",
      "text": "Крепление тросов на всех опорах перехода должно быть выполнено при помощи изоляторов с разрушающей механической нагрузкой не менее 120 кН. С целью уменьшения потерь электроэнергии в изолирующем тросовом креплении должно быть не менее двух изоляторов. Их количество определяется с учетом доступности местности и высоты опор. При использовании тросов для устройства каналов высокочастотной связи или для плавки гололеда количество изоляторов, определенное по условиям обеспечения надежности каналов связи или по условиям обеспечения плавки гололеда, должно быть увеличено на два. Изоляторы, на которых подвешен трос, должны быть шунтированы искровым промежутком, размер которого выбирается в соответствии с 2.5.122 без учета установки дополнительных изоляторов."
    },
    {
      "num": "2.5.171",
      "title": "Подвеска грозозащитных тросов для защиты переходов ВЛ 35 кВ и ниже не требуется",
      "text": "Подвеска грозозащитных тросов для защиты переходов ВЛ 35 кВ и ниже не требуется. На переходных опорах должны устанавливаться защитные аппараты. Размер ИП при использовании их в качестве защитных аппаратов рекомендуется принимать в соответствии с гл. 4.2. При увеличении количества изоляторов изза высоты опоры электрическая прочность ИП должна быть скоординирована с электрической прочностью гирлянд."
    },
    {
      "num": "2.5.172",
      "title": "Для обеспечения безопасного перемещения обслуживающего персонала по траверсам переходных опор высото...",
      "text": "Для обеспечения безопасного перемещения обслуживающего персонала по траверсам переходных опор высотой более 50 м с расположением фаз в разных ярусах наименьшее допустимое изоляционное расстояние по воздуху от токоведущих до заземленных частей опор должно быть не менее: 3,3 м — для ВЛ до 110 кВ; 3,8 м — для ВЛ 150 кВ; 4,3 м — для ВЛ\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ 220 кВ; 5,3 м — для ВЛ 330 кВ; 6,3 м — для ВЛ 500 кВ; 7,6 м — для ВЛ 750 кВ."
    },
    {
      "num": "2.5.173",
      "title": "Сопротивление заземляющих устройств опор должно выбираться в соответствии с табл",
      "text": "Сопротивление заземляющих устройств опор должно выбираться в соответствии с табл. 2.5.19 и 2.5.129. Сопротивление заземляющего устройства опор с защитными аппаратами должно быть не более 10 Ом при удельном сопротивлении земли не выше 1000 Ом·м и не более 15 Ом при более высоком удельном сопротивлении."
    },
    {
      "num": "2.5.174",
      "title": "При проектировании переходов через водные пространства необходимо провести следующие расчеты по гидр...",
      "text": "При проектировании переходов через водные пространства необходимо провести следующие расчеты по гидрологии поймы реки: 1) гидрологический расчет, устанавливающий расчетный уровень воды, уровень ледохода, распределение расхода воды между руслом и поймами и скорости течения воды в руслах и по поймам; 2) русловой расчет, устанавливающий размер отверстия перехода и глубины после размыва у опор перехода; 3) гидравлический расчет, устанавливающий уровень воды перед переходом, струенаправляющими дамбами и насыпями, высоту волн на поймах; 4) расчет нагрузок на фундаменты, находящиеся в русле и пойме реки, с учетом воздействия давления льда и навалов судов. Высота фундаментов опор, находящихся в русле и пойме реки, должна превышать уровень ледохода на 0,5 м. Заглубление фундаментов опор переходов мелкого и глубокого заложения при возможности размыва грунта должно быть не менее 2,5 м (считая от отметки грунта после размыва). Глубина погружения свай в грунт при свайном основании должна быть не менее 4 м от уровня размыва."
    },
    {
      "num": "2.5.175",
      "title": "Промежуточные и комбинированные опоры (П и ПА) с креплением проводов с помощью поддерживающих гирлян...",
      "text": "Промежуточные и комбинированные опоры (П и ПА) с креплением проводов с помощью поддерживающих гирлянд изоляторов должны рассчитываться в аварийном режиме по первой группе предельных состояний на следующие условия: 1) оборваны одиночный провод или все провода одной фазы одного пролета, тросы не оборваны (одноцепные опоры); 2) оборваны провода двух фаз одного пролета, тросы не оборваны (двухцепные опоры, а также одноцепные со сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником сечением алюминиевой части для обоих типов проводов до 150 кв. мм); 3) оборван один трос одного пролета (при расщеплении троса — все его составляющие), провода независимо от марок и сечений не оборваны. В расчетах опор расчетная горизонтальная статическая нагрузка от проводов принимается равной: а) при нерасщепленной фазе и креплении ее в глухом зажиме — редуцированному тяжению,\n\n219\n\nвозникающему при обрыве фазы. При этом принимаются сочетания условий согласно 2.5.72, п. 3. При расщепленной фазе и креплении ее в глухих зажимах значения для нерасщепленных фаз умножаются на дополнительные коэффициенты: 0,8 — при расщеплении на два провода; 0,7 — на три провода; 0,6 — на четыре провода; 0,5 — на пять и более; б) при нерасщепленной и расщепленной фазах провода и креплении их в поддерживающем устройстве специальной конструкции — условной нагрузке, равной 25 кН при одном проводе в фазе; 40 кН при двух проводах в фазе; 60 кН при трех и более проводах в фазе. Расчетная нагрузка от троса, закрепленного в глухом зажиме, принимается равной наибольшему расчетному горизонтальному тяжению троса при сочетании условий, указанных в 2.5.72, п. 3. При этом для тросов, расщепленных на две составляющие, тяжение следует умножать на 0,8. Расчетная нагрузка от троса, закрепленного в поддерживающем устройстве специальной конструкции, принимается равной 40 кН. Нагрузки прикладываются в местах крепления проводов тех фаз или того троса, при обрыве которых усилия в рассчитываемых элементах получаются наибольшими."
    },
    {
      "num": "2.5.176",
      "title": "Опоры анкерного типа должны рассчитываться в аварийном режиме по первой группе предельных состояний ...",
      "text": "Опоры анкерного типа должны рассчитываться в аварийном режиме по первой группе предельных состояний на обрыв тех фаз или того троса, при обрыве которых усилия в рассматриваемых элементах получаются наибольшими. Расчет производится на следующие условия: 1) оборваны провод или провода одной фазы одного пролета, тросы не оборваны (одноцепные опоры со сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником сечением алюминиевой части для обоих типов проводов 185 мм2 и более, а также со стальными канатами типа ТК всех сечений, используемыми в качестве проводов); 2) оборваны провода двух фаз одного пролета, тросы не оборваны (двухцепные опоры, а также одноцепные опоры со сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником сечением алюминиевой части для обоих типов проводов до 150 мм2); 3) оборван один трос одного пролета (при расщеплении троса — все его составляющие), провода независимо от марок и сечений не оборваны. Расчетные нагрузки от проводов и тросов принимаются равными наибольшему расчетному горизонтальному тяжению провода или троса при сочетании условий согласно 2.5.72, пп. 2 и 3. При определении усилий в элементах опоры учитываются условные нагрузки или неуравновешенные тяжения, возникающие при обрывах\n\n220 тех проводов или тросов, при которых эти усилия имеют наибольшие значения."
    },
    {
      "num": "2.5.177",
      "title": "Опоры большого перехода должны иметь дневную маркировку (окраску) и сигнальное освещение в соответст...",
      "text": "Опоры большого перехода должны иметь дневную маркировку (окраску) и сигнальное освещение в соответствии с 2.5.292.\n\nПодвеска волоконно-оптических линий связи на ВЛ"
    },
    {
      "num": "2.5.178",
      "title": "Волоконно-оптической линией связи на воздушных линиях электропередачи (ВОЛСВЛ) называется линия связ...",
      "text": "Волоконно-оптической линией связи на воздушных линиях электропередачи (ВОЛСВЛ) называется линия связи, для передачи информации по которой служит оптический кабель (ОК), размещаемый на элементах ВЛ."
    },
    {
      "num": "2.5.179",
      "title": "Требования 2.5.180–2.5.200 распространяются на размещение на ВЛ оптических кабелей следующих типов: ...",
      "text": "Требования 2.5.180–2.5.200 распространяются на размещение на ВЛ оптических кабелей следующих типов: 1) ОКГТ — оптический кабель, встроенный в грозозащитный трос; 2) ОКФП — оптический кабель, встроенный в фазный провод; 3) ОКСН — оптический кабель самонесущий неметаллический; 4) ОКНН — оптический кабель неметаллический, прикрепляемый или навиваемый на грозозащитный трос или фазный провод."
    },
    {
      "num": "2.5.180",
      "title": "Все элементы ВОЛС-ВЛ должны соответствовать условиям работы ВЛ.",
      "text": "Все элементы ВОЛС-ВЛ должны соответствовать условиям работы ВЛ."
    },
    {
      "num": "2.5.181",
      "title": "Для сооружения конкретной линии связи допускается использование нескольких ВЛ различного напряжения,...",
      "text": "Для сооружения конкретной линии связи допускается использование нескольких ВЛ различного напряжения, совпадающих по направлению с ее трассой."
    },
    {
      "num": "2.5.182",
      "title": "При сооружении вводов ОК на регенерационные пункты и узлы связи энергообъектов на отдельных самостоя...",
      "text": "При сооружении вводов ОК на регенерационные пункты и узлы связи энергообъектов на отдельных самостоятельных опорах конструктивное выполнение и требования к параметрам и характеристикам вводов определяются в проекте."
    },
    {
      "num": "2.5.183",
      "title": "Элементы ВОЛС-ВЛ, включая вводы ОК на регенерационные пункты, узлы связи энергообъектов должны проек...",
      "text": "Элементы ВОЛС-ВЛ, включая вводы ОК на регенерационные пункты, узлы связи энергообъектов должны проектироваться на те же климатические условия, что и ВЛ, на которой эта ВОЛС размещается, и соответствовать требованиям 2.5.38–2.5.74."
    },
    {
      "num": "2.5.184",
      "title": "Оптические кабели, размещаемые на элементах ВЛ, должны удовлетворять требованиям: 1) механической пр...",
      "text": "Оптические кабели, размещаемые на элементах ВЛ, должны удовлетворять требованиям: 1) механической прочности; 2) термической стойкости; 3) стойкости к воздействию грозовых перенапряжений; 4) обеспечения нагрузок на оптические волокна, не превышающих допускаемые; 5) стойкости к воздействию электрического поля."
    },
    {
      "num": "2.5.185",
      "title": "Механический расчет ОКГТ, ОКФП, ОКСН должен производиться на расчетные нагрузки по методу допускаемы...",
      "text": "Механический расчет ОКГТ, ОКФП, ОКСН должен производиться на расчетные нагрузки по методу допускаемых напряжений с учетом вытяжки кабелей и допустимых нагрузок на оптическое волокно.\n\nПУЭ"
    },
    {
      "num": "2.5.186",
      "title": "Механический расчет грозозащитного троса или фазного провода, на которых размещается ОКНН, должен пр...",
      "text": "Механический расчет грозозащитного троса или фазного провода, на которых размещается ОКНН, должен производиться с учетом дополнительных весовых и ветровых нагрузок от ОК во всех режимах, указанных в 2.5.71–2.5.74."
    },
    {
      "num": "2.5.187",
      "title": "Механический расчет ОК всех типов следует выполнять для исходных условий по 2.5.71–2.5.74",
      "text": "Механический расчет ОК всех типов следует выполнять для исходных условий по 2.5.71–2.5.74. Значения физико-механических параметров, необходимых для механического расчета ОК, и данные по вытяжке должны приниматься по техническим условиям на ОК или по данным изготовителей кабелей."
    },
    {
      "num": "2.5.188",
      "title": "Оптические кабели должны быть защищены от вибрации в соответствии с условиями их подвески и требован...",
      "text": "Оптические кабели должны быть защищены от вибрации в соответствии с условиями их подвески и требованиями изготовителя ОК."
    },
    {
      "num": "2.5.189",
      "title": "При подвеске на ВЛ ОКГТ и ОКФП их расположение должно удовлетворять требованиям 2.5.86–2.5.96 и 2.5....",
      "text": "При подвеске на ВЛ ОКГТ и ОКФП их расположение должно удовлетворять требованиям 2.5.86–2.5.96 и 2.5.121."
    },
    {
      "num": "2.5.190",
      "title": "Независимо от напряжения ВЛ ОКГТ должен, как правило, быть заземлен на каждой опоре",
      "text": "Независимо от напряжения ВЛ ОКГТ должен, как правило, быть заземлен на каждой опоре. Сопротивление заземляющих устройств опор, на которых подвешен ОКГТ, должно соответствовать табл. 2.5.19. Допускается увеличение этих сопротивлений при обеспечении термической стойкости ОК. При наличии плавки гололеда на грозозащитных тросах допускается изолированное крепление ОКГТ при условии, что стойкость оптических волокон по температурному режиму удовлетворяет условиям работы в режиме плавки гололеда и режиму протекания токов на этом участке (см. также 2.5.192, 2.5.193, 2.5.195)."
    },
    {
      "num": "2.5.191",
      "title": "Необходимость заземления (или возможность изолированной подвески) троса, на котором подвешен ОКНН, о...",
      "text": "Необходимость заземления (или возможность изолированной подвески) троса, на котором подвешен ОКНН, обосновывается в проекте."
    },
    {
      "num": "2.5.192",
      "title": "Оптические кабели ОКГТ, ОКФП и ОКНН должны быть проверены на работоспособность по температурному реж...",
      "text": "Оптические кабели ОКГТ, ОКФП и ОКНН должны быть проверены на работоспособность по температурному режиму при протекании максимального полного тока КЗ, определяемого с учетом времени срабатывания резервных защит, дальнего резервирования, действия УРОВ и АПВ и полного времени отключения выключателей. Допускается не учитывать дальнее резервирование."
    },
    {
      "num": "2.5.193",
      "title": "Оптические кабели ОКФП и ОКНН (при подвеске его на фазном проводе) следует проверять на работоспособ...",
      "text": "Оптические кабели ОКФП и ОКНН (при подвеске его на фазном проводе) следует проверять на работоспособность по температурному режиму при температурах провода, возникающих при его нагреве наибольшим рабочим током линии."
    },
    {
      "num": "2.5.194",
      "title": "Напряженность электрического поля в точке подвеса ОКСН должна рассчитываться с учетом реального расп...",
      "text": "Напряженность электрического поля в точке подвеса ОКСН должна рассчитываться с учетом реального расположения кабеля, транспозиции фаз ВЛ, вероятности отключения одной цепи в случае двухцепной ВЛ, а также конструкции зажима (протектора)."
    },
    {
      "num": "2.5.195",
      "title": "Оптический кабель типа ОКНН следует проверять: 221",
      "text": "Оптический кабель типа ОКНН следует проверять: 221\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ 1) при подвеске его на фазном проводе — на стойкость при воздействии электрического поля проводов: 2) при подвеске его на грозозащитном тросе — на стойкость к воздействию электрического напряжения, наведенного на тросе, и прямых ударов молнии в трос."
    },
    {
      "num": "2.5.196",
      "title": "Токи КЗ, на которые производится проверка ОК (ОКГТ, ОКФП, ОКНН) на термическую стойкость, должны опр...",
      "text": "Токи КЗ, на которые производится проверка ОК (ОКГТ, ОКФП, ОКНН) на термическую стойкость, должны определяться с учетом перспективы развития энергосистемы."
    },
    {
      "num": "2.5.197",
      "title": "Место крепления ОКСН на опоре с учетом его вытяжки в процессе эксплуатации определяется исходя из ус...",
      "text": "Место крепления ОКСН на опоре с учетом его вытяжки в процессе эксплуатации определяется исходя из условий: 1) стойкости оболочки к воздействию электрического поля; 2) обеспечения наименьшего расстояния до поверхности земли не менее 5 м независимо от напряжения ВЛ и вида местности; 3) обеспечения расстояний от ОКСН до фазных проводов на опоре не менее 0,6 м для ВЛ до 35 кВ; 1 м — для ВЛ 110 кВ; 1,5 м—для ВЛ 150 кВ; 2 м — для ВЛ 220 кВ; 2,5 м — для ВЛ 330 кВ; 3,5 м — для ВЛ 500 кВ; 5 м — для ВЛ 750 кВ при отсутствии гололеда и ветра. С учетом указанных условий ОКСН может размещаться как выше фазных проводов, так и между фазами или ниже фазных проводов."
    },
    {
      "num": "2.5.198",
      "title": "При креплении ОКНН к фазному проводу должны быть обеспечены следующие наименьшие расстояния от прово...",
      "text": "При креплении ОКНН к фазному проводу должны быть обеспечены следующие наименьшие расстояния от провода с прикрепленным или навитым ОК: 1) до конструкции опоры при отклонении от воздействия ветра в соответствии с табл. 2.5.17: 2) до земли и инженерных сооружений и естественных препятствий в соответствии с табл. 2.5.20–2.5.25, 2.5.30, 2.5.31, 2.5.34–"
    },
    {
      "num": "2.5.40",
      "title": "2.5.199",
      "text": "2.5.199. При подвеске на ВЛ ОК любого типа должна быть выполнена проверка опор и их закреплений в грунте с учетом дополнительных нагрузок, возникающих при этом.\n<table class=\"doc-table\"><thead><tr><th>На Пересечение, и параллельно</th><th>именьшие расстояния от ВЛ до п сближение е следование</th><th>одземных се Наименьшее</th><th>тей расстояние, м</th><th>, при</th><th>напряжении</th><th>ВЛ,</th><th>кВ</th></tr></thead><tbody><tr><td></td><td>до</td><td>20   35</td><td>110     150</td><td>220</td><td>330</td><td>500</td><td>750</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "2.5.200",
      "title": "Соединение строительных длин ОК выполняется в специальных соединительных муфтах, которые рекомендует...",
      "text": "Соединение строительных длин ОК выполняется в специальных соединительных муфтах, которые рекомендуется размещать на анкерных опорах.\n\nВысота расположения соединительных муфт на опорах ВЛ должна быть не менее 5 м от основания опоры. К опорам ВЛ, на которых размещаются соединительные муфты ОК, должен быть обеспечен в любое время года подъезд транспортных средств со сварочным и измерительным оборудованием. На опорах ВЛ при размещении на них муфт ОК дополнительно к 2.5.23 должны быть нанесены следующие постоянные знаки: условное обозначение ВОЛС; номер соединительной муфты.\n\nПрохождение ВЛ по ненаселенной и труднодоступной местности"
    },
    {
      "num": "2.5.201",
      "title": "Расстояния от проводов ВЛ до поверхности земли в ненаселенной и труднодоступной местностях в нормаль...",
      "text": "Расстояния от проводов ВЛ до поверхности земли в ненаселенной и труднодоступной местностях в нормальном режиме ВЛ должны приниматься не менее приведенных в табл. 2.5.20. Наименьшие расстояния определяются при наибольшей стреле провеса провода без учета его нагрева электрическим током: при высшей температуре воздуха для ВЛ 500 кВ и ниже; при температуре воздуха по 2.5.17 при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля для ВЛ 750 кВ; при расчетной линейной гололедной нагрузке по 2.5.57 и температуре воздуха при гололеде согласно 2.5.51."
    },
    {
      "num": "2.5.202",
      "title": "При прохождении ВЛ всех классов напряжений рекомендуется не занимать земли, орошаемые дождевальными ...",
      "text": "При прохождении ВЛ всех классов напряжений рекомендуется не занимать земли, орошаемые дождевальными установками. Допускается прохождение ВЛ по этим землям при условии выполнения требований строительных норм и правил на мелиоративные системы и сооружения."
    },
    {
      "num": "2.5.203",
      "title": "В местах пересечения ВЛ со скотопрогонами наименьшее расстояние по вертикали от Таблица 2.5.20",
      "text": "В местах пересечения ВЛ со скотопрогонами наименьшее расстояние по вертикали от Таблица 2.5.20\n\nНаименьшее расстояние от проводов ВЛ до поверхности земли в ненаселенной и труднодоступной местности Наименьшее расстояние, м, при напряжении ВЛ, кВ Характеристика местности до 20 35–110\n\nНенаселенная местность; районы тундры, степей с почвами, непригодными для земледелия, и пустыни\n\n6\n\n6\n\n150\n\n220\n\n330\n\n500\n\n750\n\nВЛЗ\n\n6,5\n\n7\n\n7,5\n\n8\n\n12\n\n5\n\nТруднодоступная местность\n\n5\n\n5\n\n5,5\n\n6\n\n6,5\n\n7\n\n10\n\n5\n\nНедоступные склоны гор, скалы, утесы и т.п.\n\n3\n\n3\n\n3,5\n\n4\n\n4,5\n\n5\n\n7,5\n\n3\n\n222\n\nПУЭ Таблица 2.5.21 Наименьшее расстояние по горизонтали между проводами ВЛ и кронами деревьев\n\nНапряжение ВЛ, кВ Наименьшее расстояние, м\n\nдо 20\n\n35–110\n\n150–220\n\n330–500\n\n750\n\n3\n\n4\n\n5\n\n6\n\n7\n\nпроводов до поверхности земли должно быть не менее чем при пересечении с автомобильными дорогами (см. 2.5.258)."
    },
    {
      "num": "2.5.204",
      "title": "В местах пересечения ВЛ с мелиоративными каналами наименьшее расстояние по вертикали от проводов при...",
      "text": "В местах пересечения ВЛ с мелиоративными каналами наименьшее расстояние по вертикали от проводов при высшей температуре воздуха без учета нагрева провода электрическим током до подъемной или выдвижной частей землеройных машин, располагаемых на дамбе или берме каналов, в рабочем положении или до габаритов землесосов при наибольшем уровне высоких вод должно быть не менее: 2 м — для ВЛ до 20 кВ; 4 м — для ВЛ 35–110 кВ; 5 м — для ВЛ 150–220 кВ; 6 м — для ВЛ 330 кВ; 9 м — для ВЛ 500–750 кВ. Опоры должны располагаться вне полосы отвода земель в постоянное пользование для мелиоративных каналов. При параллельном следовании ВЛ с мелиоративными каналами крайние провода ВЛ при неотклоненном их положении должны располагаться вне полосы отвода земель в постоянное пользование для мелиоративных каналов."
    },
    {
      "num": "2.5.205",
      "title": "Шпалерная проволока для подвески винограда, хмеля и других аналогичных сельскохозяйственных культур,...",
      "text": "Шпалерная проволока для подвески винограда, хмеля и других аналогичных сельскохозяйственных культур, пересекаемая ВЛ 110 кВ и выше под углом менее 70°, должна быть заземлена через каждые 50–70 м ее длины в пределах охранной зоны ВЛ. Сопротивление заземления не нормируется.\n\nПрохождение ВЛ по насаждениям1"
    },
    {
      "num": "2.5.206",
      "title": "Следует, как правило, избегать прокладки ВЛ по лесам I группы2.",
      "text": "Следует, как правило, избегать прокладки ВЛ по лесам I группы2."
    },
    {
      "num": "2.5.207",
      "title": "Для прохождения ВЛ по насаждениям должны быть прорублены просеки",
      "text": "Для прохождения ВЛ по насаждениям должны быть прорублены просеки. Ширина просек в насаждениях должна приниматься в зависимости от высоты3 насаждений 1 Под насаждениями понимаются естественные и искусственные древостой и кустарники, а также сады и парки. 2 Деление лесов на группы приведено в Лесном кодексе Российской Федерации. 3 Здесь и далее под высотой насаждения понимается увеличенная на 10% средняя высота преобладающей по запасам породы, находящейся в верхнем ярусе насаждения. В разновозрастных насаждениях под ней понимается увеличенная на 10% средняя высота преобладающего по запасу поколения.\n\nс учетом их перспективного роста в течение 25 лет с момента ввода ВЛ в эксплуатацию и группы лесов. 1. В насаждениях с перспективной высотой пород до 4 м ширина просек принимается равной расстоянию между крайними проводами ВЛ плюс по 3 м в каждую сторону от крайних проводов. При прохождении ВЛ по территории фруктовых садов вырубка просек не обязательна. 2. При прохождении ВЛ в насаждениях лесов I группы, парках и фруктовых садах ширина просеки рассчитывается по формуле: А = D + 2 (В + a + К), где А — ширина просеки, м; D — расстояние по горизонтали между крайними, наиболее удаленными проводами фаз, м; В — наименьшее допустимое расстояние по горизонтали между крайним проводом ВЛ и кроной деревьев, м (эти расстояния должны быть не менее приведенных в табл. 2.5.21); а — горизонтальная проекция стрелы провеса провода и поддерживающей гирлянды изоляторов, м, при наибольшем их отклонении согласно 2.5.73 (п. 1) с учетом типа местности согласно 2.5.6; К — радиус горизонтальной проекции кроны с учетом перспективного роста в течение 25 лет с момента ввода ВЛ в эксплуатацию, м. Радиусы проекций крон деревьев основных лесообразующих пород принимаются равными, м: сосна, лиственница ..................................... 7,0 ель, пихта .................................................... 5,0 дуб, бук ........................................................ 9,0 липа ............................................................. 4,5 береза .......................................................... 4,5 осина ........................................................... 5,0 Для других пород деревьев радиусы проекций крон определяются при конкретном проектировании по данным владельца насаждений. 3. В лесах II и III групп ширина просеки принимается равной большему из двух значений, рассчитанных по формуле, приведенной в п. 2, и по формуле: A = D + 2H, где Н — высота насаждений с учетом перспективного роста, м.\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ 4. Для ВЛЗ ширина просек в насаждениях должна приниматься не менее расстояния между крайними проводами плюс 1,25 м в каждую сторону независимо от высоты насаждений. При прохождении ВЛЗ по территории фруктовых садов с деревьями высотой более 4 м расстояние от крайних проводов до деревьев должно быть не менее 2 м. 5. Отдельные деревья или группы деревьев, растущие вне просеки и угрожающие падением на провода или опоры ВЛ, должны вырубаться."
    },
    {
      "num": "2.5.208",
      "title": "В понижениях рельефа, на косогорах и в оврагах просека прорубается с учетом перспективной высоты нас...",
      "text": "В понижениях рельефа, на косогорах и в оврагах просека прорубается с учетом перспективной высоты насаждений, при этом, если расстояние по вертикали от верха крон деревьев до провода ВЛ более 9 м, просека прорубается только под ВЛ по ширине, равной расстоянию между крайними проводами плюс по 2 м в каждую сторону. После окончания монтажа места нарушения склонов на просеках должны быть засажены кустарниковыми породами."
    },
    {
      "num": "2.5.209",
      "title": "По всей ширине просеки по трассе ВЛ должны быть произведены ее очистка от вырубленных деревьев и кус...",
      "text": "По всей ширине просеки по трассе ВЛ должны быть произведены ее очистка от вырубленных деревьев и кустарников, корчевка пней или срезка их под уровень земли и рекультивация.\n\nПрохождение ВЛ по населенной местности"
    },
    {
      "num": "2.5.210",
      "title": "Прохождение ВЛ по населенной местности следует выполнять в соответствии с требованиями строительных ...",
      "text": "Прохождение ВЛ по населенной местности следует выполнять в соответствии с требованиями строительных норм и правил «Градостроительство. Планировка и застройка городских и сельских поселений» (ВЛ 110 кВ и выше следует размещать за пределами селитебной территории). Угол пересечения с улицами (проездами) не нормируется. При прохождении ВЛ вдоль улицы допускается расположение проводов над проезжей частью. Для предотвращения вынужденных наездов транспортных средств на опоры ВЛ, устанавливаемые в пределах городских и сельских улиц и дорог, их следует ограждать в соответствии с требованиями строительных норм и правил."
    },
    {
      "num": "2.5.211",
      "title": "Крепление проводов ВЛ на штыревых изоляторах должно быть двойным",
      "text": "Крепление проводов ВЛ на штыревых изоляторах должно быть двойным. При применении подвесных и полимерных изоляторов крепление проводов на промежуточных опорах должно выполняться глухими зажимами. Крепление проводов ВЛЗ на штыревых изоляторах должно выполняться усиленным с применением спиральных пружинных вязок с полимерным покрытием; при применении поддерживающих гирлянд изоляторов крепление\n\n223\n\nпроводов следует выполнять с помощью глухих поддерживающих зажимов."
    },
    {
      "num": "2.5.212",
      "title": "Наименьшие расстояния от проводов ВЛ до поверхности земли в населенной местности в нормальном режиме...",
      "text": "Наименьшие расстояния от проводов ВЛ до поверхности земли в населенной местности в нормальном режиме работы ВЛ должны приниматься не менее приведенных в табл. 2.5.22. Наименьшие расстояния определяются при наибольшей стреле провеса провода без учета его нагрева электрическим током: при высшей температуре воздуха для ВЛ 220 кВ и ниже; при температуре воздуха по 2.5.17 при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля для ВЛ 330 кВ и выше; при расчетной линейной гололедной нагрузке по 2.5.57 и температуре воздуха при гололеде согласно 2.5.51."
    },
    {
      "num": "2.5.213",
      "title": "В местах пересечения ВЛ с улицами, проездами и т.п",
      "text": "В местах пересечения ВЛ с улицами, проездами и т.п. расстояния по вертикали от проводов площадью сечения алюминиевой части менее 185 мм2 до поверхности земли должны быть проверены также на обрыв провода в смежном пролете при среднегодовой температуре воздуха, без учета нагрева проводов электрическим током. Эти расстояния должны быть не менее приведенных в табл. 2.5.22. При прохождении ВЛ в пределах специально отведенных в городской черте коридоров, а также для ВЛ с проводами площадью сечения алюминиевой части 185 мм2 и более проверка вертикальных расстояний при обрыве проводов не требуется."
    },
    {
      "num": "2.5.214",
      "title": "Расстояние по горизонтали от основания опоры ВЛ до кювета или бортового камня проезжей части улицы (...",
      "text": "Расстояние по горизонтали от основания опоры ВЛ до кювета или бортового камня проезжей части улицы (проезда) должно быть не менее 2,0 м; расстояние до тротуаров и пешеходных дорожек не нормируется."
    },
    {
      "num": "2.5.215",
      "title": "Прохождение ВЛ над зданиями и сооружениями, как правило, не допускается",
      "text": "Прохождение ВЛ над зданиями и сооружениями, как правило, не допускается. Допускается прохождение ВЛ над производственными зданиями и сооружениями промышленных предприятий I и II степени огнестойкости в соответствии со строительными нормами и правилами по пожарной безопасности зданий и сооружений с кровлей из негорючих материалов (для ВЛ 330–750 кВ только над производственными зданиями электрических станций и подстанций). При этом расстояние по вертикали от проводов ВЛ до вышеуказанных зданий и сооружений при наибольшей стреле провеса должно быть не менее приведенных в табл. 2.5.22. Металлические кровли, над которыми проходят ВЛ, должны быть заземлены. Сопротивление заземления должно быть не более указанного в табл. 2.5.19.\n\n224\n\nПУЭ Таблица 2.5.22 Наименьшее расстояние по вертикали от проводов ВЛ до поверхности земли, производственных зданий и сооружений в населенной местности Наименьшее расстояние, м, при напряжения ВЛ, кВ Условия работы ВЛ\n\nНормальный режим: до поверхности земли до производственных зданий и сооружений Обрыв провода в смежном пролете до поверхности земли\n\nВЛЗ\n\nдо 35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\n6 3\n\n7 3\n\n7 4\n\n7,5 4\n\n8 5\n\n11 7,5\n\n15,5 8\n\n23 12\n\n5,0\n\n5,5\n\n5,5\n\n5,5\n\n5,5\n\n6,0\n\n—\n\n—\n\nДля ВЛ 330 кВ и выше должна быть обеспечена защита персонала, находящегося внутри производственных зданий электрических станций и подстанций, от влияния электрического поля, а заземление металлической кровли должно выполняться не менее чем в двух точках."
    },
    {
      "num": "2.5.216",
      "title": "Расстояния по горизонтали от крайних проводов ВЛ до 220 кВ при наибольшем их отклонении до ближайших...",
      "text": "Расстояния по горизонтали от крайних проводов ВЛ до 220 кВ при наибольшем их отклонении до ближайших частей производственных, складских, административно-бытовых и общественных зданий и сооружений должны быть не менее: 2 м — для ВЛ до 20 кВ; 4 м — для ВЛ 35–110 кВ; 5 м — для ВЛ 150 кВ; 6 м — для ВЛ 220 кВ. Расстояния по горизонтали от крайних проводов ВЛ 330 кВ и выше должны быть не менее: до ближайших частей непроизводственных и производственных зданий и сооружений электрических станций и подстанций при наибольшем отклонении проводов: 8 м — для ВЛ 330 кВ; 10 м — для ВЛ 500–750 кВ; до ближайших частей производственных, складских, административно-бытовых и общественных зданий и сооружений (кроме электрических станций и подстанций) при неотклоненном положении проводов: 20 м — для ВЛ 330 кВ; 30 м — для ВЛ 500 кВ; 40 м — для ВЛ 750 кВ. Прохождение ВЛ по территориям стадионов, учебных и детских учреждений не допускается."
    },
    {
      "num": "2.5.217",
      "title": "Расстояния от отклоненных проводов ВЛ, расположенных вдоль улиц, в парках и садах, до деревьев, а та...",
      "text": "Расстояния от отклоненных проводов ВЛ, расположенных вдоль улиц, в парках и садах, до деревьев, а также до тросов подвески дорожных знаков должны быть не менее приведенных в табл. 2.5.21. Расстояния по горизонтали от крайних проводов вновь сооружаемых ВЛ при неотклоненном их положении до границ земельных участков жилых и общественных зданий, до детских игровых площадок, площадок отдыха и занятий физкультурой, хозяйственных площадок или до ближайших выступающих частей жилых и общественных зданий при отсутствии земельных участков со стороны прохождения ВЛ, а также до границ приусадебных земельных участков индивидуальных домов и коллективных садовых участков должно быть не менее расстояний для охранных зон ВЛ соответствующих напряжений. Допускается принимать для ВЛ до 20 кВ расстояние по горизонтали от крайних проводов ВЛ при наибольшем их отклонении до границ приусадебных земельных участков индивидуальных домов и коллективных садовых участков не менее 2 м."
    },
    {
      "num": "2.5.218",
      "title": "Если при расстояниях, указанных в 2.5.216 и 2.5.217, от ВЛ до зданий и сооружений, имеющих приемную ...",
      "text": "Если при расстояниях, указанных в 2.5.216 и 2.5.217, от ВЛ до зданий и сооружений, имеющих приемную радио- или телевизионную аппаратуру, радиопомехи превышают значения, нормируемые государственными стандартами, и соблюдение требований стандартов не может быть достигнуто специальными мероприятиями (выносными антеннами, изменением конструкции ВЛ и др.) или эти мероприятия нецелесообразны, расстояния от крайних проводов ВЛ Таблица 2.5.23\n\nНаименьшее расстояние между проводами и опорами пересекающихся ВЛ Напряжение ВЛ, кВ\n\nДо 300 500 750\n\nНаименьшее расстояние от проводов до ближней части опоры, м при наибольшем отклонении проводов\n\nпри неотклоненном положении проводов\n\n3 4 6\n\n6 10 15\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ при неотклоненном их положении до ближайших частей этих зданий и сооружений должны быть приняты не менее: 10 м — для ВЛ до 35 кВ; 50 м — для ВЛ 110–220 кВ; 100 м — для ВЛ 330 кВ и выше. Расчет уровня радиопомех должен выполняться с учетом гл. 1.3 и 2.5.81."
    },
    {
      "num": "2.5.219",
      "title": "Расстояния от заземлителей опор ВЛ до проложенных в земле силовых кабелей должны приниматься в соотв...",
      "text": "Расстояния от заземлителей опор ВЛ до проложенных в земле силовых кабелей должны приниматься в соответствии с гл. 2.1 и 2.3.\n\nПересечение и сближение ВЛ между собой"
    },
    {
      "num": "2.5.220",
      "title": "Угол пересечения ВЛ (ВЛЗ) выше 1 кВ между собой и с ВЛ (ВЛИ) до 1 кВ не нормируется.",
      "text": "Угол пересечения ВЛ (ВЛЗ) выше 1 кВ между собой и с ВЛ (ВЛИ) до 1 кВ не нормируется."
    },
    {
      "num": "2.5.221",
      "title": "Место пересечения должно выбираться возможно ближе к опоре верхней (пересекающей) ВЛ (ВЛЗ)",
      "text": "Место пересечения должно выбираться возможно ближе к опоре верхней (пересекающей) ВЛ (ВЛЗ). Расстояния от проводов нижней (пересекаемой) ВЛ до опор верхней (пересекающей) ВЛ по горизонтали и от проводов верхней (пересекающей) ВЛ до опор нижней (пересекаемой) ВЛ в свету должны быть не менее приведенных в табл. 2.5.23, а также не менее 1,5 м для ВЛЗ и 0,5 м для ВЛИ. Допускается выполнение пересечений ВЛ и ВЛЗ между собой и с ВЛ (ВЛИ) до 1 кВ на общей опоре."
    },
    {
      "num": "2.5.222",
      "title": "Опоры ВЛ 500–750 кВ, ограничивающие пролет пересечения с ВЛ 500–750 кВ, должны быть анкерного типа",
      "text": "Опоры ВЛ 500–750 кВ, ограничивающие пролет пересечения с ВЛ 500–750 кВ, должны быть анкерного типа. Пересечения ВЛ 500–750 кВ с ВЛ 330 кВ и ниже, а также ВЛ 330 кВ и ниже между собой допускается осуществлять в пролетах, ограниченных как промежуточными, так и анкерными опорами. Одностоечные деревянные опоры пересекающей ВЛ, ограничивающие пролет пересечения, как правило, должны быть с железобетонными приставками. Допускается применение одностоечных деревянных опор без приставок и, как исключение, повышенных деревянных опор с деревянными приставками."
    },
    {
      "num": "2.5.223",
      "title": "При пересечении ВЛ 500–750 кВ с ВЛ 6–20 кВ и ВЛ (ВЛИ) до 1 кВ опоры пересекаемых ВЛ, ограничивающие ...",
      "text": "При пересечении ВЛ 500–750 кВ с ВЛ 6–20 кВ и ВЛ (ВЛИ) до 1 кВ опоры пересекаемых ВЛ, ограничивающие пролет пересечения, должны быть анкерного типа, провода пересекаемых ВЛ в пролете пересечения должны быть: сталеалюминиевыми площадью сечения не менее 70 мм2 по алюминию — для ВЛ 6–20 кВ; сталеалюминиевыми площадью сечения по алюминию не менее 70 мм2 или из термоупроченного алюминиевого сплава площадью сечения не менее 70 мм2 —для ВЛЗ 6–20 кВ; алюминиевыми площадью сечения не менее 50 мм2 — для ВЛ до 1 кВ;\n\n225\n\nжгут СИП без несущего нулевого провода с площадью сечения фазной жилы не менее 25 мм2 или с несущим проводом из термообработанного алюминиевого сплава площадью сечения не менее 50 мм2. Провода в пролетах пересечений должны крепиться на опорах с помощью: подвесных стеклянных изоляторов — для ВЛ (ВЛЗ) 6–20 кВ; штыревых изоляторов с двойным креплением к ним — для ВЛ до 1 кВ; натяжных анкерных зажимов — для ВЛИ."
    },
    {
      "num": "2.5.224",
      "title": "На промежуточных опорах пересекающей ВЛ с поддерживающими гирляндами изоляторов провода должны быть ...",
      "text": "На промежуточных опорах пересекающей ВЛ с поддерживающими гирляндами изоляторов провода должны быть подвешены в глухих зажимах, а на опорах со штыревыми изоляторами должно применяться двойное крепление провода. На промежуточных опорах существующей ВЛ 750 кВ, ограничивающих пролет пересечения с вновь сооружаемыми под ней ВЛ до 330 кВ, а также на существующих ВЛ до 500 кВ при площади сечения алюминиевой части проводов 300 мм2 и более при сооружении под ними других ВЛ допускается оставлять зажимы с ограниченной прочностью заделки и выпадающие зажимы."
    },
    {
      "num": "2.5.225",
      "title": "Провода ВЛ более высокого напряжения, как правило, должны быть расположены выше проводов пересекаемы...",
      "text": "Провода ВЛ более высокого напряжения, как правило, должны быть расположены выше проводов пересекаемых ВЛ более низкого напряжения. Допускается, как исключение, прохождение ВЛ 35 кВ и выше с проводами площадью сечения алюминиевой части 120 мм2 и более над проводами ВЛ более высокого напряжения, но не выше 220 кВ1. При этом прохождение ВЛ более низкого напряжения над проводами двухцепных ВЛ более высокого напряжения не допускается."
    },
    {
      "num": "2.5.226",
      "title": "Пересечение ВЛ 35–500 кВ с двухцепными ВЛ тех же напряжений, служащими для электроснабжения потребит...",
      "text": "Пересечение ВЛ 35–500 кВ с двухцепными ВЛ тех же напряжений, служащими для электроснабжения потребителей, не имеющих резервного питания, или с двухцепными ВЛ, цепи которых являются взаиморезервирующими, должно, как правило, осуществляться в разных пролетах пересекающей ВЛ, разделенных анкерной опорой. Пересечение ВЛ 750 кВ с такими ВЛ допускается выполнять в одном пролете, ограниченном как анкерными, так и промежуточными опорами. На участках стесненной трассы пересечение ВЛ с проводами площадью сечения алюминиевой части 120 мм2 и более с двухцепными ВЛ до1 В городах и поселках городского типа допускается прохождение ВЛИ или ВЛ с изолированными проводами напряжением до 1 кВ над проводами ВЛ напряжением до 20 кВ.\n\n226\n\nПУЭ\n\nпускается осуществлять в одном пролете пересекающей ВЛ, ограниченном промежуточными опорами. При этом на опорах, ограничивающих пролет пересечения, должны быть применены двухцепные поддерживающие гирлянды изоляторов с раздельным креплением цепей к опоре."
    },
    {
      "num": "2.5.227",
      "title": "Наименьшие расстояния между ближайшими проводами (или проводами и тросами) пересекающихся ВЛ должны ...",
      "text": "Наименьшие расстояния между ближайшими проводами (или проводами и тросами) пересекающихся ВЛ должны приниматься не менее приведенных в табл. 2.5.24 при температуре воздуха плюс 15 °С без ветра. Для промежуточных длин пролетов соответствующие расстояния определяются линейной интерполяцией. Расстояние между ближайшими проводами пересекающей и пересекаемой ВЛ 6–20 кВ при условии, что хотя бы одна из них выполнена с защищенными проводами, при температуре плюс 15 °С без ветра должно быть не менее 1,5 м. Расстояние по вертикали между ближайшими проводами пересекающей ВЛЗ и пересекаемой ВЛИ при температуре воздуха плюс 15 °С без ветра должно быть не менее 1 м. Допускается сохранение опор пересекаемых ВЛ до 110 кВ под проводами пересекающих ВЛ\n\nдо 500 кВ, если расстояние по вертикали от проводов пересекающей ВЛ до верха опоры пересекаемой ВЛ на 4 м больше значений, приведенных в табл. 2.5.24. Допускается сохранение опор пересекаемых ВЛ до 150 кВ под проводами пересекающих ВЛ 750 кВ, если расстояние по вертикали от проводов ВЛ 750 кВ до верха опоры пересекаемой ВЛ не менее 12 м при высшей температуре воздуха."
    },
    {
      "num": "2.5.228",
      "title": "Расстояния между ближайшими проводами (или между проводами и тросами) пересекающихся ВЛ 35 кВ и выше...",
      "text": "Расстояния между ближайшими проводами (или между проводами и тросами) пересекающихся ВЛ 35 кВ и выше подлежат дополнительной проверке на условия отклонения проводов (тросов) одной из пересекающихся ВЛ в пролете пересечения при ветровом давлении согласно 2.5.56, направленном перпендикулярно оси пролета данной ВЛ, и неотклоненном положении провода (троса) другой. При этом расстояния между проводами и тросами или проводами должны быть не менее указанных в табл. 2.5.17 или 2.5.18 для условий наибольшего рабочего напряжения, температура воздуха для неотклоненных проводов принимается по"
    },
    {
      "num": "2.5.51",
      "title": "Таблица 2.5.24 Наименьшее расстояние между проводами и тросами пересекающихся ВЛ на металлических и ...",
      "text": "Таблица 2.5.24 Наименьшее расстояние между проводами и тросами пересекающихся ВЛ на металлических и железобетонных опорах, а также на деревянных опорах при наличии грозозащитных устройств Длина пролета пересекающей ВЛ, м\n\nНаименьшее расстояние, м, при расстоянии от места пересечения до ближайшей опоры ВЛ, м 30\n\n50\n\n70\n\n100\n\n120\n\n150\n\nПри пересечении ВЛ 750 кВ между собой и с ВЛ более низкого напряжения До 200 300 450 500\n\n6,5 6,5 6,5 7,0\n\n6,5 6,5 7,0 7,5\n\n6,5 7,0 7,5 8,0\n\n7,0 7,5 8,0 8,5\n\n— 8,0 8,5 9,0\n\n— 8,5 9,0 9,5\n\nПри пересечении ВЛ 500–330 кВ между собой и с ВЛ более низкого напряжения До 200 300 450\n\n5,0 5,0 5,0\n\n5,0 5,0 5,5\n\n5,0 5,5 6,0\n\n5,5 6,0 7,0\n\n— 6,5 7,5\n\n— 7,0 8,0\n\nПри пересечении ВЛ 220–150 кВ между собой и с ВЛ более низкого напряжения До 200 300 450\n\n4 4 4\n\n4 4 4\n\n4 4 5\n\n4 4,5 6\n\n— 5 6,5\n\n— 5,5 7\n\nПри пересечении ВЛ 110–20 кВ между собой и с ВЛ более низкого напряжения До 200 300\n\n3 3\n\n3 3\n\n3 4\n\n4 4,5\n\n— 5\n\n— —\n\nПри пересечении ВЛ 10 кВ между собой и с ВЛ более низкого напряжения До 100 150\n\n2 2\n\n2 2,5\n\n— 2,5\n\n— —\n\n— —\n\n— —\n\n227\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\nТаблица 2.5.25 Наименьшее расстояние по горизонтали между ВЛ Наименьшее расстояние, м, при напряжении ВЛ, кВ Участки ВЛ и расстояния до 20\n\n35\n\nУчастки нестесненной трассы, между осями ВЛ\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\nВысота наиболее высокой опоры*\n\nВЛЗ\n\nЗ\n\nУчастки стесненной трассы, подходы к подстанциям: между крайними проводами в неотклоненном положении\n\n2,5\n\n4\n\n5\n\n6\n\n7\n\n10\n\n15\n\n20**\n\n2\n\nот отклоненных проводов одной ВЛ до ближайших частей опор другой ВЛ\n\n2\n\n4\n\n4\n\n5\n\n6\n\n8\n\n10\n\n10\n\n2\n\n* Не менее 50 м для ВЛ 500 кВ и не менее 75 м для ВЛ 750 кВ. ** Для двух и более ВЛ 750 кВ фазировка смежных крайних фаз должна быть разноименной."
    },
    {
      "num": "2.5.229",
      "title": "На ВЛ с деревянными опорами, не защищенных тросами, на опорах, ограничивающих пролеты пересечения, д...",
      "text": "На ВЛ с деревянными опорами, не защищенных тросами, на опорах, ограничивающих пролеты пересечения, должны устанавливаться защитные аппараты на обеих пересекающихся ВЛ. Расстояния между проводами пересекающихся ВЛ должны быть не менее приведенных в табл. 2.5.24. На опорах ВЛ 35 кВ и ниже при пересечении их с ВЛ 750 кВ и ниже допускается применять ИП. При этом для ВЛ 35 кВ должно быть предусмотрено автоматическое повторное включение. Искровые промежутки на одностоечных и А-образных опорах с деревянными траверсами выполняются в виде одного заземляющего спуска и заканчиваются бандажами на расстоянии 75 см (по дереву) от точки крепления нижнего изолятора. На П- и АП-образных опорах заземляющие спуски прокладываются по двум стойкам опор до траверсы. На ВЛ с деревянными опорами, не защищенных тросами, при пересечении их с ВЛ 750 кВ металлические детали для крепления проводов (крюки, штыри, оголовки) должны быть заземлены на опорах, ограничивающих пролет пересечения, а количество подвесных изоляторов в гирляндах должно соответствовать изоляции для металлических опор. При этом на опорах ВЛ 35–220 кВ должны быть установлены защитные аппараты. Если расстояние от места пересечения до ближайших опор пересекающихся ВЛ составляет более 40 м, допускается защитные аппараты не устанавливать, а заземление деталей крепления проводов на опорах ВЛ 35 кВ и выше не требуется. Установка защитных аппаратов на опорах пересечения не требуется: для ВЛ с металлическими и железобетонными опорами;\n\nдля ВЛ с деревянными опорами при расстояниях между проводами пересекающихся ВЛ, не менее: 9 м — при напряжении 750 кВ; 7 м — при напряжении 330–500 кВ; 6 м — при напряжении 150–220 кВ; 5 м — при напряжении 35–110 кВ; 4 м — при напряжении до 20 кВ. Сопротивления заземляющих устройств деревянных опор с защитными аппаратами должны приниматься в соответствии с табл. 2.5.19."
    },
    {
      "num": "2.5.230",
      "title": "При параллельном следовании и сближении ВЛ одного напряжения между собой или с ВЛ других напряжений ...",
      "text": "При параллельном следовании и сближении ВЛ одного напряжения между собой или с ВЛ других напряжений расстояния по горизонтали должны быть не менее приведенных в табл. 2.5.25 и приниматься по ВЛ более высокого напряжения. Указанные расстояния подлежат дополнительной проверке: 1) на непревышение смещения нейтрали более 15% фазного напряжения в нормальном режиме работы ВЛ до 35 кВ с изолированной нейтралью за счет электромагнитного и электростатического влияния ВЛ более высокого напряжения; 2) на исключение возможности развития в отключенном положении ВЛ 500–750 кВ, оборудованных компенсирующими устройствами (шунтирующими реакторами, синхронными или тиристорными статическими компенсаторами и др.), резонансных перенапряжений. Степень компенсации рабочей емкости линии, расстояния между осями ВЛ и длины участков сближений должны определяться расчетами.\n\nПересечение и сближение ВЛ с сооружениями связи, сигнализации и проводного вещания"
    },
    {
      "num": "2.5.231",
      "title": "Пересечение ВЛ напряжением до 35 кВ с ЛС и ЛПВ должно быть выполнено по одному из следующих варианто...",
      "text": "Пересечение ВЛ напряжением до 35 кВ с ЛС и ЛПВ должно быть выполнено по одному из следующих вариантов:\n\n228 1) проводами ВЛ и подземным кабелем ЛС1 и ЛПВ; 2) проводами ВЛ и воздушным кабелем ЛС и ЛПВ; . 3) подземной кабельной вставкой в ВЛ и неизолированными проводами ЛС и ЛПВ; 4) проводами ВЛ и неизолированными проводами ЛС и ЛПВ."
    },
    {
      "num": "2.5.232",
      "title": "Пересечение ВЛ напряжением до 35 кВ с неизолированными проводами ЛС и ЛПВ может применяться в следую...",
      "text": "Пересечение ВЛ напряжением до 35 кВ с неизолированными проводами ЛС и ЛПВ может применяться в следующих случаях: 1) если невозможно проложить ни подземный кабель ЛС и ЛПВ, ни кабель ВЛ; 2) если применение кабельной вставки в ЛС приведет к необходимости установки дополнительного или переноса ранее установленного усилительного пункта ЛС; 3) если при применении кабельной вставки в ЛПВ общая длина кабельных вставок в линию превышает допустимые значения; 4) если на ВЛ применены подвесные изоляторы. При этом ВЛ на участке пересечения с неизолированными проводами ЛС и ПВ выполняются с повышенной механической прочностью проводов и опор (см. 2.5.240)."
    },
    {
      "num": "2.5.233",
      "title": "Пересечение ВЛ 110–500 кВ с ЛС и ЛПВ должно быть выполнено по одному из следующих вариантов: 1) пров...",
      "text": "Пересечение ВЛ 110–500 кВ с ЛС и ЛПВ должно быть выполнено по одному из следующих вариантов: 1) проводами ВЛ и подземным кабелем ЛС и ЛПВ; 2) проводами ВЛ и неизолированными проводами ЛС и ЛПВ."
    },
    {
      "num": "2.5.234",
      "title": "Пересечение ВЛ 750 кВ с ЛС и ЛПВ выполняется подземным кабелем ЛС и ЛПВ",
      "text": "Пересечение ВЛ 750 кВ с ЛС и ЛПВ выполняется подземным кабелем ЛС и ЛПВ. При невозможности прокладки подземного кабеля ЛС и ЛПВ в условиях стесненной, труднопроходимой горной местности допускается выполнять пересечение ЛС и ЛПВ с ВЛ 750 кВ неизолированными проводами, но расстояние в свету от вершин опор ЛС и ЛПВ до неотклоненных проводов ВЛ должно быть не менее 30 м."
    },
    {
      "num": "2.5.235",
      "title": "При пересечении ВЛ 110–500 кВ с воздушными проводами ЛС и ЛПВ применять кабельные вставки не следует...",
      "text": "При пересечении ВЛ 110–500 кВ с воздушными проводами ЛС и ЛПВ применять кабельные вставки не следует, если: 1) применение кабельной вставки в ЛС приведет к необходимости установки дополнительного усилительного пункта на ЛС, а отказ от применения этой кабельной вставки не приведет к увеличению мешающего влияния ВЛ на ЛС сверх допустимых норм; 2) применение кабельной вставки в ЛПВ приведет к превышению суммарной допустимой длины кабельных вставок в линии, а отказ от 1 В данной главе к кабелям связи относятся металлические и оптические кабели с металлическими элементами.\n\nПУЭ этой кабельной вставки не приведет к увеличению мешающего влияния ВЛ на ЛПВ сверх допустимого значения."
    },
    {
      "num": "2.5.236",
      "title": "В пролете пересечения ЛС и ЛПВ с ВЛ до 750 кВ, на которых предусматриваются каналы высокочастотной с...",
      "text": "В пролете пересечения ЛС и ЛПВ с ВЛ до 750 кВ, на которых предусматриваются каналы высокочастотной связи и телемеханики с аппаратурой, работающей в совпадающем с аппаратурой ЛС и ЛПВ спектре частот и имеющей мощность на один канал: 1) более 10 Вт — ЛС и ЛПВ должны быть выполнены подземными кабельными вставками. Длина кабельной вставки определяется по расчету мешающего влияния, при этом расстояние по горизонтали от основания кабельной опоры ЛС и ЛПВ до проекции крайнего провода ВЛ на горизонтальную плоскость должно быть не менее 100 м; 2) от 5 до 10 Вт — необходимость применения кабельной вставки в ЛС и ЛПВ или принятия других средств защиты определяется по расчету мешающего влияния. При этом, в случае применения кабельной вставки, расстояние в свету от неотклоненных проводов ВЛ до 500 кВ до вершин кабельных опор ЛС и ЛПВ должно быть не менее 20 м, а от неотклоненных проводов ВЛ 750 кВ до вершин кабельных опор ЛС и ЛПВ — не менее 30 м; 3) менее 5 Вт, или если высокочастотная аппаратура ВЛ работает в несовпадающем спектре частот, или ЛС и ЛПВ не уплотнена ВЧ аппаратурой — применение кабельной вставки при пересечении с ВЛ до 750 кВ по условиям мешающего влияния не требуется. Если кабельная вставка в ЛС и ЛПВ оборудуется не по условиям мешающего влияния от высокочастотных каналов ВЛ, то расстояние по горизонтали от основания кабельной опоры ЛС и ЛПВ до проекции на горизонтальную плоскость крайнего неотклоненного провода ВЛ до 330 кВ должно быть не менее 15 м. Для ВЛ 500 кВ расстояние в свету от крайних неотклоненных проводов ВЛ до вершины кабельных опор ЛС и ЛПВ должно быть не менее 20 м, а для ВЛ 750 кВ — не менее 30 м."
    },
    {
      "num": "2.5.237",
      "title": "Пересечения проводов ВЛ с воздушными линиями городской телефонной связи не допускаются; эти линии в ...",
      "text": "Пересечения проводов ВЛ с воздушными линиями городской телефонной связи не допускаются; эти линии в пролете пересечения с проводами ВЛ должны выполняться только подземными кабелями."
    },
    {
      "num": "2.5.238",
      "title": "При пересечении ВЛ с подземным кабелем связи и ПВ (или с подземной кабельной вставкой) должны соблюд...",
      "text": "При пересечении ВЛ с подземным кабелем связи и ПВ (или с подземной кабельной вставкой) должны соблюдаться следующие требования: 1) угол пересечения ВЛ до 500 кВ с ЛС и ЛПВ не нормируется, угол пересечения ВЛ 750 кВ с ЛС и ЛПВ должен быть по возможности близок к 90°, но не менее 45°; 2) расстояние от подземных кабелей ЛС и ЛПВ до ближайшего заземлителя опоры ВЛ на229\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\n500 кВ и 15 м для ВЛ 750 кВ, допускается уменьшение указанных в табл. 2.5.26 расстояний до 5 м для ВЛ до 500 кВ и до 10 м для ВЛ 750 кВ. Металлические покровы кабеля в этом случае следует соединять с трубой или другими металлическими защитными элементами. Это требование не относится к оптическим кабелям и кабелям с внешним изолирующим шлангом, в том числе с металлической оболочкой. Металлические покровы кабельной вставки должны быть заземлены по концам. При уменьшении расстояний между кабелем и опорами ВЛ, указанных в табл. 2.5.26, помимо приведенных мер защиты необходимо устройство дополнительной защиты от ударов молнии путем оконтуровки опор тросами в соответствии с требованиями нормативной документации по защите кабелей от ударов молнии; 5) вместо применения швеллера, уголка или стальной трубы допускается при строительстве новой ВЛ использовать два стальных троса сечением 70 мм2, прокладываемых симметрично на расстоянии не более 0,5 м от кабеля и на глубине 0,4 м. Тросы должны быть продлены с обеих сторон под углом 45° к трассе в сторону опоры ВЛ и заземлены на сопротивление не более 30 Ом. Соотношения между длиной отвода тросов l и сопротивлением R заземлителя должны соответствовать значениям Ki, и Кd, приведенным в табл. 2.5.27; 6) в пролете пересечения ВЛ с ЛС и ЛПВ крепление проводов ВЛ на опорах, ограничивающих пролет пересечения, должно осуществляться с помощью глухих зажимов, не допускающих\n\nпряжением до 35 кВ или ее подземной металлической или железобетонной части должно быть не менее: в населенной местности — 3 м; в ненаселенной местности — расстояний, приведенных в табл. 2.5.26. Расстояние от подземных кабелей ЛС и ЛПВ до подземной части незаземленной деревянной опоры ВЛ напряжением до 35 кВ должно быть не менее: в населенной местности — 2 м, в стесненных условиях указанное расстояние может быть уменьшено до 1 м при условии прокладки кабеля в полиэтиленовой трубе на длине в обе стороны от опоры не менее 3 м; в ненаселенной местности: 5 м — при эквивалентном удельном сопротивлении земли до 100 Ом·м; 10 м — при эквивалентном удельном сопротивлении земли от 100 до 500 Ом·м; 15 м — при эквивалентном удельном сопротивлении земли от 500 до 1000 Ом·м; 25 м — при эквивалентном удельном сопротивлении земли более 1000 Ом·м; 3) расстояние от подземных кабелей ЛС и ЛПВ до ближайшего заземлителя опоры ВЛ 110 кВ и выше и ее подземной части должно быть не менее значений, приведенных в табл. 2.5.26; 4) при прокладке подземного кабеля (кабельной вставки) в стальных трубах, или при покрытии его швеллером, уголком, или при прокладке его в полиэтиленовой трубе, закрытой с обеих сторон от попадания земли, на длине, равной расстоянию между проводами ВЛ плюс 10 м с каждой стороны от крайних проводов для ВЛ до\n\nТаблица 2.5.26 Наименьшее расстояние от подземных кабелей ЛС (ЛПВ) до ближайшего заземлителя опоры ВЛ и ее подземной части Эквивалентное удельное сопротивление земли, Ом·м\n\nДо 100 Более 100 до 500 Более 500 до 1000 Более 1000\n\nНаименьшее расстояние, м, при напряжении ВЛ, кВ до 35\n\n110–500\n\n750\n\n10 15 20 30\n\n10 25 35 50\n\n15 25 40 50 Таблица 2.5.27\n\nСопротивления заземлителей при защите кабеля ЛС и ЛПВ на участке пересечения с ВЛ Удельное сопротивление земли, Ом·м\n\nДо 100\n\n101–500\n\nБолее 500\n\nДлина отвода l, м\n\n20\n\n30\n\n50\n\nСопротивление заземлителя, Ом\n\n30\n\n30\n\n20\n\nП ри м е чани е. Защита кабеля от ударов молнии путем оконтуровки опор ВЛ или прокладки защитного троса в этом случае также обязательна.\n\n230\n\nПУЭ Таблица 2.5.28 Допустимое изменение места установки опор ЛС и ЛПВ, ограничивающих пролет пересечения с ВЛ\n\nДлина элемента скрещивания, м\n\n35\n\n40\n\n50\n\n60\n\n70\n\n80\n\n100\n\n125\n\n170\n\nДопустимое отклонение, м\n\n±6\n\n±6,5\n\n±7\n\n±8\n\n±8,5\n\n±9\n\n±10\n\n±11\n\n±13\n\nТаблица 2.5.29 Максимально допустимые длины пролетов ЛС и ПВ в месте пересечения с ВЛ\n\nМарки проводов, применяемых на ЛС и ЛПВ\n\nДиаметр провода, мм\n\nМаксимально допустимые длины пролета ЛС и ЛПВ, м, для линий типов О\n\nН\n\nУ\n\nОУ\n\n6,9 5,6 4,5\n\n150 85 85\n\n85 65 50\n\n65 40 40\n\n50 35 35\n\n4,0 3,0 2,0 1,6 1,2\n\n180 180 150 100 85\n\n125 100 85 65 35\n\n100 85 65 40 —\n\n85 65 40 40 —\n\nБиметаллические (сталеалюминиевые) БСА-КПЛ\n\n5,1 4,3\n\n180 180\n\n125 100\n\n90 85\n\n85 65\n\nСтальные\n\n5,0 4,0 3,0 2,5 2,0 1,5\n\n150 150 125 100 100 100\n\n130 85 65 40 40 40\n\n70 50 40 30 30 —\n\n45 40 — — — —\n\nСталеалюминиевые: АС 25/4,2 АС 16/2,7 АС 10/1,8 Биметаллические (сталемедные) БСМ-1, БСМ-2\n\nП р и мечани е. О — обычный, Н — нормальный, У — усиленный, ОУ — особо усиленный, типы линий — в соответствии с «Правилами пересечения воздушных линий связи и радиотрансляционных сетей с линиями электропередачи».\n\nпадения проводов на землю в случае их обрыва в соседних пролетах."
    },
    {
      "num": "2.5.239",
      "title": "При пересечении подземной кабельной вставки в ВЛ до 35 кВ с неизолированными проводами ЛС и ЛПВ долж...",
      "text": "При пересечении подземной кабельной вставки в ВЛ до 35 кВ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) угол пересечения подземной кабельной вставки ВЛ с ЛС и ЛПВ не нормируется; 2) расстояние от подземной кабельной вставки до незаземленной опоры ЛС и ЛПВ должно быть не менее 2 м, а до заземленной опоры ЛС (ЛПВ) и ее заземлителя — не менее 10 м; 3) расстояние по горизонтали от основания кабельной опоры ВЛ, неуплотненной и уплотненной в несовпадающем и совпадающем спектрах частот в зависимости от мощности высокочастотной аппаратуры, до проекции проводов ЛС и ЛПВ должно выбираться в соответствии с требованиями, изложенными в 2.5.236;\n\n4) подземные кабельные вставки в ВЛ должны выполняться в соответствии с требованиями, приведенными в гл. 2.3 и 2.5.124."
    },
    {
      "num": "2.5.240",
      "title": "При пересечении проводов ВЛ с неизолированными проводами ЛС и ЛПВ необходимо соблюдать следующие тре...",
      "text": "При пересечении проводов ВЛ с неизолированными проводами ЛС и ЛПВ необходимо соблюдать следующие требования: 1) угол пересечения проводов ВЛ с проводами ЛС и ЛПВ должен быть по возможности близок к 90°. Для стесненных условий угол не нормируется; 2) место пересечения следует выбирать по возможности ближе к опоре ВЛ. При этом расстояние по горизонтали от ближайшей части опоры ВЛ до проводов ЛС и ЛПВ должно быть не менее 7 м, а от опор ЛС и ЛПВ до проекции на горизонтальную плоскость ближайшего неотклоненного провода ВЛ должно быть не менее 15 м. Расстояние в свету от вершин опор ЛС и ПВ до неотклоненных проводов ВЛ должно быть\n\n231\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ не менее: 15 м — для ВЛ до 330 кВ; 20 м — для ВЛ 500 кВ; 3) не допускается расположение опор ЛС и ЛПВ под проводами пересекающей ВЛ; 4) опоры ВЛ, ограничивающие пролет пересечения с ЛС и ЛПВ, должны быть анкерного типа облегченной конструкции из любого материала как свободностоящие, так и на оттяжках. Деревянные опоры должны быть усилены дополнительными приставками или подкосами; 5) пересечения можно выполнять на промежуточных опорах при условии применения на ВЛ проводов с площадью сечения алюминиевой части не менее 120 мм2; 6) провода ВЛ должны быть расположены над проводами ЛС и ЛПВ и должны быть многопроволочными сечениями не менее приведенных в табл. 2.5.5; 7) провода ЛС и ЛПВ в пролете пересечения не должны иметь соединений; 8) в пролете пересечения ВЛ с ЛС и ЛПВ на промежуточных опорах ВЛ крепление проводов на опорах должно осуществляться только с помощью поддерживающих гирлянд изоляторов с глухими зажимами; 9) изменение места установки опор ЛС и ЛПВ, ограничивающих пролет пересечения с ВЛ, допускается при условии, что отклонение средней длины элемента скрещивания на ЛС и ЛПВ не будет превышать значений, указанных в табл. 2.5.28; 10) длины пролетов ЛС и ЛПВ в месте пересечения с ВЛ не должны превышать значений, указанных в табл. 2.5.29; 11) опоры ЛС и ЛПВ, ограничивающие пролет пересечения или смежные с ним и находящиеся на обочине автомобильной дороги, должны быть защищены от наездов транспортных средств; 12) провода на опорах ЛС и ЛПВ, ограничивающие пролет пересечения с ВЛ, должны иметь двойное крепление: при траверсном профиле —\n\nтолько на верхней траверсе, при крюковом профиле — на двух верхних цепях; 13) расстояния по вертикали от проводов ВЛ до пересекаемых проводов ЛС и ЛПВ в нормальном режиме ВЛ и при обрыве проводов в смежных пролетах ВЛ должны быть не менее приведенных в табл. 2.5.30. Расстояния по вертикали определяются в нормальном режиме при наибольшей стреле провеса проводов (без учета их нагрева электрическим током). В аварийном режиме расстояния проверяются для ВЛ с проводами площадью сечения алюминиевой части менее 185 мм2 при среднегодовой температуре, без гололеда и ветра. Для ВЛ с проводами площадью сечения алюминиевой части 185 мм2 и более проверка по аварийному режиму не требуется. При разности высот точек крепления проводов ЛС и ЛПВ на опорах, ограничивающих пролет пересечения (например, на косогорах) с ВЛ 35 кВ и выше, вертикальные расстояния, определяемые по табл. 2.5.30, подлежат дополнительной проверке на условия отклонения проводов ВЛ при ветровом давлении, определенном согласно 2.5.56, направленном перпендикулярно оси ВЛ, и при неотклоненном положении проводов ЛС и ЛПВ. Расстояния между проводами следует принимать для наиболее неблагоприятного случая. При применении на ВЛ плавки гололеда следует проверять габариты до проводов ЛС и ЛПВ в режиме плавки гололеда. Эти габариты проверяются при температуре провода в режиме плавки гололеда и должны быть не меньше, чем при обрыве провода ВЛ в смежном пролете; 14) на деревянных опорах ВЛ без грозозащитного троса, ограничивающих пролет пересечения с ЛС и ЛПВ, при расстояниях между проводами пересекающихся линий менее указанных в п. «б» табл. 2.5.30 на ВЛ должны устаТаблица 2.5.30\n\nНаименьшее расстояние по вертикали от проводов ВЛ до проводов ЛС и ЛПВ Расчетный режим ВЛ\n\nНаименьшее расстояние, м, при напряжении ВЛ, кВ до 10\n\n20–110\n\n150\n\n220\n\n330\n\n500\n\nа) ВЛ на деревянных опорах при наличии грозозащитных устройств, а также на металлических и железобетонных опорах\n\n2\n\n3\n\n4\n\n4\n\n5\n\n5\n\nб) ВЛ на деревянных опорах при отсутствии грозозащитных устройств\n\n4\n\n5\n\n6\n\n6\n\n—\n\n—\n\nОбрыв проводов в смежных пролетах\n\n1\n\n1\n\n1,5\n\n2\n\n2,5\n\n3,5\n\nНормальный режим:\n\n232\n\nПУЭ Таблица 2.5.31 Наименьшие расстояния между проводами ВЛ при наибольшем отклонении их ветром и опорами ЛС и ЛПВ в условиях стесненной трассы\n\nНапряжение ВЛ, кВ Наименьшее расстояние, м\n\nдо 20\n\n35–110\n\n150\n\n220\n\n330\n\n500–750\n\n2\n\n4\n\n5\n\n6\n\n8\n\n10 Таблица 2.5.32\n\nНаименьшие расстояния от ВЛ до антенных сооружений передающих радиоцентров Антенные сооружения\n\nРасстояние, м, при напряжении ВЛ, кВ до 110\n\nСредневолновые и длинноволновые передающие антенны\n\n150–750\n\nЗа пределами высокочастотного заземляющего устройства, но не менее 100\n\nКоротковолновые передающие антенны: в направлении наибольшего излучения в остальных направлениях Коротковолновые передающие слабонаправленные и ненаправленные антенны\n\n200 50\n\n300 50\n\n150\n\n200\n\nТаблица 2.5.33 Наименьшие расстояния от ВЛ до границ приемных радиоцентров, радиорелейных КВ и УКВ станций, выделенных приемных пунктов радиофикации и местных радиоузлов Расстояние, м, при напряжении ВЛ, кВ Радиоустройства до 35\n\n110–220\n\n330–750\n\nМагистральные, областные, районные, связные радиоцентры и радиорелейные станции в диаграмме направленности антенны\n\n500\n\n1000\n\n2000\n\nРадиолокационные станции, радиотехнические системы ближней навигации\n\n1000\n\n1000\n\n1000\n\nАвтоматические ультракоротковолновые радиопеленгаторы\n\n800\n\n800\n\n800\n\nКоротковолновые радиопеленгаторы\n\n700\n\n700\n\n700\n\nСтанции проводного вещания\n\n200\n\n300\n\n400\n\nРадиорелейные станции вне зоны направленности их антенн и створы радиорелейных линий\n\n100\n\n200\n\n250\n\nнавливаться защитные аппараты. Защитные аппараты должны устанавливаться в соответствии с требованиями 2.5.229. При установке ИП на ВЛ должно быть предусмотрено автоматическое повторное включение; 15) на деревянных опорах ЛС и ЛПВ, ограничивающих пролет пересечения, должны устанавливаться молниеотводы в соответствии с требованиями, предъявляемыми в нормативной документации на ЛС и ЛПВ."
    },
    {
      "num": "2.5.241",
      "title": "Совместная подвеска проводов ВЛ и проводов ЛС и ЛПВ на общих опорах не допускается",
      "text": "Совместная подвеска проводов ВЛ и проводов ЛС и ЛПВ на общих опорах не допускается. Это требование не распространяется на специальные оптические кабели, которые подвешиваются на конструкциях ВЛ. Эти кабели должны\n\nсоответствовать требованиям настоящей главы и правил проектирования, строительства и эксплуатации волоконно-оптических линий связи на воздушных линиях электропередачи."
    },
    {
      "num": "2.5.242",
      "title": "При сближении ВЛ с ЛС и ЛПВ расстояния между их проводами и мероприятия по защите от влияния определ...",
      "text": "При сближении ВЛ с ЛС и ЛПВ расстояния между их проводами и мероприятия по защите от влияния определяются в соответствии с правилами защиты устройств проводной связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияния линий электропередачи."
    },
    {
      "num": "2.5.243",
      "title": "При сближении ВЛ с воздушными ЛС и ЛПВ наименьшие расстояния от крайних неотклоненных проводов ВЛ до...",
      "text": "При сближении ВЛ с воздушными ЛС и ЛПВ наименьшие расстояния от крайних неотклоненных проводов ВЛ до опор ЛС и ЛП8 должны быть не менее высоты наиболее высоГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ кой опоры ВЛ, а на участках стесненной трассы расстояние от крайних проводов ВЛ при наибольшем отклонении их ветром расстояния должны быть не менее значений, указанных в табл. 2.5.31. При этом расстояние в свету от ближайшего неотклоненного провода ВЛ до вершин опор ЛС и ЛПВ должно быть не менее: 15 м — для ВЛ до 330 кВ; 20 м — для ВЛ 500 кВ; 30 м — для ВЛ 750 кВ. Шаг транспозиции ВЛ по условию влияния на ЛС и ЛПВ не нормируется. Опоры ЛС и ЛПВ должны быть укреплены дополнительными подпорами или устанавливаться сдвоенными в случае, если при их падении возможно соприкосновение между проводами ЛС и ЛПВ и проводами ВЛ."
    },
    {
      "num": "2.5.244",
      "title": "При сближении ВЛ со штыревыми изоляторами на участках, имеющих углы поворота, с воздушными ЛС и ЛПВ ...",
      "text": "При сближении ВЛ со штыревыми изоляторами на участках, имеющих углы поворота, с воздушными ЛС и ЛПВ расстояния между ними должны быть такими, чтобы провод, сорвавшийся с угловой опоры ВЛ, не мог оказаться от ближайшего провода ЛС и ЛПВ на расстояниях менее приведенных в табл. 2.5.31. При невозможности выполнить это требование провода ВЛ, отходящие с внутренней стороны поворота, должны иметь двойное крепление."
    },
    {
      "num": "2.5.245",
      "title": "При сближении ВЛ с подземными кабелями ЛС и ЛПВ наименьшие расстояния между ними и меры защиты опред...",
      "text": "При сближении ВЛ с подземными кабелями ЛС и ЛПВ наименьшие расстояния между ними и меры защиты определяются в соответствии с правилами защиты устройств проводной связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияния линий электропередачи и рекомендациями по защите оптических кабелей с металлическими элементами от опасного влияния линий электропередачи, электрифицированных железных дорог переменного тока и энергоподстанций. Наименьшие расстояния от заземлителя и подземной части опоры ВЛ до подземного кабеля ЛС и ЛПВ должны быть не менее приведенных в табл. 2.5.26."
    },
    {
      "num": "2.5.246",
      "title": "Расстояния от ВЛ до антенных сооружений передающих радиоцентров должны приниматься по табл. 2.5.32.",
      "text": "Расстояния от ВЛ до антенных сооружений передающих радиоцентров должны приниматься по табл. 2.5.32."
    },
    {
      "num": "2.5.247",
      "title": "Наименьшие расстояния сближения ВЛ со створом радиорелейной линии и радиорелейными станциями вне зон...",
      "text": "Наименьшие расстояния сближения ВЛ со створом радиорелейной линии и радиорелейными станциями вне зоны направленности антенны должны приниматься по табл. 2.5.33. Возможность пересечения ВЛ со створом радиорелейной линии устанавливается при проектировании ВЛ."
    },
    {
      "num": "2.5.248",
      "title": "Расстояния от ВЛ до границ приемных радиоцентров и выделенных приемных пунктов радиофикации и местны...",
      "text": "Расстояния от ВЛ до границ приемных радиоцентров и выделенных приемных пунктов радиофикации и местных радиоузлов должны приниматься по табл. 2.5.33.\n\n233\n\nВ случае прохождения трассы проектируемой ВЛ в районе расположения особо важных приемных радиоустройств допустимое сближение устанавливается в индивидуальном порядке в процессе проектирования ВЛ. Если соблюдение расстояний, указанных в табл. 2.5.33, затруднительно, то в отдельных случаях допускается их уменьшение (при условии выполнения мероприятий на ВЛ, обеспечивающих соответствующее уменьшение помех). Для каждого случая в процессе проектирования ВЛ должен быть составлен проект мероприятий по соблюдению норм радиопомех. Расстояния от ВЛ до телецентров и радиодомов должны быть не менее: 400 м — для ВЛ до 20 кВ; 700 м— для ВЛ 35–150 кВ; 1000 м— для ВЛ 220–750 кВ.\n\nПересечение и сближение ВЛ с железными дорогами"
    },
    {
      "num": "2.5.249",
      "title": "Пересечение ВЛ с железными дорогами следует выполнять, как правило, воздушными переходами",
      "text": "Пересечение ВЛ с железными дорогами следует выполнять, как правило, воздушными переходами. На железных дорогах с особо интенсивным движением1 и в некоторых технически обоснованных случаях (например, при переходе через насыпи, на железнодорожных станциях или в местах, где устройство воздушных переходов технически затруднено) переходы ВЛ следует выполнять кабелем. Пересечение ВЛ с железными дорогами в горловинах железнодорожных станций и в местах сопряжения анкерных участков контактной сети запрещается. Угол пересечения ВЛ с электрифицированными2 или подлежащими электрификации3 железными дорогами, а также угол пересечения ВЛ 750 кВ с железными дорогами общего пользования должен быть близким к 90°, но не менее 65°. В случае непараллельного прохождения воздушной ЛС МПС относительно железной дороги угол пересечения воздушной ЛС с ВЛ должен определяться расчетом опасного и мешающего влияний. 1 К особо интенсивному движению поездов относится такое движение, при котором количество пассажирских и грузовых поездов в сумме по графику на двухпутных участках составляет более 100 пар в сутки и на однопутных — 48 пар в сутки. 2 К электрифицированным железным дорогам относятся все электрифицированные дороги независимо от рода тока и значения напряжения контактной сети. 3 К дорогам, подлежащим электрификации, относятся дороги, которые будут электрифицированы в течение 10 лет, считая от года строительства ВЛ, намечаемого проектом.\n\n234\n\nПУЭ"
    },
    {
      "num": "2.5.250",
      "title": "При пересечении и сближении ВЛ с железными дорогами расстояния от основания опоры ВЛ до габарита при...",
      "text": "При пересечении и сближении ВЛ с железными дорогами расстояния от основания опоры ВЛ до габарита приближения строений1 на неэлектрифицированных железных дорогах или до оси опор контактной сети электрифицированных или подлежащих электрификации дорог должны быть не менее высоты опоры плюс 3 м. На участках стесненной трассы допускается эти расстояния принимать не менее: 3 м — для ВЛ до 20 кВ; 6 м — для ВЛ 35–150 кВ; 8 м — для ВЛ 220–330 кВ; 10 м — для ВЛ 500 кВ; 20 м — для ВЛ 750 кВ. Защита пересечений ВЛ с контактной сетью защитными аппаратами осуществляется в соответствии с требованиями, приведенными в"
    },
    {
      "num": "2.5.229",
      "title": "2.5.251",
      "text": "2.5.251. Расстояния при пересечении и сближении ВЛ с железными дорогами от проводов до различных элементов железной дороги должны быть не менее приведенных в табл. 2.5.34. Наименьшие расстояния по вертикали от проводов ВЛ до различных элементов железных дорог, а также до наивысшего провода или несущего троса электрифицированных железных дорог определяются в нормальном режиме ВЛ при наибольшей стреле провеса провода (при высшей температуре воздуха с учетом дополнительного нагрева провода электрическим током или при расчетной линейной гололедной нагрузке по 2.5.55). При отсутствии данных об электрических нагрузках ВЛ температура проводов принимается равной плюс 70 °С. В аварийном режиме расстояния проверяются при пересечении ВЛ с проводами площадью сечения алюминиевой части менее 185 мм2 для условий среднегодовой температуры без гололеда и ветра, без учета нагрева проводов электрическим током. При площади сечения алюминиевой части проводов 185 мм2 и более проверка в аварийном режиме не требуется. Допускается расположение проводов пересекающей ВЛ над опорами контактной сети при расстоянии по вертикали от проводов ВЛ до верха опор контактной сети не менее: 7 м — для ВЛ напряжением до 110 кВ; 8 м — для ВЛ 150–220 кВ; 9 м — для ВЛ 330–500 кВ; 10 м — для ВЛ 750 кВ. В исключительных случаях на участках стесненной трассы допускается подвеска проводов ВЛ и контактной сети на общих опорах.\n\nПри пересечении и сближении ВЛ с железными дорогами, вдоль которых проходят линии связи и сигнализации, необходимо, кроме табл. 2.5.34, руководствоваться также требованиями, предъявляемыми к пересечениям и сближениям ВЛ с сооружениями связи."
    },
    {
      "num": "2.5.252",
      "title": "При пересечении ВЛ электрифицированных и подлежащих электрификации железных дорог общего пользования...",
      "text": "При пересечении ВЛ электрифицированных и подлежащих электрификации железных дорог общего пользования опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерными нормальной конструкции. На участках с особо интенсивным и интенсивным движением2 поездов эти опоры должны быть металлическими. Допускается в пролете этого пересечения, ограниченного анкерными опорами, установка промежуточной опоры между путями, не предназначенными для прохождения регулярных пассажирских поездов, а также промежуточных опор по краям железнодорожного полотна путей любых дорог. Указанные опоры должны быть металлическими или железобетонными. Крепление проводов на этих опорах должно осуществляться поддерживающими двухцепными гирляндами изоляторов с глухими зажимами. Применение опор из любого материала с оттяжками и деревянных одностоечных опор не допускается. Деревянные промежуточные опоры должны быть П-образными (с Х- или Z-образными связями) или А-образными. При пересечении железных дорог необщего пользования допускается применение анкерных опор облегченной конструкции и промежуточных опор. Крепление проводов на промежуточных опорах должно осуществляться поддерживающими двухцепными гирляндами изоляторов с глухими зажимами. Опоры всех типов, устанавливаемых на пересечении железных дорог необщего пользования, могут быть свободностоящими или на оттяжках."
    },
    {
      "num": "2.5.253",
      "title": "На ВЛ с подвесными изоляторами и нерасщепленным проводом в фазе натяжные гирлянды изоляторов для про...",
      "text": "На ВЛ с подвесными изоляторами и нерасщепленным проводом в фазе натяжные гирлянды изоляторов для провода должны быть двухцепными с раздельным креплением каждой цепи к опоре. Крепление натяжных гирлянд изоляторов для расщепленного провода в фазе должно выполняться в соответствии с 2.5.112. Применение штыревых изоляторов в пролетах пересечений ВЛ с железными дорогами не допускается.\n\n1 Габаритом приближения строений называется предназначенное для пропуска подвижного состава предельное поперечное перпендикулярное пути очертание, внутрь которого, помимо подвижного состава, не могут заходить никакие части строений, сооружений и устройств.\n\n2 К интенсивному движению поездов относится такое движение, при котором количество пассажирских и грузовых поездов в сумме по графику на двухпутных участках составляет более 50 и до 100 пар в сутки, а на однопутных — более 24 и до 48 пар в сутки.\n\n235\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\nТаблица 2.5.34 Наименьшие расстояния при пересечении и сближении ВЛ с железными дорогами Наименьшее расстояние, м, при напряжении ВЛ, кВ Пересечение или сближение до 20\n\n35–100\n\n150\n\n220\n\n330\n\n500\n\n750\n\nПри пересечении Для неэлектрифицированных железных дорог от провода до головки рельса в нормальном режиме ВЛ по вертикали: железных дорог широкой и узкой колеи общего пользования железных дорог широкой колеи необщего пользования железных дорог узкой колеи необщего пользования от провода до головки рельса при обрыве провода ВЛ в смежном пролете по вертикали: железных дорог широкой колеи железных дорог узкой колеи\n\n7,5\n\n7,5\n\n8\n\n8,5\n\n9\n\n9,5\n\n20\n\n7,5\n\n7,5\n\n8\n\n8,5\n\n9\n\n9,5\n\n12\n\n6,5\n\n6,5\n\n7\n\n7,5\n\n8\n\n8,5\n\n12\n\n6 4,5\n\n6 4,5\n\n6,5 5\n\n6,5 5\n\n7 5,5\n\n— —\n\n— —\n\nДля электрифицированных или подлежащих электрификации железных дорог от проводов ВЛ до наивысшего провода или несущего троса: в нормальном режиме по вертикали при обрыве провода в соседнем пролете\n\nКак при пересечении ВЛ между собой в соответствии с табл. 2.5.24 (см. также 2.5.229) 1\n\n1\n\n2\n\n2\n\n2,5\n\n3,5\n\n—\n\n2,5\n\n3,5\n\n4,5\n\n5,5\n\nПри сближении или параллельном следовании Для неэлектрифицированных железных дорог на участках стесненной трассы от отклоненного провода ВЛ до габарита приближения строений по горизонтали\n\n1,5\n\n2,5\n\n2,5\n\nДля электрифицированных или подлежащих электрификации железных дорог от крайнего провода ВЛ до крайнего провода, подвешенного с полевой стороны опоры контактной сети, по горизонтали\n\nКак при сближении ВЛ между собой в соответствии с табл. 2.5.25\n\nто же, но при отсутствии проводов с полевой стороны опор контактной сети\n\nКак при сближении ВЛ с сооружениями в соответствии с 2.5.216\n\nИспользование в качестве заземлителей арматуры железобетонных опор и железобетонных приставок у опор, ограничивающих пролет пересечения, не допускается."
    },
    {
      "num": "2.5.254",
      "title": "При пересечении ВЛ с железной дорогой, имеющей лесозащитные насаждения, следует руководствоваться тр...",
      "text": "При пересечении ВЛ с железной дорогой, имеющей лесозащитные насаждения, следует руководствоваться требованиями 2.5.207."
    },
    {
      "num": "2.5.255",
      "title": "Минимальные расстояния от ВЛ до мостов железных дорог с пролетом 20 м и менее следует принимать таки...",
      "text": "Минимальные расстояния от ВЛ до мостов железных дорог с пролетом 20 м и менее следует принимать такими же, как до соответствующих железных дорог по табл. 2.5.34, а с пролетом более 20 м устанавливаются при проектировании ВЛ.\n\nПересечение и сближение ВЛ с автомобильными дорогами"
    },
    {
      "num": "2.5.256",
      "title": "Требования, приведенные в 2.5.256– 2.5.263, распространяются на пересечения и сближения с автомобиль...",
      "text": "Требования, приведенные в 2.5.256– 2.5.263, распространяются на пересечения и сближения с автомобильными дорогами: общего пользования и подъездными к промпредприятиям (категорий IA, IB, II—V по строительным нормам и правилам на автомобильные дороги); внутрихозяйственными в сельскохозяйственных предприятиях (категорий I-C—III-C по строительным нормам и правилам на внутрихо236 зяйственные автомобильные дороги в колхозах, совхозах и других сельскохозяйственных предприятиях и организациях). Пересечение и сближение ВЛ с федеральными дорогами общего пользования должны также соответствовать требованиям правил установления и использования придорожных полос федеральных автомобильных дорог общего пользования. Угол пересечения с автомобильными дорогами не нормируется."
    },
    {
      "num": "2.5.257",
      "title": "При пересечении автомобильных дорог категорий IA и IБ опоры ВЛ, ограничивающие пролет пересечения, д...",
      "text": "При пересечении автомобильных дорог категорий IA и IБ опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерного типа нормальной конструкции. На ВЛ с подвесными изоляторами и нерасщепленным проводом в фазе с площадью сечения алюминиевой части 120 мм2 и более натяжные гирлянды изоляторов для провода должны быть двухцепными с раздельным креплением каждой цепи к опоре. Натяжные многоцепные гирлянды изоляторов для расщепленной фазы, состоящие из двух—пяти цепей, следует предусматривать с раздельным креплением каждой цепи к опоре. Допускается в пролете пересечения дорог категорий IA и IБ, ограниченном анкерными опорами, установка промежуточных опор за пределами водопропускной канавы у подошвы дорожного полотна с учетом требований 2.5.262. Крепление проводов на этих опорах должно осуществляться поддерживающими двухцепными гирляндами изоляторов с глухими зажимами. При пересечении автомобильных дорог категорий II—V, I-C—III-C опоры, ограничивающие пролет пересечения, могут быть анкерного типа облегченной конструкции или промежуточными. На промежуточных опорах с поддерживающими гирляндами изоляторов провода должны быть подвешены в глухих зажимах, на опорах со штыревыми изоляторами должно применяться двойное крепление проводов на ВЛ и усиленное крепление на ВЛЗ. При сооружении новых автомобильных дорог всех категорий и прохождении их под действующими ВЛ 500–750 кВ переустройство ВЛ не требуется, если выдерживаются наименьшие расстояния в соответствии с табл. 2.5.35."
    },
    {
      "num": "2.5.258",
      "title": "Расстояния при пересечении и сближении ВЛ с автомобильными дорогами должны быть не менее приведенных...",
      "text": "Расстояния при пересечении и сближении ВЛ с автомобильными дорогами должны быть не менее приведенных в табл. 2.5.35. Во всех случаях сближения с криволинейными участками автодорог, проходящих по насыпям, минимальные расстояния от проводов ВЛ до бровки земляного полотна должны быть не менее расстояний по вертикали, указанных в табл. 2.5.35.\n\nПУЭ Наименьшие расстояния по вертикали в нормальном режиме работы ВЛ от проводов до проезжей части дорог должны приниматься: без учета нагрева провода электрическим током при высшей температуре воздуха для ВЛ 500 кВ и ниже, при температуре воздуха по 2.5.17 при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля для ВЛ 750 кВ; при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51."
    },
    {
      "num": "2.5.259",
      "title": "Расстояния по вертикали от проводов ВЛ с площадью сечения алюминиевой части менее 185 мм2 в местах п...",
      "text": "Расстояния по вертикали от проводов ВЛ с площадью сечения алюминиевой части менее 185 мм2 в местах пересечения с автомобильными дорогами должны быть проверены на обрыв провода в смежном пролете при среднегодовой температуре воздуха без учета нагрева проводов электрическим током. Эти расстояния должны быть не менее приведенных в табл. 2.5.35."
    },
    {
      "num": "2.5.260",
      "title": "В местах пересечения ВЛ с автомобильными дорогами с обеих сторон ВЛ на дорогах должны устанавливатьс...",
      "text": "В местах пересечения ВЛ с автомобильными дорогами с обеих сторон ВЛ на дорогах должны устанавливаться дорожные знаки в соответствии с требованиями государственного стандарта. В местах пересечения ВЛ 330 кВ и выше с автомобильными дорогами с обеих сторон ВЛ на дорогах должны устанавливаться дорожные знаки, запрещающие остановку транспорта в охранных зонах этих линий. Подвеска дорожных знаков на тросахрастяжках в пределах охранных зон ВЛ не допускается."
    },
    {
      "num": "2.5.261",
      "title": "При сближении или пересечении зеленых насаждений, расположенных вдоль автомобильных дорог, следует р...",
      "text": "При сближении или пересечении зеленых насаждений, расположенных вдоль автомобильных дорог, следует руководствоваться"
    },
    {
      "num": "2.5.207",
      "title": "2.5.262",
      "text": "2.5.262. Для предотвращения наездов транспортных средств на опоры ВЛ, расположенные на расстоянии менее 4 м от кромки проезжей части, должны применяться дорожные ограждения I группы1."
    },
    {
      "num": "2.5.263",
      "title": "Минимальные расстояния от ВЛ до мостов автомобильных дорог с пролетом 20 м и менее следует принимать...",
      "text": "Минимальные расстояния от ВЛ до мостов автомобильных дорог с пролетом 20 м и менее следует принимать такими же, как до соответствующих автомобильных дорог по табл. 2.5.35, а с пролетом более 20 м — устанавливаются при проектировании ВЛ. Пересечение, сближение или параллельное следование ВЛ с троллейбусными и трамвайными линиями 1 Определение дорожных ограждений I группы приведено в строительных нормах и правилах на автомобильные дороги.\n\n237\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\nТаблица 2.5.35 Наименьшие расстояния при пересечении и сближении Вл с автомобильными дорогами Наименьшее расстояние, м, при напряжении ВЛ, кВ Пересечение, сближение или параллельное следование\n\nРасстояние по вертикали: а) от провода до покрытия проезжей части дорог всех категорий б) то же, при обрыве провода в смежном пролете\n\nдо 20\n\n35–100\n\n150\n\n220\n\n330\n\n500\n\n750\n\n7\n\n7\n\n7,5\n\n8\n\n8,5\n\n9,5\n\n16\n\n5,5\n\n5,5\n\n5,5\n\n5,5\n\n6\n\n—\n\n—\n\n5\n\n5\n\n5\n\n5\n\n10\n\n10\n\n15\n\n2,0\n\n2,5\n\n2,5\n\n2,5\n\n5\n\n5\n\n15\n\n5\n\n5\n\n15\n\nРасстояние по горизонтали: 1. При пересечении дорог всех категорий, за исключением III-C и V: а) от основания или любой части опоры до бровки земляного полотна дороги б) в стесненных условиях от основания или любой части опоры до подошвы насыпи или до наружной бровки кювета дорог категорий IA, IБ и II в) то же, до дороги категорий III, IV, I-C, II-С 2. При пересечении дороги категорий III-C и V: а) от основания или любой части опоры до бровки земляного полотна дороги б) в стесненных условиях от основания или любой части опоры до подошвы насыпи, наружной бровки, выемки или боковой водоотводящей канавы 3. При параллельном следовании с дорогами всех категорий: а) от основания или любой части опоры до бровки земляного полотна дороги б) от крайнего неотклоненного провода до бровки земляного полотна в) то же, в стесненных условиях\n\nВысота опоры\n\nВысота опоры 1,5\n\n2,5\n\n2,5\n\n2,5\n\nВысота опоры плюс 5 м 10\n\n15\n\n15\n\n15\n\n20*\n\n30*\n\n40*\n\n2\n\n4\n\n5\n\n6\n\n8\n\n10\n\n15\n\n* С учетом предельно допустимых уровней напряженности электрического поля."
    },
    {
      "num": "2.5.264",
      "title": "Угол пересечения ВЛ с троллейбусными и трамвайными линиями следует принимать близким 90°, но не мене...",
      "text": "Угол пересечения ВЛ с троллейбусными и трамвайными линиями следует принимать близким 90°, но не менее 60°."
    },
    {
      "num": "2.5.265",
      "title": "При пересечении троллейбусных и трамвайных линий опоры ВЛ, ограничивающие пролет пересечения, должны...",
      "text": "При пересечении троллейбусных и трамвайных линий опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерными нормальной конструкции. Для ВЛ с проводами площадью сечения алюминиевой части 120 мм2 и более или со стальными канатами типа ТК сечением 50 мм2 и более допускаются также промежуточные опоры с подвеской проводов в глухих зажимах или с двойным креплением на штыревых изоляторах. В случае применения анкерных опор на ВЛ с подвесными изоляторами и нерасщепленным проводом в фазе с площадью сечения алюминиевой части 120 мм2 и более натяжные гирлянды изоляторов для провода должны быть двухцепными с раздельным креплением каждой цепи к опоре. При сооружении новых троллейбусных и трамвайных линий и прохождении их под действующими ВЛ 500 кВ переустройство ВЛ не требуется, если выдерживаются наименьшие расстояния в соответствии с табл. 2.5.36. Для ВЛЗ с проводами площадью сечения алюминиевой части 120 мм2 и более допускается применение промежуточных опор с усиленным креплением защищенных проводов."
    },
    {
      "num": "2.5.266",
      "title": "Наименьшие расстояния от проводов ВЛ при пересечении, сближении или параллельном следовании с тролле...",
      "text": "Наименьшие расстояния от проводов ВЛ при пересечении, сближении или параллельном следовании с троллейбусными и трамвайными линиями в нормальном режиме работы ВЛ должны приниматься не менее приведенных в табл. 2.5.36: при высшей температуре воздуха без учета нагрева провода электрическим током; при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51. Расстояния по вертикали от проводов ВЛ площадью сечения алюминиевой части менее 185 мм2 в местах пересечения с проводами или\n\n238\n\nПУЭ Таблица 2.5.36 Наименьшие расстояния от проводов ВЛ при пересечении, сближении или параллельном следовании с троллейбусными и трамвайными линиями Наименьшее расстояние, м, при напряжении ВЛ, кВ Пересечение, сближение или параллельное следование до 20\n\n35–100\n\n150–220\n\n330\n\n500\n\nа) при пересечении с троллейбусной линией в нормальном режиме ВЛ: до высшей отметки проезжей части до проводов контактной сети или несущих тросов\n\n11 3\n\n11 3\n\n12 4\n\n13 5\n\n13 5\n\nб) при пересечении с трамвайной линией в нормальном режиме ВЛ: до головки рельса до проводов контактной сети или несущих тросов\n\n9,5 3\n\n9,5 3\n\n10,5 4\n\n11,5 5\n\n11,5 5\n\n1\n\n1\n\n2\n\n2,5\n\n—\n\nРасстояние по вертикали от проводов ВЛ:\n\nв) при обрыве провода ВЛ в смежном пролете до проводов или несущих тросов троллейбусной или трамвайной линии Расстояние по горизонтали: при сближении или параллельном следовании: а) от крайних неотклоненных проводов ВЛ до опор троллейбусной и трамвайной контактных сетей\n\nНе менее высоты опоры\n\nб) от крайних проводов ВЛ при наибольшем их отклонении до опор троллейбусной и трамвайной контактных сетей на участках стесненной трассы\n\n3\n\n4\n\n6\n\n8\n\n10\n\nв) от крайних неотклоненных проводов ВЛ до остановочных пунктов трамваев и троллейбусов, разворотных колец с путями рабочими, отстоя, обгона и ремонта\n\n10\n\n20\n\n25\n\n30\n\n30\n\nнесущими тросами троллейбусной или трамвайной линии должны быть проверены в аварийном режиме на обрыв провода ВЛ в смежном пролете при среднегодовой температуре воздуха без учета нагрева проводов электрическим током. При этом расстояния должны быть не менее приведенных в табл. 2.5.36. При сближении ВЛ 110 кВ и выше с троллейбусными и трамвайными линиями расстояния между их проводами и мероприятия по защите от влияния должны быть определены в соответствии со строительными нормами и правилами на трамвайные и троллейбусные линии."
    },
    {
      "num": "2.5.267",
      "title": "Защита пересечений ВЛ с контактной сетью осуществляется защитными аппаратами в соответствии с требов...",
      "text": "Защита пересечений ВЛ с контактной сетью осуществляется защитными аппаратами в соответствии с требованиями, приведенными в"
    },
    {
      "num": "2.5.229",
      "title": "Допускается размещение проводов пересекающей ВЛ над опорами контактной сети при расстояниях по верти...",
      "text": "Допускается размещение проводов пересекающей ВЛ над опорами контактной сети при расстояниях по вертикали от проводов ВЛ до верха опор контактной сети не менее: 7 м — для ВЛ напряжением до 110 кВ; 8 м—для ВЛ 150– 220 кВ; 9 м — для ВЛ 330–500 кВ.\n\nПересечение ВЛ с водными пространствами"
    },
    {
      "num": "2.5.268",
      "title": "Угол пересечения ВЛ с водными пространствами (реками, каналами, озерами, водохранилищами и др.) не н...",
      "text": "Угол пересечения ВЛ с водными пространствами (реками, каналами, озерами, водохранилищами и др.) не нормируется. Следует избегать по возможности пересечения ВЛ мест длительной стоянки судов (затонов, портов и других отстойных пунктов). Прохождение ВЛ над шлюзами не допускается."
    },
    {
      "num": "2.5.269",
      "title": "При пересечении судоходных участков рек, каналов, озер и водохранилищ независимо от длины пролета пе...",
      "text": "При пересечении судоходных участков рек, каналов, озер и водохранилищ независимо от длины пролета пересечения, а также несудоходных участков водных пространств с пролетом пересечения более 700 м (большие переходы) опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерными концевыми. Для ВЛ со сталеалюминиевыми проводами и проводами из термообработанного алюминиевого сплава со стальным сердечником с площадью сечения алюминиевой части для обоих типов проводов 120 мм2 и более или стальными канатами типа ТК площадью сечения 50 мм2 и более\n\n239\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ\n\nТаблица 2.5.37 Наименьшие расстояния при пересечении ВЛ с водными пространствами Наименьшее расстояние, м, при напряжении ВЛ, кВ Расстояние\n\nДля судоходных участков рек, каналов, озер и водохранилищ от проводов по вертикали: до максимального габарита судов или сплавов в нормальном режиме ВЛ то же, но при обрыве провода в соседнем пролете до верхних рабочих площадок обслуживания судов (крыша рубки и т.д.) в затонах, портах и других отстойных пунктах до уровня льда Для несудоходных участков рек, каналов, озер и водохранилищ от проводов по вертикали: до уровня высоких вод* до уровня льда\n\nдо 110\n\n150\n\n220\n\n330\n\n500\n\n750\n\n2,0\n\n2,5\n\n3,0\n\n3,5\n\n4,0\n\n5,5\n\n0,5 —\n\n1,0 —\n\n1,0 —\n\n1,5 11,0\n\n— 15,5\n\n— 23,0\n\n6,0\n\n6,5\n\n7,0\n\n7,5\n\n8,0\n\n12,0\n\n5,5 6,0\n\n6,0 6,5\n\n6,5 7,0\n\n7,0 7,5\n\n7,5 8,0\n\n10,0 12,0\n\n* Наименьшее расстояние обеспечивает пропуск плавающих средств высотой до 3,5 м.\n\nдопускается применение промежуточных опор и анкерных опор облегченного типа; при этом количество промежуточных опор между концевыми опорами должно соответствовать требованиям 2.5.153. При применении в пролете пересечения промежуточных опор провода и тросы должны крепиться к ним глухими или специальными зажимами (например, многороликовыми подвесами). На пересечениях ВЛ с судоходными водными пространствами, выполненных на промежуточных опорах с креплением проводов в глухих зажимах, расстояния по вертикали от проводов ВЛ площадью сечения алюминиевой части менее 185 мм2 до судов должны быть проверены на обрыв провода в соседнем пролете при среднегодовой температуре воздуха без ветра и гололеда без учета нагрева проводов электрическим током. При площади сечения алюминиевой части 185 мм2 и более проверка в аварийном режиме не требуется."
    },
    {
      "num": "2.5.270",
      "title": "Расстояние от нижней точки провеса проводов ВЛ в нормальном и аварийном режимах до уровня высоких (п...",
      "text": "Расстояние от нижней точки провеса проводов ВЛ в нормальном и аварийном режимах до уровня высоких (паводковых) вод на судоходных участках рек, каналов, озер и водохранилищ определяется как сумма максимального габарита судов и наименьшего расстояния от проводов ВЛ до габарита судов по табл. 2.5.37. Стрела провеса провода при этом определяется при высшей температуре воздуха без учета нагрева проводов электрическим током. Уровень высоких (паводковых) вод принимается с вероятностью превышения (обеспеченностью) 0,01 (повторяемость 1 раз в 100 лет) для ВЛ 500–750 кВ и 0,02 (повторяемость 1 раз в 50 лет) — для ВЛ 330 кВ и ниже.\n\nРасстояния от нижней точки провеса провода ВЛ до уровня льда должны быть не менее указанных в табл. 2.5.37. Стрела провеса провода при этом определяется при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51. При пересечении ВЛ 330 кВ и выше мест длительной стоянки судов (затонов, портов и других отстойных пунктов) должно быть обеспечено наименьшее расстояние до верхних рабочих площадок обслуживания судов согласно табл. 2.5.37. Стрела провеса провода при этом определяется при температуре воздуха по 2.5.17 без учета нагрева провода электрическим током при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля."
    },
    {
      "num": "2.5.271",
      "title": "Расстояния от нижней точки провеса проводов ВЛ в нормальном режиме до уровня высоких (паводковых) во...",
      "text": "Расстояния от нижней точки провеса проводов ВЛ в нормальном режиме до уровня высоких (паводковых) вод на несудоходных участках рек, каналов, озер и водохранилищ должны быть не менее приведенных в табл. 2.5.37. Стрела провеса провода при этом определяется при температуре воздуха 15 °С без учета нагрева проводов электрическим током. Расстояния от нижней точки провеса проводов ВЛ до уровня льда должны быть не менее указанных в табл. 2.5.37. Стрела провеса провода при этом определяется при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51."
    },
    {
      "num": "2.5.272",
      "title": "Места пересечения ВЛ с судоходными и сплавными реками, озерами, водохранилищами и каналами должны бы...",
      "text": "Места пересечения ВЛ с судоходными и сплавными реками, озерами, водохранилищами и каналами должны быть обозначены на берегах сигнальными знаками в соответствии\n\n240\n\nПУЭ Таблица 2.5.38 Наименьшие расстояния от проводов ВЛ до различных частей плотин и дамб Наименьшее расстояние, м, при напряжении ВЛ, кВ Части плотин и дамб до 110\n\n150\n\n220\n\n330\n\n500\n\n750\n\nГребень и бровка откоса\n\n6\n\n6,5\n\n7\n\n7,5\n\n8\n\n12\n\nНаклонная поверхность откоса\n\n5\n\n5,5\n\n6\n\n6,5\n\n7\n\n9\n\nПоверхность переливающейся через плотину воды\n\n4\n\n4,5\n\n5\n\n5,5\n\n6\n\n7\n\nс правилами плавания по внутренним водным путям. Знаки «Соблюдай надводный габарит» устанавливаются по одному на каждом берегу на расстоянии 100 м выше или ниже (по течению) оси воздушного перехода. При ширине реки до 100 м щиты знаков устанавливаются непосредственно на опоре ВЛ на высоте не менее 5 м. Предупреждающие навигационные знаки устанавливают владельцы ВЛ. Размеры знака, цвет и режим горения огней должны соответствовать государственным стандартам.\n\nПрохождение ВЛ по мостам"
    },
    {
      "num": "2.5.273",
      "title": "Прокладка ВЛ 1 кВ и выше на всех мостах, как правило, не допускается",
      "text": "Прокладка ВЛ 1 кВ и выше на всех мостах, как правило, не допускается. При обоснованной необходимости допускается прохождение ВЛ по мостам, выполненным из негорючих материалов, при этом опоры или поддерживающие устройства, ограничивающие пролеты с берега на мост и через разводную часть моста, должны быть анкерными нормальной конструкции, все прочие поддерживающие устройства на мостах могут быть промежуточного типа, на этих устройствах с поддерживающими гирляндами изоляторов провода должны быть подвешены в глухих зажимах. Применение штыревых изоляторов не допускается, кроме ВЛЗ, где допускается их применение с креплением проводов спиральными пружинными вязками."
    },
    {
      "num": "2.5.274",
      "title": "На металлических железнодорожных мостах с ездой понизу, снабженных на всем протяжении верхними связя...",
      "text": "На металлических железнодорожных мостах с ездой понизу, снабженных на всем протяжении верхними связями, провода допускается располагать непосредственно над пролетным строением моста выше связей или за его пределами; располагать провода в пределах габарита приближения строений, а также в пределах ширины, занятой элементами контактной сети электрифицированных железных дорог, не допускается. Расстояния от проводов ВЛ до всех линий МПС, проложенных по конструкции моста, принимаются по 2.5.251, как для стесненных участков трассы.\n\nНа городских и шоссейных мостах провода допускается располагать как за пределами пролетного строения, так и в пределах ширины пешеходной и проезжей частей моста. На охраняемых мостах допускается располагать провода ВЛ ниже отметки пешеходной части."
    },
    {
      "num": "2.5.275",
      "title": "Наименьшие расстояния от проводов ВЛ до различных частей мостов должны приниматься в соответствии с ...",
      "text": "Наименьшие расстояния от проводов ВЛ до различных частей мостов должны приниматься в соответствии с требованиями организаций, в ведении которых находится данный мост. При этом определение наибольшей стрелы провеса проводов производится путем сопоставления стрел провеса при высшей температуре воздуха и при гололеде.\n\nПрохождение ВЛ по плотинам и дамбам"
    },
    {
      "num": "2.5.276",
      "title": "При прохождении ВЛ по плотинам, дамбам и т.п",
      "text": "При прохождении ВЛ по плотинам, дамбам и т.п. любые расстояния от неотклоненных и отклоненных проводов до различных частей плотин или дамб в нормальном режиме ВЛ должны быть не менее приведенных в табл. 2.5.38. Расстояния по вертикали в нормальном режиме работы ВЛ должны приниматься не менее приведенных в табл. 2.5.38: при высшей температуре воздуха без учета нагрева провода электрическим током для ВЛ 500 кВ и ниже, при температуре воздуха по 2.5.17 без учета нагрева проводов электрическим током при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля для ВЛ 750 кВ; при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51."
    },
    {
      "num": "2.5.277",
      "title": "При прохождении ВЛ по плотинам и дамбам, по которым проложены пути сообщения, ВЛ должна удовлетворят...",
      "text": "При прохождении ВЛ по плотинам и дамбам, по которым проложены пути сообщения, ВЛ должна удовлетворять также требованиям, предъявляемым к ВЛ при пересечении и сближении с соответствующими объектами путей сообщения. При этом расстояния по горизонтали от любой части опоры до путей сообщения должны\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ приниматься как для ВЛ на участках стесненной трассы. Расстояния до пешеходных дорожек и тротуаров не нормируются. Располагать провода в пределах габарита приближения строений, а также в пределах ширины, занятой элементами контактной сети электрифицированных железных дорог, не допускается. Допускается располагать провода в пределах полотна автомобильной дороги, пешеходных дорожек и тротуаров.\n\nСближение ВЛ со взрывои пожароопасными установками"
    },
    {
      "num": "2.5.278",
      "title": "Сближение ВЛ со зданиями, сооружениями и наружными технологическими установками, связанными с добыче...",
      "text": "Сближение ВЛ со зданиями, сооружениями и наружными технологическими установками, связанными с добычей, транспортировкой, производством, изготовлением, использованием или хранением взрывоопасных, взрывопожароопасных и пожароопасных веществ, а также со взрыво- и пожароопасными зонами должно выполняться в соответствии с нормами, утвержденными в установленном порядке. Если нормы сближения не предусмотрены нормативными документами, то расстояния от оси трассы ВЛ до указанных зданий, сооружений, наружных установок и зон должны составлять не менее полуторакратной высоты опоры.\n\nПересечение и сближение ВЛ с надземными и наземными трубопроводами, сооружениями транспорта нефти и газа и канатными дорогами"
    },
    {
      "num": "2.5.279",
      "title": "Угол пересечения ВЛ с надземными и наземными газопроводами, нефтепроводами, нефтепродуктопроводами, ...",
      "text": "Угол пересечения ВЛ с надземными и наземными газопроводами, нефтепроводами, нефтепродуктопроводами, трубопроводами сжиженных углеводородных газов, аммиакопроводами1, а также с пассажирскими канатными дорогами рекомендуется принимать близким к 90°. Угол пересечения ВЛ с надземными и наземными трубопроводами для транспорта негорючих жидкостей и газов, а также с промышленными канатными дорогами не нормируется."
    },
    {
      "num": "2.5.280",
      "title": "Пересечение ВЛ 110 кВ и выше с надземными и наземными магистральными и промысловыми трубопроводами2 ...",
      "text": "Пересечение ВЛ 110 кВ и выше с надземными и наземными магистральными и промысловыми трубопроводами2 для транспорта 1 Газопроводы, нефтепроводы, нефтепродуктопроводы, трубопроводы сжиженных углеводородных газов, аммиакопроводы в дальнейшем именуются «трубопроводы для транспорта горючих жидкостей и газов». 2 Магистральные и промысловые трубопроводы в дальнейшем именуются «магистральные трубопроводы».\n\n241\n\nгорючих жидкостей и газов, как правило, не допускается. Допускается пересечение этих ВЛ с действующими однониточными наземными магистральными трубопроводами для транспорта горючих жидкостей и газов, а также с действующими техническими коридорами этих трубопроводов при прокладке трубопроводов в насыпи. В районах с вечномерзлыми фунтами допускается пересечение ВЛ 110 кВ и выше с надземными и наземными магистральными нефтепроводами, а также с их техническими коридорами без прокладки нефтепроводов в насыпи. При этом нефтепроводы на расстоянии 1000 м в обе стороны от пересечения с ВЛ должны отвечать требованиям, предъявляемым к участкам трубопроводов категории I, а в пределах охранной зоны ВЛ 500 кВ и выше — категории В по строительным нормам и правилам на магистральные трубопроводы. В пролетах пересечения с ВЛ надземные и наземные трубопроводы для транспорта горючих жидкостей и газов, кроме проложенных в насыпи, следует защищать ограждениями, исключающими попадание проводов на трубопровод как при их обрыве, так и необорванных проводов при падении опор, ограничивающих пролет пересечения. Ограждения должны быть рассчитаны на нагрузки от воздействия проводов при их обрыве или при падении опор ВЛ, ограничивающих пролет пересечения, и на термическую стойкость при протекании токов КЗ. Ограждение должно выступать по обе стороны пересечения на расстояние, равное высоте опоры."
    },
    {
      "num": "2.5.281",
      "title": "Опоры ВЛ, ограничивающие пролет пересечения с надземными и наземными трубопроводами, а также с канат...",
      "text": "Опоры ВЛ, ограничивающие пролет пересечения с надземными и наземными трубопроводами, а также с канатными дорогами, должны быть анкерными нормальной конструкции. Для ВЛ со сталеалюминиевыми проводами площадью сечения по алюминию 120 мм2 и более или со стальными канатами площадью сечения 50 мм2 и более, кроме пересечений с пассажирскими канатными дорогами, допускаются анкерные опоры облегченной конструкции или промежуточные опоры. Поддерживающие зажимы на промежуточных опорах должны быть глухими. При сооружении новых трубопроводов и канатных дорог под действующими ВЛ 500 кВ и выше переустройство ВЛ не требуется, если выдерживается наименьшее расстояние в соответствии с табл. 2.5.39. В пролетах пересечения ВЛ с трубопроводами для транспорта горючих жидкостей и газов провода и тросы не должны иметь соединений.\n\n242\n\nПУЭ Таблица 2.5.39 Наименьшие расстояния от проводов ВЛ до наземных, надземных трубопроводов, канатных дорог Пересечение, сближение или параллельное следование\n\nНаименьшее расстояние, м, при напряжении ВЛ, кВ до 20\n\n35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\nот неотклоненных проводов ВЛ до любой части трубопроводов (насыпи), защитных устройств, трубопровода или канатной дороги в нормальном режиме\n\n3*\n\n4\n\n4\n\n4,5\n\n5\n\n6\n\n8\n\n12\n\nто же, при обрыве провода в смежном пролете\n\n2*\n\n2*\n\n2*\n\n2,5\n\n3\n\n4\n\n—\n\n—\n\nРасстояние по вертикали (в свету) при пересечении:\n\nРасстояния по горизонтали: 1) при сближении параллельном следовании от крайнего неотклоненного провода до любой части: магистрального нефтепровода и нефтепродуктовода газопровода с избыточным давлением свыше 1,2 МПа (магистрального газопровода)\n\n50 м, но не менее высоты опоры Не менее удвоенной высоты опоры, но не менее 50 м\n\nтрубопровода сжиженных углеводородных газов\n\nНе менее 1000 м\n\nаммиакопровода\n\n3-кратная высота опоры, но не менее 50 м\n\nнемагистральных нефтепровода и нефтепродуктовода, газопровода с избыточным давлением газа 1,2 МПа и менее, водопровода, канализации (напорной и самотечной), водостока, тепловой сети\n\nНе менее высоты опоры*\n\nпомещений со взрывоопасными зонами и наружных взрывоопасных установок: компрессорных (КС) и газораспределительных (ГРС) станций: на газопроводах с давлением газа свыше 1,2 МПа\n\n80\n\nна газопроводах с давлением газа 1,2 МПа и менее нефтеперекачивающих станций (НПС)\n\n80\n\n100\n\n120\n\n140\n\n160\n\n180\n\n200\n\nНе менее высоты опоры плюс 3 м 40\n\n40\n\n60\n\n80\n\n100\n\n120\n\n150\n\n150\n\n6,5\n\n15\n\n2) при пересечении от основания опоры ВЛ до любой части: трубопровода, защитных устройств трубопровода или канатной дороги то же, на участках трассы в стесненных условиях\n\nНе менее высоты опоры 3\n\n4\n\n4\n\n4,5\n\n5\n\n6\n\n* При прокладке трубопровода в насыпи расстояние до насыпи увеличивается на 1 м. ** Если высота надземного сооружения превышает высоту опоры ВЛ, расстояние между этим сооружением и ВЛ следует принимать не менее высоты этого сооружения. П ри мечани е. Приведенные в таблице расстояния принимаются до границы насыпи или защитного устройства.\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ"
    },
    {
      "num": "2.5.282",
      "title": "Провода ВЛ должны располагаться над надземными трубопроводами и канатными дорогами",
      "text": "Провода ВЛ должны располагаться над надземными трубопроводами и канатными дорогами. В исключительных случаях допускается прохождение ВЛ до 220 кВ под канатными дорогами, которые должны иметь мостики или сетки для ограждения проводов ВЛ. Крепление мостиков и сеток на опорах ВЛ не допускается. Расстояния по вертикали от ВЛ до мостиков, сеток и ограждений (2.5.280) должны быть такими же, как до надземных и наземных трубопроводов и канатных дорог (см. табл. 2.5.39)."
    },
    {
      "num": "2.5.283",
      "title": "В пролетах пересечения с ВЛ металлические трубопроводы, кроме проложенных в насыпи, канатные дороги,...",
      "text": "В пролетах пересечения с ВЛ металлические трубопроводы, кроме проложенных в насыпи, канатные дороги, а также ограждения, мостики и сетки должны быть заземлены. Сопротивление, обеспечиваемое применением искусственных заземлителей, должно быть не более 10 Ом."
    },
    {
      "num": "2.5.284",
      "title": "Расстояния при пересечении, сближении и параллельном следовании с надземными и наземными трубопровод...",
      "text": "Расстояния при пересечении, сближении и параллельном следовании с надземными и наземными трубопроводами и канатными дорогами должны быть не менее приведенных в табл. 2.5.391. Расстояния по вертикали в нормальном режиме работы ВЛ должны приниматься не менее значений, приведенных в табл. 2.5.39: при высшей температуре воздуха без учета нагрева проводов электрическим током расстояния должны приниматься как для ВЛ 500 кВ и ниже; при температуре воздуха по 2.5.17 без учета нагрева провода электрическим током при предельно допустимых значениях интенсивности электрической и магнитной составляющих электромагнитного поля для ВЛ 750 кВ; при расчетной линейной гололедной нагрузке по 2.5.55 и температуре воздуха при гололеде согласно 2.5.51. В аварийном режиме расстояния проверяются для ВЛ с проводами площадью сечения алюминиевой части менее 185 мм2 при среднегодовой температуре, без гололеда и ветра; для ВЛ с проводами площадью сечения алюминиевой части 185 мм2 и более проверка при обрыве провода не требуется. Трасса ВЛ напряжением 110 кВ и выше при параллельном следовании с техническими коридорами надземных и наземных магистральных нефтепроводов и нефтепродуктопроводов должна проходить, как правило, на местности с отметками рельефа выше отметок технических коридоров магистральных нефтепроводов и нефтепродуктопроводов. В районах Западной 1 Взаимное расположение трубопроводов, их зданий, сооружений и наружных установок и ВЛ, входящих в состав трубопроводов, определяется ведомственными нормами.\n\n243\n\nСибири и Крайнего Севера2 при параллельном следовании ВЛ 110 кВ и выше с техническими коридорами надземных и наземных магистральных газопроводов, нефтепроводов, нефтепродуктопроводов и аммиакопроводов расстояние от оси ВЛ до крайнего трубопровода должно быть не менее 1000 м."
    },
    {
      "num": "2.5.285",
      "title": "Расстояние от крайних неотклоненных проводов ВЛ до продувочных свечей, устанавливаемых на магистраль...",
      "text": "Расстояние от крайних неотклоненных проводов ВЛ до продувочных свечей, устанавливаемых на магистральных газопроводах, следует принимать не менее 300 м. На участках стесненной трассы ВЛ это расстояние может быть уменьшено до 150 м, кроме многоцепных ВЛ, расположенных как на общих, так и на раздельных опорах."
    },
    {
      "num": "2.5.286",
      "title": "На участках пересечения ВЛ с вновь сооружаемыми надземными и наземными магистральными трубопроводами...",
      "text": "На участках пересечения ВЛ с вновь сооружаемыми надземными и наземными магистральными трубопроводами последние на расстоянии по 50 м в обе стороны от проекции крайнего неотклоненного провода должны иметь для ВЛ до 20 кВ категорию, отвечающую требованиям строительных норм и правил, а для ВЛ 35 кВ и выше — на одну категорию выше.\n\nПересечение и сближение ВЛ с подземными трубопроводами"
    },
    {
      "num": "2.5.287",
      "title": "Угол пересечения ВЛ 35 кВ и ниже с подземными магистральными и промысловыми газопроводами, нефтепров...",
      "text": "Угол пересечения ВЛ 35 кВ и ниже с подземными магистральными и промысловыми газопроводами, нефтепроводами, нефтепродуктопроводами, трубопроводами сжиженных углеводородных газов и аммиакопроводами3 не нормируется. Угол пересечения ВЛ 110 кВ и выше с вновь сооружаемыми подземными магистральными трубопроводами для транспорта горючих жидкостей и газов, а также с действующими техническими коридорами этих трубопроводов должен быть не менее 60°. Угол пересечения ВЛ с подземными газопроводами с избыточным давлением газа 1,2 МПа и менее, немагистральными нефтепроводами, нефтепродуктопроводами, трубопроводами сжиженных углеводородных газов и аммиакопроводами, а также с подземными трубопроводами 2 Здесь и далее к районам Западной Сибири относятся нефтегазодобывающие районы Тюменской и Томской областей и Ямало-Ненецкого и ХантыМансийского округов, к районам Крайнего Севера — территория, включенная в это понятие постановлением Совета Министров СССР от 10.10.67. 3 Газопроводы, нефтепроводы, нефтепродуктопроводы, трубопроводы снижения углеводородных газов, аммиакопроводы в дальнейшем именуются «трубопроводами для транспорта горючих, жидкостей и газов»; магистральные и промысловые трубопроводы в дальнейшем именуются «магистральными трубопроводами».\n\n244\n\nПУЭ Таблица 2.5.40 Наименьшие расстояния от ВЛ до подземных сетей Пересечение, сближение или параллельное следование\n\nНаименьшее расстояние, м, при напряжении ВЛ, кВ до 20\n\n35\n\n110\n\n150\n\n220\n\n330\n\n500\n\n750\n\nмагистральных нефтепроводов, нефтепродуктопроводов, аммиакопроводов, газопроводов с давлением газа свыше 1,2 МПа (магистральные газопроводы),трубопроводов сжиженных углеводородных газов\n\n10\n\n15\n\n20\n\n25\n\n25\n\n30\n\n0*\n\n40\n\n2) при сближении и параллельном следовании в стесненных условиях и при пересечении от заземлителя или подземной части (фундаментов) опоры до любой части трубопроводов, указанных в п. 1\n\n5\n\n5\n\n10\n\n10\n\n10\n\n15\n\n25\n\n25\n\n5\n\n5\n\n10\n\n10\n\n10\n\n10\n\n10\n\n25\n\n2\n\n2\n\n3\n\n3\n\n3\n\n3\n\n3\n\n10\n\nРасстояние по горизонтали: 1) при сближении и параллельном следовании от крайнего неотклоненного провода до любой части:\n\n3) при пересечении, сближении и параллельном следовании от заземлителя или подземной части (фундаментов) опоры: до немагистральных нефтепроводов, нефтепродуктопроводов, трубопроводов сжиженных углеводородных газов и аммиакопроводов и до газопроводов с давлением газа 1,2 МПа и менее до водопровода, канализации (напорной и самотечной), водостоков, дренажей тепловых сетей\n\nНе менее 1000 м\n\n* Так в оригинале. (Примеч. изд-ва.)\n\nдля транспорта негорючих жидкостей и газов не нормируется."
    },
    {
      "num": "2.5.288",
      "title": "Расстояния при пересечении, сближении и параллельном следовании ВЛ с подземными трубопроводами должн...",
      "text": "Расстояния при пересечении, сближении и параллельном следовании ВЛ с подземными трубопроводами должны быть не менее приведенных в табл. 2.5.401. В исключительных случаях допускается в процессе проектирования уменьшение до 50% расстояний (например, при прохождении ВЛ по территориям электростанций, промышленных предприятий, по улицам городов и т.п.), приведенных в п. 3 табл. 2.5.40 для газопроводов с давлением газа 1,2 МПа и менее. При этом следует предусматривать защиту фундаментов опор ВЛ от возможного их подмыва при повреждении указанных трубопроводов, а также защиту, предотвращающую вынос опасных потенциалов на металлические трубопроводы. В районах Западной Сибири и Крайнего Севера при параллельном следовании ВЛ 110 кВ и выше с техническими коридорами подземных магистральных трубопроводов для транспорта горючих жидкостей и газов расстояние от оси 1 Взаимное расположение трубопроводов, их зданий, сооружений и наружных установок и ВЛ, входящих в состав трубопроводов, определяется ведомственными нормами.\n\nВЛ до крайнего трубопровода должно быть не менее 1000 м."
    },
    {
      "num": "2.5.289",
      "title": "Расстояния от крайних неотклоненных проводов ВЛ до продувочных свечей, устанавливаемых на газопровод...",
      "text": "Расстояния от крайних неотклоненных проводов ВЛ до продувочных свечей, устанавливаемых на газопроводах с давлением газа свыше 1,2 МПа (магистральных газопроводах), и до помещений со взрывоопасными зонами и наружных взрывоопасных установок КС, ГРС и НПС следует принимать как для надземных и наземных трубопроводов по 2.5.285 и по табл. 2.5.39 соответственно."
    },
    {
      "num": "2.5.290",
      "title": "Вновь сооружаемые подземные магистральные трубопроводы на участках сближения и параллельного следова...",
      "text": "Вновь сооружаемые подземные магистральные трубопроводы на участках сближения и параллельного следования с ВЛ при прокладке их на расстояниях менее приведенных в п. 1 табл. 2.5.40 должны иметь категорию: для газопроводов и ВЛ 500 кВ и выше — не менее II; для газопроводов и ВЛ 330 кВ и ниже — не менее III; для нефтепроводов и ВЛ выше 1 кВ — не менее III. Вновь сооружаемые подземные магистральные трубопроводы при пересечении с ВЛ в пределах охранной зоны ВЛ должны соответствовать строительным нормам и правилам. Вновь сооружаемые подземные магистральные трубопроводы, прокладываемые в районах\n\nГлава 2.5. Воздушные линии электропередачи напряжением выше 1 кВ Западной Сибири и Крайнего Севера, при пересечении с ВЛ на расстоянии 1000 м в обе стороны от пересечения должны быть не ниже II категории, а в пределах охранной зоны ВЛ 500 кВ и выше — I категории.\n\nСближение ВЛ с аэродромами и вертодромами"
    },
    {
      "num": "2.5.291",
      "title": "Размещение ВЛ в районах аэродромов, вертодромов и воздушных трасс производится в соответствии с треб...",
      "text": "Размещение ВЛ в районах аэродромов, вертодромов и воздушных трасс производится в соответствии с требованиями строительных норм и правил на аэродромы и планировку и застройку городских и сельских поселений."
    },
    {
      "num": "2.5.292",
      "title": "В соответствии с Руководством по эксплуатации гражданских аэродромов Российской Федерации (РЭГА РФ) ...",
      "text": "В соответствии с Руководством по эксплуатации гражданских аэродромов Российской Федерации (РЭГА РФ) в целях обеспечения безопасности полетов воздушных судов опоры ВЛ, расположенные на приаэродромной территории и на местности в пределах воздушных трасс и нарушающие или ухудшающие условия безопасности полетов, а также опоры высотой 100 м и более независимо от места их расположения должны иметь дневную маркировку (окраску) и светоограждение. Маркировку и светоограждение опор ВЛ должны выполнять предприятия и организации, которые их строят и эксплуатируют. Необходимость и характер маркировки и светоограждения проектируемых опор ВЛ определяются в каждом конкретном случае соответствующими органами гражданской авиации при согласовании строительства. Выполнение дневной маркировки и светоограждения опор ВЛ производится в соответствии с РЭГА РФ. При этом следует соблюдать следующие условия: 1) дневная маркировка должна иметь два маркировочных цвета: красный (оранжевый) и белый. Опоры высотой до 100 м маркируют от верхней точки на 1/3 высоты горизонтальными чередующимися по цвету полосами шириной 0,5–6 м. Число полос должно быть не менее трех, причем крайние полосы окрашивают в красный (оранжевый) цвет. На приаэродромной территории международных аэропортов и воздушных трассах международного значения опоры маркируются горизонтальными чередующимися по цвету полосами той же ширины сверху до основания. Опоры высотой более 100 м маркируются от верха до основания чередующимися по цвету полосами шириной, определяемой РЭГА РФ, но не более 30 м; 2) для светоограждения опор должны быть использованы заградительные огни, которые устанавливаются на самой верхней части (точке)\n\n245\n\nи ниже через каждые 45 м. Расстояния между промежуточными ярусами, как правило, должны быть одинаковыми. Опоры, расположенные внутри застроенных районов, светоограждаются сверху вниз до высоты 45 м над средним уровнем высоты застройки; 3) в верхних точках опор устанавливается по два огня (основной и резервный), работающих одновременно или по одному при наличии устройства для автоматического включения резервного огня при выходе из строя основного. Автомат включения резервного огня должен работать так, чтобы в случае выхода его из строя остались включенными оба заградительных огня; 4) заградительные огни должны быть установлены так, чтобы их можно было наблюдать со всех направлений в пределах от зенита до 5° ниже горизонта; 5) заградительные огни должны быть постоянного излучения красного цвета с силой света во всех направлениях не менее 10 кд. Для светоограждения опор, расположенных вне зон аэродромов и не имеющих вокруг себя посторонних огней, могут быть применены огни белого цвета, работающие в проблесковом режиме. Сила заградительного огня должна быть не менее 10 кд, а частота проблесков — не менее 60 1/мин. При установке на опоре нескольких проблесковых огней должна быть обеспечена одновременность проблесков; 6) средства светового ограждения аэродромных препятствий по условиям электроснабжения относятся к потребителям I категории, и их электроснабжение должно осуществляться по отдельным линиям, подключенным к подстанциям. Линии должны быть обеспечены аварийным (резервным) питанием. Рекомендуется предусмотреть АВР; 7) включение и отключение светового ограждения препятствий в районе аэродрома производится владельцами ВЛ и диспетчерским пунктом аэродрома по заданному режиму работы. На случай отказа автоматических устройств для включения заградительных огней следует предусматривать возможность включения заградительных огней вручную; 8) для обеспечения удобного и безопасного обслуживания должны предусматриваться площадки у мест размещения сигнальных огней и оборудования, а также лестницы для доступа к этим площадкам. Для этих целей следует использовать площадки и лестницы, предусматриваемые на опорах ВЛ.\n\nÐàçäåë 3. ÇÀÙÈÒÀ È ÀÂÒÎÌÀÒÈÊÀ\n\nГлава 3.1 ЗАЩИТА ЭЛЕКТРИЧЕСКИХ СЕТЕЙ НАПРЯЖЕНИЕМ ДО 1 КВ Область применения, определения"
    },
    {
      "num": "2.5.112",
      "title": "4.2.126",
      "text": "4.2.126. Для обслуживания МТП на высоте не менее 3 м должна быть устроена площадка с перилами. Для подъема на площадку рекомендуется применять лестницы с устройством, запрещающим подъем по ней при включенном коммутационном аппарате. Для СТП устройство площадок и лестниц не обязательно."
    }
  ]
}