{
  "chapter": "3.4",
  "section": "3",
  "section_title": "ЗАЩИТА И АВТОМАТИКА",
  "title": "Вторичные цепи",
  "points": [
    {
      "num": "3.4.1",
      "title": "Настоящая глава Правил распространяется на вторичные цепи (цепи управления, сигнализации, контроля, ...",
      "text": "Настоящая глава Правил распространяется на вторичные цепи (цепи управления, сигнализации, контроля, автоматики и релейной защиты) электроустановок."
    },
    {
      "num": "3.4.2",
      "title": "Рабочее напряжение вторичных цепей присоединения, которое не имеет связи с другими присоединениями и...",
      "text": "Рабочее напряжение вторичных цепей присоединения, которое не имеет связи с другими присоединениями и аппаратура которого расположена отдельно от аппаратуры других присоединений, должно быть не выше 1 кВ. Во всех остальных случаях рабочее напряжение вторичных цепей должно быть не выше 500 В. Исполнение присоединяемых аппаратов должно соответствовать условиям окружающей среды и требованиям безопасности."
    },
    {
      "num": "3.4.3",
      "title": "На электростанциях и подстанциях для вторичных цепей следует применять контрольные кабели с алюминие...",
      "text": "На электростанциях и подстанциях для вторичных цепей следует применять контрольные кабели с алюминиевыми жилами из полутвердого алюминия. Контрольные кабели с медными жилами следует применять только во вторичных цепях: 1) электростанций с генераторами мощностью более 100 МВт; при этом на электростанциях для вторичной коммутации и освещения объектов химводоочистки, очистных, инженерно-бытовых и вспомогательных сооружений, механических мастерских и пусковых котельных следует применять контрольные кабели с алюминиевыми жилами; 2) РУ и подстанций с высшим напряжением 330 кВ и выше, а также РУ и подстанций, вклю290 чаемых в межсистемные транзитные линии электропередачи; 3) дифференциальных защит шин и устройств резервирования отказа выключателей 110– 220 кВ, а также средств системной противоаварийной автоматики; 4) технологических защит тепловых электростанций; 5) с рабочим напряжением не выше 60 В при диаметре жил кабелей и проводов до 1 мм (см. также 3.4.4); 6) размещаемых во взрывоопасных зонах классов B-I и B-Ia электростанций и подстанций. На промышленных предприятиях для вторичных цепей следует применять контрольные кабели с алюмомедными или алюминиевыми жилами из полутвердого алюминия. Контрольные кабели с медными жилами следует применять только во вторичных цепях, размещаемых во взрывоопасных зонах классов B-I и B-Ia, во вторичных цепях механизмов доменных и конвертерных цехов, главной линии обжимных и непрерывных высокопроизводительных прокатных станов, электроприемников особой группы I категории, а также во вторичных цепях с рабочим напряжением не выше 60 В при диаметре жил кабелей и проводов до 1 мм (см. также 3.4.4)."
    },
    {
      "num": "3.4.4",
      "title": "По условию механической прочности: 1) жилы контрольных кабелей для присоединения под винт к зажимам ...",
      "text": "По условию механической прочности: 1) жилы контрольных кабелей для присоединения под винт к зажимам панелей и аппаратов должны иметь сечения не менее 1,5 мм2 (а при применении специальных зажимов — не менее 1,0 мм2) для меди и 2,5 мм2 для алюминия; для токовых цепей —2,5 мм2 для меди и 4 мм2 для алюминия; для неответственных вторичных цепей, для цепей контроля и сигнализации допускается присоединение под винт кабелей с медными жилами сечением 1 мм2; 2) в цепях с рабочим напряжением 100 В и выше сечение медных жил кабелей, присоединяемых пайкой, должно быть не менее 0,5 мм2; 3) в цепях с рабочим напряжением 60 В и ниже диаметр медных жил кабелей, присоединяемых пайкой, должен быть не менее 0,5 мм. В устройствах связи, телемеханики и им подобных линейные цепи следует присоединять к зажимам под винт. Присоединение однопроволочных жил (под винт или пайкой) допускается осуществлять только к неподвижным элементам аппаратуры. Присоединение жил к подвижным или выемным элементам аппаратуры (втычным соединителям, выемным блокам и др.), а также к панелям и аппаратам, подверженным вибрации, следует выполнять гибкими (многопроволочными) жилами."
    },
    {
      "num": "3.4.5",
      "title": "Сечение жил кабелей и проводов должно удовлетворять требованиям их защиты от КЗ ПУЭ без выдержки вре...",
      "text": "Сечение жил кабелей и проводов должно удовлетворять требованиям их защиты от КЗ ПУЭ без выдержки времени, допустимых длительных токов согласно гл. 1.3, термической стойкости (для цепей, идущих от трансформаторов тока), а также обеспечивать работу аппаратов в заданном классе точности. При этом должны быть соблюдены следующие условия: 1. Трансформаторы тока совместно с электрическими цепями должны работать в классе точности: для расчетных счетчиков — по гл. 1,5; для измерительных преобразователей мощности, используемых для ввода информации в вычислительные устройства, — по гл. 1.5, как для счетчиков технического учета; для щитовых приборов и измерительных преобразователей тока и мощности, используемых для всех видов измерений, — не ниже класса точности 3; для защиты, как правило, в пределах 10%ной погрешности (см. также гл. 3.2). 2. Для цепей напряжения потери напряжения от трансформатора напряжения при условии включения всех защит и приборов должны составлять: до расчетных счетчиков и измерительных преобразователей мощности, используемых для ввода информации в вычислительные устройства, — не более 0,5%; до расчетных счетчиков межсистемных линий электропередачи — не более 0,25%; до счетчиков технического учета — не более 1,5%; до щитовых приборов и датчиков мощности, используемых для всех видов измерений, — не более 1,5%; до панелей защиты и автоматики — не более 3% (см. также гл. 3.2). При совместном питании указанных нагрузок по общим жилам их сечение должно быть выбрано по минимальной из допустимых норм потери напряжения. 3. Для цепей оперативного тока потери напряжения от источника питания должны составлять: до панели устройства или до электромагнитов управления, не имеющих форсировки, — не более 10% при наибольшем токе нагрузки; до электромагнитов управления, имеющих трехкратную и болˆ ьшую форсировку, — не более 25% при форсировочном значении тока. 4. Для цепей напряжения устройств АРВ потеря напряжения от трансформатора напряжения до измерительного органа должна составлять не более 1%."
    },
    {
      "num": "3.4.6",
      "title": "В одном контрольном кабеле допускается объединение цепей управления, измерения, защиты и сигнализаци...",
      "text": "В одном контрольном кабеле допускается объединение цепей управления, измерения, защиты и сигнализации постоянного и переГлава 3.4. Вторичные цепи менного тока, а также силовых цепей, питающих электроприемники небольшой мощности (например, электродвигатели задвижек). Во избежание увеличения индуктивного сопротивления жил кабелей разводку вторичных цепей трансформаторов тока и напряжения необходимо выполнять так. чтобы сумма токов этих цепей в каждом кабеле была равна нулю в любых режимах. Допускается применение общих кабелей для цепей разных присоединений, за исключением взаимно резервируемых."
    },
    {
      "num": "3.4.7",
      "title": "Кабели, как правило, следует присоединять к сборкам зажимов",
      "text": "Кабели, как правило, следует присоединять к сборкам зажимов. Присоединение двух медных жил кабеля под один винт не рекомендуется, а двух алюминиевых жил не допускается. К выводам измерительных трансформаторов или отдельным аппаратам кабели допускается присоединять непосредственно. Исполнение зажимов должно соответствовать материалу и сечению жил кабелей."
    },
    {
      "num": "3.4.8",
      "title": "Соединение контрольных кабелей с целью увеличения их длины допускается, если длина трассы превышает ...",
      "text": "Соединение контрольных кабелей с целью увеличения их длины допускается, если длина трассы превышает строительную длину кабеля. Соединение кабелей, имеющих металлическую оболочку, следует осуществлять с установкой герметичных муфт. Кабели с неметаллической оболочкой или с алюминиевыми жилами следует соединять на промежуточных рядах зажимов или с помощью специальных муфт, предназначенных для данного типа кабелей."
    },
    {
      "num": "3.4.9",
      "title": "Кабели вторичных цепей, жилы кабелей и провода, присоединяемые к сборкам зажимов или аппаратам, долж...",
      "text": "Кабели вторичных цепей, жилы кабелей и провода, присоединяемые к сборкам зажимов или аппаратам, должны иметь маркировку. Провода и жилы кабеля, имеющие несветостойкую изоляцию, должны быть защищены от воздействия света."
    },
    {
      "num": "3.4.11",
      "title": "Кабели вторичных цепей трансформаторов напряжения 110 кВ и выше, прокладываемые от трансформатора на...",
      "text": "Кабели вторичных цепей трансформаторов напряжения 110 кВ и выше, прокладываемые от трансформатора напряжения до щита, должны иметь металлическую оболочку или броню, заземленную с обеих сторон. Кабели в цепях основных и дополнительных обмоток одного трансформатора напряжения 110 кВ и выше по всей длине трассы следует прокладывать рядом. Для цепей приборов и устройств, чувствительных к наводкам от других устройств или проходящих рядом цепей, должны быть применены экранированные провода, а также контрольные кабели с общим экраном или кабели с экранированными жилами."
    },
    {
      "num": "3.4.12",
      "title": "Монтаж цепей постоянного и переменного тока в пределах щитовых устройств (панели, пульты, шкафы, ящи...",
      "text": "Монтаж цепей постоянного и переменного тока в пределах щитовых устройств (панели, пульты, шкафы, ящики и т.п.), а также внутренние схемы соединений приводов выключателей, разъединителей и других устройств по\n\n291 условиям механической прочности должны быть выполнены проводами или кабелями с медными жилами сечением не менее: для однопроволочных жил, присоединяемых винтовыми зажимами, 1,5 мм2; для однопроволочных жил, присоединяемых пайкой, 0,5 мм2; для многопроволочных жил, присоединяемых пайкой или под винт с помощью специальных наконечников, 0,35 мм2; в технически обоснованных случаях допускается применение проводов с многопроволочными медными жилами, присоединяемыми пайкой, сечением менее 0,35 мм2, но не менее 0,2 мм2; для жил, присоединяемых пайкой в цепях напряжением не выше 60 В (диспетчерские щиты и пульты, устройства телемеханики и т.п.), — 0,197 мм2 (диаметр — не менее 0,5 мм). Присоединение однопроволочных жил (под винт или пайкой) допускается осуществлять только к неподвижным элементам аппаратуры. Присоединение жил к подвижным или выемным элементам аппаратуры (разъемным соединителям, выемным блокам и др.) следует выполнять гибкими (многопроволочными) жилами. Механические нагрузки на места пайки проводов не допускаются. Для переходов на дверцы устройств должны быть применены многопроволочные провода сечением не менее 0,5 мм2; допускается также применение проводов с однопроволочными жилами сечением не менее 1,5 мм2 при условии, что жгут проводов работает только на кручение. Сечение проводов на щитовых устройствах и других изделиях заводского изготовления определяется требованиями их защиты от КЗ без выдержки времени, допустимых токовых нагрузок согласно гл. 1.3, а для цепей, идущих от трансформаторов тока, кроме того, и термической стойкостью. Для монтажа следует применять провода и кабели с изоляцией, не поддерживающей горение. Применение проводов и кабелей с алюминиевыми жилами для внутреннего монтажа щитовых устройств не допускается."
    },
    {
      "num": "3.4.13",
      "title": "Соединения аппаратов между собой в пределах одной панели следует выполнять, как правило, непосредств...",
      "text": "Соединения аппаратов между собой в пределах одной панели следует выполнять, как правило, непосредственно без выведения соединяющих проводов на промежуточные зажимы. На зажимы или испытательные блоки должны быть выведены цепи, в которые требуется включать испытательные и проверочные аппараты и приборы. Рекомендуется также выводить на ряд зажимов цепи, переключение которых требуется для изменения режима работы устройства."
    },
    {
      "num": "3.4.14",
      "title": "Промежуточные зажимы следует устанавливать только там, где: 292 провод переходит в кабель; объединяю...",
      "text": "Промежуточные зажимы следует устанавливать только там, где: 292 провод переходит в кабель; объединяются одноименные цепи (сборка зажимов цепей отключения, цепей напряжения и т.п.); требуется включать переносные испытательные и измерительные аппараты, если нет испытательных блоков или аналогичных устройств; несколько кабелей переходят в один кабель или перераспределяются цепи различных кабелей (см. также 3.4.8)."
    },
    {
      "num": "3.4.15",
      "title": "Зажимы, относящиеся к разным присоединениям или устройствам, должны быть выделены в отдельные сборки...",
      "text": "Зажимы, относящиеся к разным присоединениям или устройствам, должны быть выделены в отдельные сборки зажимов. На рядах зажимов не должны находиться в непосредственной близости один от другого зажимы, случайное соединение которых может вызвать включение или отключение присоединения или КЗ в цепях оперативного тока или в цепях возбуждения. При размещении на панели (в шкафу) аппаратуры, относящейся к разным видам защит или других устройств одного присоединения, подача питания от полюсов оперативного тока через сборки зажимов, а также разводка этих цепей по панели должны быть выполнены независимо для каждого вида защит или устройств. Если в цепях отключения от отдельных комплектов защит не предусматриваются накладки, то присоединение этих цепей к выходному реле защиты или цепям отключения выключателя следует осуществлять через отдельные зажимы сборки зажимов; при этом соединения по панели указанных цепей следует выполнять независимо для каждого вида защит."
    },
    {
      "num": "3.4.16",
      "title": "Для проведения эксплуатационных проверок и испытаний в цепях защиты и автоматики следует предусматри...",
      "text": "Для проведения эксплуатационных проверок и испытаний в цепях защиты и автоматики следует предусматривать испытательные блоки или измерительные зажимы, обеспечивающие (за исключением случаев, оговоренных в 3.4.7) без отсоединения проводов и кабелей отключение от источника оперативного тока, трансформаторов напряжения и тока с возможностью предварительного закорачивания токовых цепей; присоединение испытательных аппаратов для проверки и наладки устройств. Устройства релейной защиты и автоматики, периодически выводимые из работы по требованиям режима сети, условиям селективности другим причинам, должны иметь специальные приспособления для вывода их из работы оперативным персоналом."
    },
    {
      "num": "3.4.17",
      "title": "Сборки зажимов, вспомогательные контакты выключателей и разъединителей и аппараты должны устанавлива...",
      "text": "Сборки зажимов, вспомогательные контакты выключателей и разъединителей и аппараты должны устанавливаться, а заземляющие проводники монтироваться так, чтобы была обеспечена доступность и безопасность обслуживания сборок и аппаратов вторичных цепей\n\nПУЭ без снятия напряжения с первичных цепей напряжением выше 1 кВ."
    },
    {
      "num": "3.4.18",
      "title": "Изоляция аппаратуры, применяемой во вторичных цепях, должна соответствовать нормам, определяемым раб...",
      "text": "Изоляция аппаратуры, применяемой во вторичных цепях, должна соответствовать нормам, определяемым рабочим напряжением источника (или разделительного трансформатора), питающего данные цепи. Контроль изоляции цепей оперативного постоянного и переменного тока следует предусматривать на каждом независимом источнике (включая разделительные трансформаторы), не имеющем заземления. Устройство контроля изоляции должно обеспечивать подачу сигнала при снижении изоляции ниже установленного значения, а на постоянном токе — также измерение значения сопротивления изоляции полюсов. Контроль изоляции допускается не выполнять при неразветвленной сети оперативного тока."
    },
    {
      "num": "3.4.19",
      "title": "Питание оперативным током вторичных цепей каждого присоединения следует осуществлять через отдельные...",
      "text": "Питание оперативным током вторичных цепей каждого присоединения следует осуществлять через отдельные предохранители или автоматические выключатели (применение последних предпочтительно). Питание оперативным током цепей релейной защиты и управления выключателями каждого присоединения должно предусматриваться, как правило, через отдельные автоматические выключатели или предохранители, не связанные с другими цепями (сигнализация, электромагнитная блокировка и т.п.). Допускается совместное питание цепей управления и ламп сигнализации положения управляемого аппарата. Для присоединений 220 кВ и выше, а также для генераторов (блоков) мощностью 60 МВт и более должно быть предусмотрено раздельное питание оперативным током (от разных предохранителей, автоматических выключателей) основных и резервных защит. При последовательном включении автоматических выключателей и предохранителей последние должны быть установлены перед автоматическими выключателями (со стороны источника питания)."
    },
    {
      "num": "3.4.20",
      "title": "Устройства релейной защиты, автоматики и управления ответственных элементов должны иметь постоянно д...",
      "text": "Устройства релейной защиты, автоматики и управления ответственных элементов должны иметь постоянно действующий контроль состояния цепей питания оперативным током. Контроль может осуществляться применением отдельных реле или ламп либо при помощи аппаратов, предусматриваемых для контроля исправности цепи последующей операции коммутационных аппаратов с дистанционным управлением. Для менее ответственных устройств контроль питания может осуществляться подачей сигнала об отключенном положении автоматического выключателя в цепи оперативного тока.\n\nГлава 3.4. Вторичные цепи Контроль исправности цепи последующей операции должен быть выполнен при наличии в ней вспомогательного контакта коммутационного аппарата. При этом контроль исправности цепи отключения должен быть выполнен во всех случаях, а контроль исправности цепи включения — на выключателях ответственных элементов, короткозамыкателей и на аппаратах, включаемых под действием устройств автоматического ввода резерва (АВР) или телеуправления. Если параметры цепей включения привода не обеспечивают возможность контроля исправности этой цепи, контроль не выполняется."
    },
    {
      "num": "3.4.21",
      "title": "В электроустановках, как правило, должна быть обеспечена автоматическая подача сигнала о нарушении н...",
      "text": "В электроустановках, как правило, должна быть обеспечена автоматическая подача сигнала о нарушении нормального режима работы и о возникновении каких-либо неисправностей. Проверка исправности этой сигнализации должна быть предусмотрена периодическим ее опробованием. В электроустановках, работающих без постоянного дежурства персонала, должна быть обеспечена подача сигнала в пункт нахождения персонала."
    },
    {
      "num": "3.4.22",
      "title": "Цепи оперативного тока, в которых возможна ложная работа различных устройств от перенапряжения при р...",
      "text": "Цепи оперативного тока, в которых возможна ложная работа различных устройств от перенапряжения при работе электромагнитов включения или других аппаратов, а также при замыканиях на землю, должны быть защищены."
    },
    {
      "num": "3.4.23",
      "title": "Заземление во вторичных цепях трансформаторов тока следует предусматривать в одной точке на ближайше...",
      "text": "Заземление во вторичных цепях трансформаторов тока следует предусматривать в одной точке на ближайшей от трансформаторов тока сборке зажимов или на зажимах трансформаторов тока. Для защит, объединяющих несколько комплектов трансформаторов тока, заземление должно быть предусмотрено также в одной точке; в этом случае допускается заземление через пробивной предохранитель с пробивным напряжением не выше 1 кВ с шунтирующим сопротивлением 100 Ом для стекания статического заряда. Вторичные обмотки промежуточных разделительных трансформаторов тока допускается не заземлять."
    },
    {
      "num": "3.4.24",
      "title": "Вторичные обмотки трансформатора напряжения должны быть заземлены соединением нейтральной точки или ...",
      "text": "Вторичные обмотки трансформатора напряжения должны быть заземлены соединением нейтральной точки или одного из концов обмотки с заземляющим устройством. Заземление вторичных обмоток трансформатора напряжения должно быть выполнено, как правило, на ближайшей от трансформатора напряжения сборке зажимов или на зажимах трансформатора напряжения. Допускается объединение заземляемых вторичных цепей нескольких трансформаторов на293 пряжения одного распределительного устройства общей заземляющей шинкой. Если указанные шинки относятся к разным распределительным устройствам и находятся в разных помещениях (например, релейные щиты распределительных устройств различных напряжений), то эти шинки, как правило, не следует соединять между собой. Для трансформаторов напряжения, используемых в качестве источников оперативного переменного тока, если не предусматривается рабочее заземление одного из полюсов сети оперативного тока, защитное заземление вторичных обмоток трансформаторов напряжения должно быть осуществлено через пробивной предохранитель."
    },
    {
      "num": "3.4.25",
      "title": "Трансформаторы напряжения должны быть защищены от КЗ во вторичных цепях автоматическими выключателям...",
      "text": "Трансформаторы напряжения должны быть защищены от КЗ во вторичных цепях автоматическими выключателями. Автоматические выключатели следует устанавливать во всех незаземленных проводниках после сборки зажимов, за исключением цепи нулевой последовательности (разомкнутого треугольника) трансформаторов напряжения в сетях с большими токами замыкания на землю. Для неразветвленных цепей напряжения автоматические выключатели допускается не устанавливать. Во вторичных цепях трансформатора напряжения должна быть обеспечена возможность создания видимого разрыва (рубильники, разъемные соединители и т.п.). Установка устройств, которыми может быть создан разрыв проводников между трансформатором напряжения и местом заземления его вторичных цепей, не допускается."
    },
    {
      "num": "3.4.26",
      "title": "На трансформаторах напряжения, установленных в сетях с малыми токами замыкания на землю без компенса...",
      "text": "На трансформаторах напряжения, установленных в сетях с малыми токами замыкания на землю без компенсации емкостных токов (например, на генераторном напряжении блока генератор—трансформатор, на напряжении собственных нужд электростанций и подстанций), при необходимости следует предусматривать защиту от перенапряжений при самопроизвольных смещениях нейтрали. Защита может быть осуществлена включением активных сопротивлений в цепь разомкнутого треугольника."
    },
    {
      "num": "3.4.27",
      "title": "Во вторичных цепях линейных трансформаторов напряжения 220 кВ и выше должно быть предусмотрено резер...",
      "text": "Во вторичных цепях линейных трансформаторов напряжения 220 кВ и выше должно быть предусмотрено резервирование от другого трансформатора напряжения. Допускается выполнение взаимного резервирования между линейными трансформаторами напряжения при достаточной их мощности по вторичной нагрузке."
    },
    {
      "num": "3.4.28",
      "title": "Трансформаторы напряжения должны иметь контроль исправности цепей напряжения.",
      "text": "Трансформаторы напряжения должны иметь контроль исправности цепей напряжения.\n\n294 Релейная защита, цепи которой питаются от трансформаторов напряжения, должна быть оборудована устройствами, указанными в 3.2.8. Независимо от наличия или отсутствия в цепях защиты указанных устройств должны быть предусмотрены сигналы: при отключении автоматических выключателей — с помощью их вспомогательных контактов; при нарушениях работы реле-повторителей шинных разъединителей — с помощью устройств контроля обрыва цепей управления и реле-повторителей; для трансформаторов напряжения, в цепи обмоток высшего напряжения которых установПУЭ лены предохранители, при нарушении целости предохранителей — с помощью центральных устройств."
    },
    {
      "num": "3.4.29",
      "title": "В местах, подверженных сотрясениям и вибрациям, должны быть приняты меры против нарушения контактных...",
      "text": "В местах, подверженных сотрясениям и вибрациям, должны быть приняты меры против нарушения контактных соединений проводов, ложного срабатывания реле, а также против преждевременного износа аппаратов и приборов."
    },
    {
      "num": "3.4.30",
      "title": "Панели должны иметь надписи с обслуживаемых сторон, указывающие присоединения, к которым относится п...",
      "text": "Панели должны иметь надписи с обслуживаемых сторон, указывающие присоединения, к которым относится панель, ее назначение, порядковый номер панели в щите, а установленная на панелях аппаратура должна иметь надписи или маркировку согласно схемам.\n\nÐàçäåë 4. ÐÀÑÏÐÅÄÅËÈÒÅËÜÍÛÅ ÓÑÒÐÎÉÑÒÂÀ È ÏÎÄÑÒÀÍÖÈÈ\n\nГлава 4.1 РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА НАПРЯЖЕНИЕМ ДО 1 КВ ПЕРЕМЕННОГО ТОКА И ДО 1,5 КВ ПОСТОЯННОГО ТОКА Утверждено Министерством энергетики Российской Федерации Приказ от 20 июня 2003 г. № 242 Введено в действие с 1 ноября 2003 г."
    }
  ]
}