{
  "chapter": "4.1",
  "section": "4",
  "section_title": "РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА И ПОДСТАНЦИИ",
  "title": "Распределительные устройства...",
  "points": [
    {
      "num": "4.1.4",
      "title": "Относящиеся к цепям различного рода тока и различных напряжений части РУ должны быть выполнены и раз...",
      "text": "Относящиеся к цепям различного рода тока и различных напряжений части РУ должны быть выполнены и размещены так, чтобы была обеспечена возможность их четкого распознавания."
    },
    {
      "num": "4.1.5",
      "title": "Взаимное расположение фаз и полюсов в пределах всего устройства должно быть одинаковым",
      "text": "Взаимное расположение фаз и полюсов в пределах всего устройства должно быть одинаковым. Шины должны иметь окраску, предусмотренную в гл. 1.1. В РУ должна быть обеспечена возможность установки переносных защитных заземлений."
    },
    {
      "num": "4.1.6",
      "title": "Все металлические части РУ и НКУ должны иметь антикоррозийное покрытие.",
      "text": "Все металлические части РУ и НКУ должны иметь антикоррозийное покрытие."
    },
    {
      "num": "4.1.7",
      "title": "Заземление и защитные меры безопасности должны быть выполнены в соответствии с гл. 1.7.",
      "text": "Заземление и защитные меры безопасности должны быть выполнены в соответствии с гл. 1.7.\n\nОбласть применения"
    },
    {
      "num": "4.1.1",
      "title": "Настоящая глава Правил распространяется на распределительные устройства (РУ) и низковольтные комплек...",
      "text": "Настоящая глава Правил распространяется на распределительные устройства (РУ) и низковольтные комплектные устройства (НКУ) до 1 кВ переменного тока и до 1,5 кВ постоянного тока, устанавливаемые в помещениях и на открытом воздухе и выполняемые в виде щитов распределительных, управления, релейных, пультов, шкафов, шинных выводов, сборок. Дополнительные требования к РУ специального назначения приведены в соответствующих главах разд. 7. Термины и определения, содержащиеся в 4.2.3, 4.2.4, 4.2.5, 4.2.6, 4.2.8, 4.2.11, 4.2.12, действительны и для настоящей главы.\n\nОбщие требования"
    },
    {
      "num": "4.1.2",
      "title": "Выбор проводов, шин, аппаратов, приборов и конструкций должен производиться как по нормальным услови...",
      "text": "Выбор проводов, шин, аппаратов, приборов и конструкций должен производиться как по нормальным условиям работы (соответствие рабочему напряжению и току, классу точности и т.п.), так и по условиям работы при коротком замыкании (термические и динамические воздействия, коммутационная способность)."
    },
    {
      "num": "4.1.3",
      "title": "Распределительные устройства и НКУ должны иметь четкие надписи, указывающие назначение отдельных цеп...",
      "text": "Распределительные устройства и НКУ должны иметь четкие надписи, указывающие назначение отдельных цепей, панелей, аппаратов. Надписи должны выполняться на лицевой стороне устройства, а при обслуживании с двух сторон также на задней стороне устройства (см. также гл. 3.4). Распределительные устройства, как правило, должны иметь мнемосхему.\n\nУстановка приборов и аппаратов"
    },
    {
      "num": "4.1.8",
      "title": "Аппараты и приборы следует располагать так, чтобы возникающие в них при эксплуатации искры или элект...",
      "text": "Аппараты и приборы следует располагать так, чтобы возникающие в них при эксплуатации искры или электрические дуги не могли причинить вреда обслуживающему персоналу, воспламенить или повредить окружающие предметы, вызвать КЗ или замыкание на землю."
    },
    {
      "num": "4.1.9",
      "title": "Аппараты рубящего типа должны устанавливаться так, чтобы они не могли замкнуть цепь самопроизвольно ...",
      "text": "Аппараты рубящего типа должны устанавливаться так, чтобы они не могли замкнуть цепь самопроизвольно под действием силы тяжести. Их подвижные токоведущие части в отключенном положении, как правило, не должны быть под напряжением."
    },
    {
      "num": "4.1.10",
      "title": "Рубильники с непосредственным ручным управлением (без привода), предназначенные для включения и откл...",
      "text": "Рубильники с непосредственным ручным управлением (без привода), предназначенные для включения и отключения тока нагрузки и имеющие контакты, обращенные к оператору, должны быть защищены несгораемыми оболочками без отверстий и щелей. Указанные рубильники, предназначенные лишь для снятия напряжения, допускается устанавливать открыто при условии, что они будут недоступны для неквалифицированного персонала."
    },
    {
      "num": "4.1.11",
      "title": "На приводах коммутационных аппаратов должны быть четко указаны положения «включено», «отключено».",
      "text": "На приводах коммутационных аппаратов должны быть четко указаны положения «включено», «отключено»."
    },
    {
      "num": "4.1.12",
      "title": "Должна быть предусмотрена возможность снятия напряжения с каждого автоматического выключателя на вре...",
      "text": "Должна быть предусмотрена возможность снятия напряжения с каждого автоматического выключателя на время его ремонта или демонтажа. Для этой цели в необходимых местах должны быть установлены рубильники или\n\n296\n\nПУЭ\n\nдругие отключающие аппараты. Отключающий аппарат перед выключателем каждой отходящей от РУ линии не требуется предусматривать в электроустановках: с выдвижными выключателями; со стационарными выключателями, в которых во время ремонта или демонтажа данного выключателя допустимо снятие напряжения общим аппаратом с группы выключателей или со всего распределительного устройства; со стационарными выключателями, если обеспечена возможность безопасного демонтажа выключателей под напряжением с помощью изолированного инструмента."
    },
    {
      "num": "4.1.13",
      "title": "Резьбовые (пробочные) предохранители должны устанавливаться так, чтобы питающие провода присоединяли...",
      "text": "Резьбовые (пробочные) предохранители должны устанавливаться так, чтобы питающие провода присоединялись к контактному винту, а отходящие к электроприемникам — к винтовой гильзе (см. гл. 3.1)."
    },
    {
      "num": "4.1.14",
      "title": "Установку приборов и аппаратов на РУ и НКУ следует производить в зоне от 400 до 2000 мм от уровня по...",
      "text": "Установку приборов и аппаратов на РУ и НКУ следует производить в зоне от 400 до 2000 мм от уровня пола. Аппараты ручного оперативного управления (переключатели, кнопки) рекомендуется располагать на высоте не более 1900 мм и не менее 700 мм от уровня пола. Измерительные приборы рекомендуется устанавливать таким образом, чтобы шкала каждого из приборов находилась на высоте 1000–1800 мм от пола.\n\nШины, провода, кабели"
    },
    {
      "num": "4.1.15",
      "title": "Открытые токоведущие части, как правило, должны иметь изоляционное покрытие",
      "text": "Открытые токоведущие части, как правило, должны иметь изоляционное покрытие. Между неподвижно укрепленными токоведущими частями разной полярности, а также между ними и открытыми проводящими частями должны быть обеспечены расстояния не менее 20 мм по поверхности изоляции и не менее 12 мм по воздуху. От неизолированных токоведущих частей до ограждений должны быть обеспечены расстояния не менее 100 мм при сетчатых и 40 мм при сплошных съемных ограждениях."
    },
    {
      "num": "4.1.16",
      "title": "В пределах панелей, щитов и шкафов, установленных в сухих помещениях, изолированные провода с изоляц...",
      "text": "В пределах панелей, щитов и шкафов, установленных в сухих помещениях, изолированные провода с изоляцией, рассчитанной на напряжение не ниже 660 В, могут прокладываться по металлическим, защищенным от коррозии поверхностям вплотную один к другому. В этих случаях для силовых цепей должны применяться снижающие коэффициенты на токовые нагрузки, приведенные в гл. 2.1."
    },
    {
      "num": "4.1.17",
      "title": "Защитные (РЕ) проводники и шины могут быть проложены без изоляции",
      "text": "Защитные (РЕ) проводники и шины могут быть проложены без изоляции. Нулевые рабочие (N) проводники, шины и совмещенные (PEN) проводники прокладываются с изоляцией."
    },
    {
      "num": "4.1.18",
      "title": "Электропроводки цепей управления, измерения и другие должны соответствовать требованиям гл",
      "text": "Электропроводки цепей управления, измерения и другие должны соответствовать требованиям гл. 3.4. Прокладка кабелей должна соответствовать гл. 2.3. Проходы кабелей как снизу, так и сверху, внутрь панелей, шкафов и т.п. должны осуществляться через уплотняющие устройства, предотвращающие попадание внутрь пыли, влаги, посторонних предметов и т.п.\n\nКонструкции распределительных устройств"
    },
    {
      "num": "4.1.19",
      "title": "Конструкции РУ, НКУ и устанавливаемая в них аппаратура должны соответствовать требованиям действующи...",
      "text": "Конструкции РУ, НКУ и устанавливаемая в них аппаратура должны соответствовать требованиям действующих стандартов."
    },
    {
      "num": "4.1.20",
      "title": "Распределительные устройства и НКУ должны быть выполнены так, чтобы вибрации, возникающие при действ...",
      "text": "Распределительные устройства и НКУ должны быть выполнены так, чтобы вибрации, возникающие при действии аппаратов, а также от сотрясений, вызванных внешними воздействиями, не нарушали контактных соединений и не вызывали разрегулировки аппаратов и приборов."
    },
    {
      "num": "4.1.21",
      "title": "Поверхности гигроскопичных изоляционных плит, на которых непосредственно монтируются неизолированные...",
      "text": "Поверхности гигроскопичных изоляционных плит, на которых непосредственно монтируются неизолированные токоведущие части, должны быть защищены от проникновения в них влаги (пропиткой, окраской и т.п.). В устройствах, устанавливаемых в сырых и особо сырых помещениях и открытых установках, применение гигроскопических изоляционных материалов (например, мрамора, асбестоцемента) не допускается."
    },
    {
      "num": "4.1.22",
      "title": "Конструкции РУ и НКУ должны предусматривать ввод кабелей без нарушения степени защиты оболочки, мест...",
      "text": "Конструкции РУ и НКУ должны предусматривать ввод кабелей без нарушения степени защиты оболочки, места для прокладки разделки внешних присоединений, а также наименьшую в данной конструкции длину разделки кабелей. Должен быть обеспечен доступ ко всем обслуживаемым аппаратам, приборам, устройствам и их зажимам. Распределительное устройство должно иметь устройства для подключения нулевых рабочих (N), заземляющих (РЕ) и совмещенных (PEN) проводников внешних кабелей и проводов. В случае, когда внешние кабели по сечению или количеству не могут быть подключены непосредственно к зажимам аппаратов, конструкция РУ должна предусматривать дополнительные зажимы или промежуточные шины с устройствами для присоединения внешних кабелей. Распределительные устройства и НКУ должны предусматривать ввод кабелей как снизу, так и сверху, или только снизу, или только сверху.\n\nУстановка распределительных устройств в электропомещениях"
    },
    {
      "num": "4.1.23",
      "title": "В электропомещениях (см",
      "text": "В электропомещениях (см. 1.1.5) проходы обслуживания, находящиеся с лицевой или с задней стороны щита, должны соответствовать следующим требованиям:\n\nГлава 4.1. Распределительные устройства...\n\n297\n\n1) ширина проходов в свету должна быть не менее 0,8 м, высота проходов в свету не менее 1,9 м. Ширина прохода должна обеспечивать удобное обслуживание установки и перемещение оборудования. В отдельных местах проходы могут быть стеснены выступающими строительными конструкциями, однако ширина прохода в этих местах должна быть не менее 0,6 м; 2) расстояния от наиболее выступающих неогражденных неизолированных токоведущих частей (например, отключенных ножей рубильников) при их одностороннем расположении на высоте менее 2,2 м до противоположной стены, ограждения или оборудования, не имеющего неогражденных неизолированных токоведущих частей, должны быть не менее: 1,0 м — при напряжении ниже 660 В при длине щита до 7 м и 1,2 м при длине щита более 7 м; 1,5 м — при напряжении 660 В и выше. Длиной щита в данном случае называется длина прохода между двумя рядами сплошного фронта панелей (шкафов) или между одним рядом и стеной; 3) расстояния между неогражденными неизолированными токоведущими частями и находящимися на высоте менее 2,2 м при их двухстороннем расположении должны быть не менее: 1,5 м — при напряжении ниже 660 В; 2,0 м — при напряжении 660 В и выше; 4) неизолированные токоведущие части, находящиеся на расстояниях, меньших приведенных в пп. 2 и 3, должны быть ограждены. При этом ширина прохода с учетом ограждений должна быть не менее оговоренной в п. 1; 5) неогражденные неизолированные токоведущие части, размещенные над проходами, должны быть расположены на высоте не менее 2,2 м; 6) ограждения, горизонтально размещаемые над проходами, должны быть расположены на высоте не менее 1,9 м; 7) проходы для обслуживания щитов, при длине щита более 7 м, должны иметь два выхода. Выходы из прохода с монтажной стороны щита могут быть выполнены как в щитовое помещение, так и в помещения другого назначения. При ширине прохода обслуживания более 3 м и отсутствии маслонаполненных аппаратов второй выход необязателен. Двери из помещений РУ должны открываться в сторону других помещений (за исключением РУ выше 1 кВ переменного тока и выше 1,5 кВ постоянного тока) или наружу и иметь самозапирающиеся замки, отпираемые без ключа с внутренней стороны\n\nпомещения. Ширина дверей должна быть не менее 0,75 м, высота не менее 1,9 м."
    },
    {
      "num": "4.1.24",
      "title": "В качестве ограждения неизолированных токоведущих частей могут служить сетки с размерами ячеек не бо...",
      "text": "В качестве ограждения неизолированных токоведущих частей могут служить сетки с размерами ячеек не более 25×25 мм, а также сплошные или смешанные ограждения. Высота ограждений должна быть не менее 1,7 м.\n\nУстановка распределительных устройств в производственных помещениях"
    },
    {
      "num": "4.1.25",
      "title": "Распределительные устройства, установленные в помещениях, доступных для неквалифицированного персона...",
      "text": "Распределительные устройства, установленные в помещениях, доступных для неквалифицированного персонала, должны иметь токоведущие части, закрытые сплошными ограждениями, либо должны быть выполнены со степенью защиты не менее IP 2Х. В случае применения РУ с открытыми токоведущими частями оно должно быть ограждено и оборудовано местным освещением. При этом ограждение должно быть сетчатым, сплошным или смешанным высотой не менее 1,7 м. Дверцы входа за ограждение должны запираться на ключ. Расстояние от сетчатого ограждения до неизолированных токоведущих частей устройства должно быть не менее 0,7 м, а от сплошных — в соответствии с 4.1.15. Ширина проходов принимается в соответствии с 4.1.23."
    },
    {
      "num": "4.1.26",
      "title": "Оконцевание проводов и кабелей должно быть выполнено так, чтобы оно находилось внутри устройства.",
      "text": "Оконцевание проводов и кабелей должно быть выполнено так, чтобы оно находилось внутри устройства."
    },
    {
      "num": "4.1.27",
      "title": "Съемные ограждения должны выполняться так, чтобы их удаление было невозможно без специального инстру...",
      "text": "Съемные ограждения должны выполняться так, чтобы их удаление было невозможно без специального инструмента. Дверцы должны запираться на ключ.\n\nУстановка распределительных устройств на открытом воздухе"
    },
    {
      "num": "4.1.28",
      "title": "При установке распределительных устройств на открытом воздухе необходимо соблюдать следующие требова...",
      "text": "При установке распределительных устройств на открытом воздухе необходимо соблюдать следующие требования: 1) устройство должно быть расположено на спланированной площадке на высоте не менее 0,2 м от уровня планировки и должно иметь конструкцию, соответствующую условиям окружающей среды. В районах, где наблюдаются снежные заносы высотой 1 м и более, шкафы следует устанавливать на повышенных фундаментах: 2) должен быть предусмотрен местный подогрев для обеспечения нормальной работы аппаратов, реле, измерительных приборов и приборов учета в соответствии с требованиями государственных стандартов и других нормативных документов. В шкафах должно быть предусмотрено местное освещение.\n\n298 Глава 4.2 РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА И ПОДСТАНЦИИ НАПРЯЖЕНИЕМ ВЫШЕ 1 КВ Область применения, определения"
    }
  ]
}