{
  "chapter": "4.4",
  "section": "4",
  "section_title": "РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА И ПОДСТАНЦИИ",
  "title": "Аккумуляторные установки",
  "points": [
    {
      "num": "4.4.1",
      "title": "Настоящая глава Правил распространяется на стационарные установки кислотных аккумуляторных батарей.",
      "text": "Настоящая глава Правил распространяется на стационарные установки кислотных аккумуляторных батарей.\n\nПравила не распространяются на установки аккумуляторных батарей специального назначения."
    },
    {
      "num": "4.4.2",
      "title": "Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,...",
      "text": "Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,3 В на элемент, относятся к взрывоопасным класса B-Ia (см, также 4.4.29 и 4.4.30). Помещения аккумуляторных батарей, работающих в режиме постоянного подзаряда и заряда с напряжением до 2,3 В на элемент, являются взрывоопасными только в периоды формовки батарей и заряда после их ремонта с напряжением более 2,3 В на элемент. В условиях нормальной эксплуатации с напряжением до 2,3 В на элемент эти помещения не являются взрывоопасными.\n\nЭлектрическая часть"
    },
    {
      "num": "4.4.3",
      "title": "Выбор электронагревательных устройств, светильников, электродвигателей вентиляции и электропроводок ...",
      "text": "Выбор электронагревательных устройств, светильников, электродвигателей вентиляции и электропроводок для основных и вспомогательных помещений аккумуляторных батарей, а также установка и монтаж указанного электрооборудования должны производиться в соответствии с требованиями, приведенными в гл. 7.3."
    },
    {
      "num": "4.4.4",
      "title": "Зарядное устройство должно иметь мощность и напряжение, достаточные для заряда аккумуляторной батаре...",
      "text": "Зарядное устройство должно иметь мощность и напряжение, достаточные для заряда аккумуляторной батареи на 90% номинальной емкости в течение не более 8 ч при предшествующем 30-минутном разряде."
    },
    {
      "num": "4.4.5",
      "title": "Аккумуляторная установка должна быть оборудована вольтметром с переключателем и амперметрами в цепях...",
      "text": "Аккумуляторная установка должна быть оборудована вольтметром с переключателем и амперметрами в цепях зарядного, подзарядного устройств и аккумуляторной батареи."
    },
    {
      "num": "4.4.6",
      "title": "Для зарядных и подзарядных двигателей-генераторов должны предусматриваться устройства для их отключе...",
      "text": "Для зарядных и подзарядных двигателей-генераторов должны предусматриваться устройства для их отключения при появлении обратного тока."
    },
    {
      "num": "4.4.7",
      "title": "В цепи аккумуляторной батареи, как правило, должен устанавливаться автоматический выключатель, селек...",
      "text": "В цепи аккумуляторной батареи, как правило, должен устанавливаться автоматический выключатель, селективный по отношению к защитным аппаратам сети."
    },
    {
      "num": "4.4.8",
      "title": "Подзарядное устройство должно обеспечивать стабилизацию напряжения на шинах батареи в пределах ± 2%.",
      "text": "Подзарядное устройство должно обеспечивать стабилизацию напряжения на шинах батареи в пределах ± 2%."
    },
    {
      "num": "4.4.9",
      "title": "Аккумуляторные установки, в которых применяется режим заряда батарей с напряжением не более 2,3 В на...",
      "text": "Аккумуляторные установки, в которых применяется режим заряда батарей с напряжением не более 2,3 В на элемент, должны иметь устройство, не допускающее самопроизвольного повышения напряжения до уровня выше 2,3 В на элемент."
    },
    {
      "num": "4.4.10",
      "title": "Выпрямительные установки, применяемые для заряда и подзаряда аккумуляторных батарей, должны присоеди...",
      "text": "Выпрямительные установки, применяемые для заряда и подзаряда аккумуляторных батарей, должны присоединяться со стороны переменного тока через разделительный трансформатор.\n\nГлава 4.4. Аккумуляторные установки"
    },
    {
      "num": "4.4.11",
      "title": "Шины постоянного тока должны быть снабжены устройством для постоянного контроля изоляции, позволяющи...",
      "text": "Шины постоянного тока должны быть снабжены устройством для постоянного контроля изоляции, позволяющим оценивать значение сопротивления изоляции и действующим на сигнал при снижении сопротивления изоляции одного из полюсов до 20 кОм в сети 220 В, 10 кОм в сети 110 В, 5 кОм в сети 48 В и 3 кОм в сети 24 В."
    },
    {
      "num": "4.4.12",
      "title": "Для аккумуляторной батареи следует предусматривать блокировку, не допускающую проведения заряда бата...",
      "text": "Для аккумуляторной батареи следует предусматривать блокировку, не допускающую проведения заряда батареи с напряжением более 2,3 В на элемент при отключенной вентиляции."
    },
    {
      "num": "4.4.13",
      "title": "В помещении аккумуляторной батареи один светильник должен быть присоединен к сети аварийного освещен...",
      "text": "В помещении аккумуляторной батареи один светильник должен быть присоединен к сети аварийного освещения."
    },
    {
      "num": "4.4.14",
      "title": "Аккумуляторы должны устанавливаться на стеллажах или на полках шкафа",
      "text": "Аккумуляторы должны устанавливаться на стеллажах или на полках шкафа. Расстояния по вертикали между стеллажами или полками шкафа должны обеспечивать удобное обслуживание аккумуляторной батареи. Аккумуляторы могут устанавливаться в один ряд при одностороннем их обслуживании или в два ряда при двустороннем. В случае применения сдвоенных стеклянных сосудов они рассматриваются как один аккумулятор."
    },
    {
      "num": "4.4.15",
      "title": "Стеллажи для установки аккумуляторов должны быть выполнены, испытаны и маркированы в соответствии с ...",
      "text": "Стеллажи для установки аккумуляторов должны быть выполнены, испытаны и маркированы в соответствии с требованиями ГОСТ или технических условий; они должны быть защищены от воздействия электролита стойким покрытием."
    },
    {
      "num": "4.4.16",
      "title": "Аккумуляторы должны быть изолированы от стеллажей, а стеллажи — от земли посредством изолирующих под...",
      "text": "Аккумуляторы должны быть изолированы от стеллажей, а стеллажи — от земли посредством изолирующих подкладок, стойких против воздействия электролита и его паров. Стеллажи для аккумуляторных батарей напряжением не выше 48 В могут устанавливаться без изолирующих подкладок."
    },
    {
      "num": "4.4.17",
      "title": "Проходы для обслуживания аккумуляторных батарей должны быть шириной в свету между аккумуляторами не ...",
      "text": "Проходы для обслуживания аккумуляторных батарей должны быть шириной в свету между аккумуляторами не менее 1 м при двустороннем расположении аккумуляторов и 0,8 м при одностороннем. Размещение аккумуляторных батарей должно производиться с соблюдением требований ГОСТ на стеллажи для стационарных установок электрических аккумуляторов."
    },
    {
      "num": "4.4.18",
      "title": "Расстояние от аккумуляторов до отопительных приборов должно быть не менее 750 мм",
      "text": "Расстояние от аккумуляторов до отопительных приборов должно быть не менее 750 мм. Это расстояние может быть уменьшено при условии установки тепловых экранов из несгораемых материалов, исключающих местный нагрев аккумуляторов."
    },
    {
      "num": "4.4.19",
      "title": "Расстояния между токоведущими частями аккумуляторов должны быть не менее 0,8 м при напряжении выше 6...",
      "text": "Расстояния между токоведущими частями аккумуляторов должны быть не менее 0,8 м при напряжении выше 65 В до 250 В в период нормальной работы (не заряда) и 1 м — при напряжении выше 250 В. При установке аккумуляторов в два ряда без прохода между рядами напряжение между токо355 ведущими частями соседних аккумуляторов разных рядов не должно превышать 65 В в период нормальной работы (не заряда). Электрооборудование, а также места соединения шин и кабелей должны быть расположены на расстоянии не менее 1 м от негерметичных аккумуляторов и не менее 0,3 м ниже самой низкой точки потолка."
    },
    {
      "num": "4.4.20",
      "title": "Ошиновка аккумуляторных батарей должна выполняться медными или алюминиевыми неизолированными шинами ...",
      "text": "Ошиновка аккумуляторных батарей должна выполняться медными или алюминиевыми неизолированными шинами или одножильными кабелями с кислотостойкой изоляцией. Соединения и ответвления медных шин и кабелей должны выполняться сваркой или пайкой, алюминиевых — только сваркой. Соединение шин с проходными стержнями выводной плиты должно выполняться сваркой. Места присоединения шин и кабелей к аккумуляторам должны облуживаться. Электрические соединения от выводной плиты из помещения аккумуляторной батареи до коммутационных аппаратов и распределительного щита постоянного тока должны выполняться одножильными кабелями или неизолированными шинами."
    },
    {
      "num": "4.4.21",
      "title": "Неизолированные проводники должны быть дважды окрашены кислотостойкой, не содержащей спирта краской ...",
      "text": "Неизолированные проводники должны быть дважды окрашены кислотостойкой, не содержащей спирта краской по всей длине, за исключением мест соединения шин, присоединения к аккумуляторам и других соединений. Неокрашенные места должны быть смазаны техническим вазелином."
    },
    {
      "num": "4.4.22",
      "title": "Расстояние между соседними неизолированными шинами определяется расчетом на динамическую стойкость",
      "text": "Расстояние между соседними неизолированными шинами определяется расчетом на динамическую стойкость. Указанное расстояние, а также расстояние от шин до частей здания и других заземленных частей должно быть в свету не менее 50 мм."
    },
    {
      "num": "4.4.23",
      "title": "Шины должны прокладываться на изоляторах и закрепляться на них шинодержателями",
      "text": "Шины должны прокладываться на изоляторах и закрепляться на них шинодержателями. Пролет между опорными точками шин определяется с расчетом на динамическую стойкость (с учетом 4.4.22), но должен быть не более 2 м. Изоляторы, их арматура, детали для крепления шин и поддерживающие конструкции должны быть электрически и механически стойкими против длительного воздействия паров электролита. Заземление поддерживающих конструкций не требуется."
    },
    {
      "num": "4.4.24",
      "title": "Выводная плита из помещения аккумуляторной батареи должна быть стойкой против воздействия паров элек...",
      "text": "Выводная плита из помещения аккумуляторной батареи должна быть стойкой против воздействия паров электролита. Рекомендуется применять плиты из пропитанного парафином асбоцемента, эбонита и т.п. Применение для плит мрамора, а также фанеры и других материалов слоистой структуры не допускается. При установке плит в перекрытии плоскость плиты должна возвышаться над ним не менее чем на 100 мм.\n\n356\n\nПУЭ"
    },
    {
      "num": "4.4.25",
      "title": "При выборе и расчете аккумуляторной батареи следует учитывать уменьшение ее емкости при температуре ...",
      "text": "При выборе и расчете аккумуляторной батареи следует учитывать уменьшение ее емкости при температуре в помещении аккумуляторной батареи ниже +15 °С.\n\nСтроительная часть"
    },
    {
      "num": "4.4.26",
      "title": "Стационарные аккумуляторные батареи должны устанавливаться в специально предназначенных для них поме...",
      "text": "Стационарные аккумуляторные батареи должны устанавливаться в специально предназначенных для них помещениях. Допускается установка в одном помещении нескольких кислотных батарей."
    },
    {
      "num": "4.4.27",
      "title": "Помещения аккумуляторных батарей относятся к производствам категории Е и должны размещаться в здания...",
      "text": "Помещения аккумуляторных батарей относятся к производствам категории Е и должны размещаться в зданиях не ниже II степени огнестойкости по противопожарным требованиям СНиП 21-01-97 Госстроя России. Двери и оконные рамы могут быть деревянными."
    },
    {
      "num": "4.4.28",
      "title": "Аккумуляторные батареи рекомендуется устанавливать в помещениях с естественным освещением; для окон ...",
      "text": "Аккумуляторные батареи рекомендуется устанавливать в помещениях с естественным освещением; для окон необходимо применять матовое или покрытое белой клеевой краской стекло. Помещения аккумуляторных батарей допускается выполнять без естественного освещения; допускается также размещение их в сухих подвальных помещениях. В этих случаях не требуется применение легкосбрасываемых панелей."
    },
    {
      "num": "4.4.29",
      "title": "Переносные аккумуляторы закрытого типа (например, стартерные), применяемые для питания стационарных ...",
      "text": "Переносные аккумуляторы закрытого типа (например, стартерные), применяемые для питания стационарных электроустановок, а также открытые аккумуляторные батареи до 60 В общей емкостью не более 72 А·ч могут устанавливаться как в отдельном помещении с вентиляцией, имеющей естественное побуждение, так и в общем производственном невзрыво- и непожароопасном помещении, в вентилируемых металлических шкафах с удалением воздуха вне помещения. Переносные аккумуляторы закрытого типа, работающие в режиме разряда или постоянного подзаряда, заряд которых производится вне места их установки, могут быть установлены и в металлических шкафах с жалюзи без удаления воздуха вне помещения. При соблюдении указанных условий класс помещений в отношении взрыво- и пожароопасности не изменяется."
    },
    {
      "num": "4.4.30",
      "title": "Герметичные стационарные аккумуляторы, заряд которых производится при напряжении не выше 2,3 В на эл...",
      "text": "Герметичные стационарные аккумуляторы, заряд которых производится при напряжении не выше 2,3 В на элемент, могут устанавливаться в общем производственном невзрыво- и непожароопасном помещении при условии установки над ними вентиляционного зонта. При этом класс помещений в отношении взрыво- и пожароопасности не изменяется."
    },
    {
      "num": "4.4.31",
      "title": "Помещение аккумуляторной батареи должно быть:",
      "text": "Помещение аккумуляторной батареи должно быть:\n\nрасположено возможно ближе к зарядным устройствам и распределительному щиту постоянного тока; изолировано от попаданий в него пыли, испарений и газа, а также от проникновения воды через перекрытие; легко доступно для обслуживающего персонала. Кроме того, помещение аккумуляторной батареи не следует размещать вблизи источников вибрации и тряски."
    },
    {
      "num": "4.4.32",
      "title": "Вход в помещение аккумуляторной батареи должен осуществляться через тамбур",
      "text": "Вход в помещение аккумуляторной батареи должен осуществляться через тамбур. Устройство входа из бытовых помещений не допускается. Тамбур должен иметь такие размеры, чтобы дверь из помещения аккумуляторной батареи в тамбур можно было открывать и закрывать при закрытой двери из тамбура в смежное помещение; площадь тамбура должна быть не менее 1,5 м2. Двери тамбура должны открываться наружу и должны быть снабжены самозапирающимися замками, допускающими открывание их без ключа с внутренней стороны. На дверях должны быть надписи: «Аккумуляторная», «Огнеопасно», «С огнем не входить», «Курение запрещается»."
    },
    {
      "num": "4.4.33",
      "title": "При помещениях аккумуляторных батарей должна быть отдельная комната для хранения кислоты, сепараторо...",
      "text": "При помещениях аккумуляторных батарей должна быть отдельная комната для хранения кислоты, сепараторов, принадлежностей и для приготовления электролита площадью не менее 4 м2."
    },
    {
      "num": "4.4.34",
      "title": "Потолки помещений аккумуляторных батарей должны быть, как правило, горизонтальными и гладкими",
      "text": "Потолки помещений аккумуляторных батарей должны быть, как правило, горизонтальными и гладкими. Допускаются потолки с выступающими конструкциями или наклонные при условии выполнения требований"
    },
    {
      "num": "4.4.43",
      "title": "4.4.35",
      "text": "4.4.35. Полы помещений аккумуляторных батарей должны быть строго горизонтальными, на бетонном основании с кислотостойким покрытием (керамические кислотостойкие плитки с заполнением швов кислотостойким материалом или асфальт). При установке стеллажей на асфальтовом покрытии должны быть применены опорные площадки из прочного кислотостойкого материала. Установка стеллажей непосредственно на асфальтовое покрытие не допускается. Внутри помещений аккумуляторной батареи и кислотной, а также у дверей этих помещений должен быть устроен плинтус из кислотостойкого материала."
    },
    {
      "num": "4.4.36",
      "title": "Стены, потолки, двери и оконные рамы, вентиляционные короба (с наружной и внутренней сторон), металл...",
      "text": "Стены, потолки, двери и оконные рамы, вентиляционные короба (с наружной и внутренней сторон), металлические конструкции и друГлава 4.4. Аккумуляторные установки гие части помещений аккумуляторных батарей должны окрашиваться кислотостойкой краской."
    },
    {
      "num": "4.4.37",
      "title": "При размещении аккумуляторов в вытяжных шкафах внутренняя поверхность шкафов должна быть окрашена ки...",
      "text": "При размещении аккумуляторов в вытяжных шкафах внутренняя поверхность шкафов должна быть окрашена кислотостойкой краской."
    },
    {
      "num": "4.4.38",
      "title": "В помещениях аккумуляторных батарей с номинальным напряжением более 250 В в проходах для обслуживани...",
      "text": "В помещениях аккумуляторных батарей с номинальным напряжением более 250 В в проходах для обслуживания должны устанавливаться деревянные решетки, изолирующие персонал от пола."
    },
    {
      "num": "4.4.39",
      "title": "При применении инвентарных вентиляционных устройств должны быть предусмотрены места для их установки...",
      "text": "При применении инвентарных вентиляционных устройств должны быть предусмотрены места для их установки и выводы к ним коробов приточно-вытяжной вентиляции помещения аккумуляторной батареи.\n\nСанитарно-техническая часть"
    },
    {
      "num": "4.4.40",
      "title": "Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,...",
      "text": "Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,3 В на элемент, должны быть оборудованы стационарной принудительной приточно-вытяжной вентиляцией. Для помещений аккумуляторных батарей, работающих в режиме постоянного подзаряда и заряда при напряжении до 2,3 В на элемент, должно быть предусмотрено применение стационарных или инвентарных устройств принудительной приточно-вытяжной вентиляции на период формовки батарей и контрольных перезарядов. Требуемый объем свежего воздуха V, м3/ч, определяется по формуле V = 0,07 Iзар n, где Iзар — наибольший зарядный ток, А; n — количество элементов аккумуляторной батареи; при этом концентрация серной кислоты в воздухе помещения аккумуляторной батареи должна быть не более указанной в СНиП 2.04.05-91* (изд. 1994 г.) Госстроя России. Кроме того, для вентиляции помещений аккумуляторных батарей должна быть выполнена естественная вытяжная вентиляция, которая обеспечивает не менее чем однократный обмен воздуха в час. В тех случаях, когда естественная вентиляция не может обеспечить требуемую кратность обмена воздуха, должна применяться принудительная вытяжная вентиляция."
    },
    {
      "num": "4.4.41",
      "title": "Вентиляционная система помещений аккумуляторной батареи должна обслуживать только аккумуляторные бат...",
      "text": "Вентиляционная система помещений аккумуляторной батареи должна обслуживать только аккумуляторные батареи и кислотную. Выброс газов должен производиться через шахту, возвышающуюся над крышей здания не менее чем на 1,5 м. Шахта должна быть защищена от попадания в нее атмосферных осадков. Включение вентиляции в дымоходы или в общую систему вентиляции здания запрещается.\n\n357"
    },
    {
      "num": "4.4.42",
      "title": "При устройстве принудительной вытяжной вентиляции вентилятор должен иметь взрывобезопасное исполнени...",
      "text": "При устройстве принудительной вытяжной вентиляции вентилятор должен иметь взрывобезопасное исполнение."
    },
    {
      "num": "4.4.43",
      "title": "Отсос газов должен производиться как из верхней, так и из нижней части помещения со стороны, противо...",
      "text": "Отсос газов должен производиться как из верхней, так и из нижней части помещения со стороны, противоположной притоку свежего воздуха. Если потолок имеет выступающие конструкции или наклон, то должна быть предусмотрена вытяжка воздуха соответственно из каждого отсека или из верхней части пространства под потолком. Расстояние от верхней кромки верхних вентиляционных отверстий до потолка должно быть не более 100 мм, а от нижней кромки нижних вентиляционных отверстий до пола — не более 300 мм. Поток воздуха из вентиляционных каналов не должен быть направлен непосредственно на поверхность электролита аккумуляторов. Металлические вентиляционные короба не должны располагаться над открытыми аккумуляторами. Применение инвентарных вентиляционных коробов в помещениях аккумуляторных батарей не допускается. Скорость воздуха в помещениях аккумуляторных батарей и кислотных при работе вентиляционных устройств должна соответствовать требованиям СНиП 2.04.05-91* (изд. 1994 г.)."
    },
    {
      "num": "4.4.44",
      "title": "Температура в помещениях аккумуляторных батарей в холодное время на уровне расположения аккумуляторо...",
      "text": "Температура в помещениях аккумуляторных батарей в холодное время на уровне расположения аккумуляторов должна быть не ниже +10 °С. На подстанциях без постоянного дежурства персонала, если аккумуляторная батарея выбрана из расчета работы только на включение и отключение выключателей, допускается принимать указанную температуру не ниже 0 °С."
    },
    {
      "num": "4.4.45",
      "title": "Отопление помещения аккумуляторной батареи рекомендуется осуществлять при помощи калориферного устро...",
      "text": "Отопление помещения аккумуляторной батареи рекомендуется осуществлять при помощи калориферного устройства, располагаемого вне этого помещения и подающего теплый воздух через вентиляционный канал. При применении электроподогрева должны быть приняты меры против заноса искр через канал. При устройстве парового или водяного отопления оно должно выполняться в пределах помещения аккумуляторной батареи гладкими трубами, соединенными сваркой. Фланцевые соединения и установка вентилей запрещаются."
    },
    {
      "num": "4.4.46",
      "title": "На электростанциях, а также на подстанциях, оборудованных водопроводом, вблизи помещения аккумулятор...",
      "text": "На электростанциях, а также на подстанциях, оборудованных водопроводом, вблизи помещения аккумуляторной батареи должны быть установлены водопроводный кран и раковина. Над раковиной должна быть надпись: «Кислоту и электролит не сливать».\n\nÐàçäåë 5. ÝËÅÊÒÐÎÑÈËÎÂÛÅ ÓÑÒÀÍÎÂÊÈ\n\nГлава 5.1 ЭЛЕКТРОМАШИННЫЕ ПОМЕЩЕНИЯ Область применения, определения"
    }
  ]
}