{
  "chapter": "5.3",
  "section": "5",
  "section_title": "ЭЛЕКТРОСИЛОВЫЕ УСТАНОВКИ",
  "title": "Электродвигатели и их коммутационные аппараты",
  "points": [
    {
      "num": "5.3.1",
      "title": "Настоящая глава Правил распространяется на электродвигатели и их коммутационные аппараты в стационар...",
      "text": "Настоящая глава Правил распространяется на электродвигатели и их коммутационные аппараты в стационарных установках производственных и\n\n368\n\nПУЭ\n\nдругих помещений различного назначения. На эти установки распространяются также требования, приведенные в 5.1.11, 5.1.13, 5.1.17, 5.1.19, и соответствующие требования других глав в той мере, в какой они не изменены настоящей главой.\n\nОбщие требования"
    },
    {
      "num": "5.3.2",
      "title": "Меры по обеспечению надежности питания должны выбираться в соответствии с требованиями гл",
      "text": "Меры по обеспечению надежности питания должны выбираться в соответствии с требованиями гл. 1.2 в зависимости от категории ответственности электроприемников. Эти меры могут применяться не к отдельным электродвигателям, а к питающим их трансформаторам и преобразовательным подстанциям, распределительным устройствам и пунктам. Резервирование линии, непосредственно питающей электродвигатель, не требуется независимо от категории надежности электроснабжения."
    },
    {
      "num": "5.3.3",
      "title": "Если необходимо обеспечить непрерывность технологического процесса при выходе из строя электродвигат...",
      "text": "Если необходимо обеспечить непрерывность технологического процесса при выходе из строя электродвигателя, его коммутационной аппаратуры или линии, непосредственно питающей электродвигатель, резервирование следует осуществлять путем установки резервного технологического агрегата или другими способами."
    },
    {
      "num": "5.3.4",
      "title": "Электродвигатели и их коммутационные аппараты должны быть выбраны и установлены таким образом и в не...",
      "text": "Электродвигатели и их коммутационные аппараты должны быть выбраны и установлены таким образом и в необходимых случаях обеспечены такой системой охлаждения, чтобы температура их при работе не превышала допустимой (см. также 5.3.20)."
    },
    {
      "num": "5.3.5",
      "title": "Электродвигатели и аппараты должны быть установлены таким образом, чтобы они были доступны для осмот...",
      "text": "Электродвигатели и аппараты должны быть установлены таким образом, чтобы они были доступны для осмотра и замены, а также по возможности для ремонта на месте установки. Если электроустановка содержит электродвигатели или аппараты массой 100 кг и более, то должны быть предусмотрены приспособления для их такелажа."
    },
    {
      "num": "5.3.6",
      "title": "Вращающиеся части электродвигателей и части, соединяющие электродвигатели с механизмами (муфты, шкив...",
      "text": "Вращающиеся части электродвигателей и части, соединяющие электродвигатели с механизмами (муфты, шкивы), должны иметь ограждения от случайных прикосновений."
    },
    {
      "num": "5.3.7",
      "title": "Электродвигатели и их коммутационные аппараты должны быть заземлены или занулены в соответствии с тр...",
      "text": "Электродвигатели и их коммутационные аппараты должны быть заземлены или занулены в соответствии с требованиями гл. 1.7."
    },
    {
      "num": "5.3.8",
      "title": "Исполнение электродвигателей должно соответствовать условиям окружающей среды.",
      "text": "Исполнение электродвигателей должно соответствовать условиям окружающей среды.\n\nВыбор электродвигателей"
    },
    {
      "num": "5.3.9",
      "title": "Электрические и механические параметры электродвигателей (номинальные мощность, напряжение, частота ...",
      "text": "Электрические и механические параметры электродвигателей (номинальные мощность, напряжение, частота вращения, относительная продолжительность рабочего периода, пусковой, минимальный, максимальный моменты, пределы регулирования частоты вращения и т.п.) должны соответствовать параметрам\n\nприводимых ими механизмов во всех режимах их работы в данной установке."
    },
    {
      "num": "5.3.10",
      "title": "Для механизмов, сохранение которых в работе после кратковременных перерывов питания или понижения на...",
      "text": "Для механизмов, сохранение которых в работе после кратковременных перерывов питания или понижения напряжения, обусловленных отключением КЗ, действием АП8 или АВР, необходимо по технологическим условиям и допустимо по условиям техники безопасности, должен быть обеспечен самозапуск их электродвигателей. Применять для механизмов с самозапуском электродвигатели и трансформаторы большей мощности, чем это требуется для их нормальной длительной работы, как правило, не требуется."
    },
    {
      "num": "5.3.11",
      "title": "Для привода механизмов, не требующих регулирования частоты вращения, независимо от их мощности реком...",
      "text": "Для привода механизмов, не требующих регулирования частоты вращения, независимо от их мощности рекомендуется применять электродвигатели синхронные или асинхронные с короткозамкнутым ротором. Для привода механизмов, имеющих тяжелые условия пуска или работы либо требующих изменения частоты вращения, следует применять электродвигатели с наиболее простыми и экономичными методами пуска или регулирования частоты вращения, возможными в данной установке."
    },
    {
      "num": "5.3.12",
      "title": "Синхронные электродвигатели, как правило, должны иметь устройства форсировки возбуждения или компаун...",
      "text": "Синхронные электродвигатели, как правило, должны иметь устройства форсировки возбуждения или компаундирования."
    },
    {
      "num": "5.3.13",
      "title": "Синхронные электродвигатели в случаях, когда они по своей мощности могут обеспечить регулирование на...",
      "text": "Синхронные электродвигатели в случаях, когда они по своей мощности могут обеспечить регулирование напряжения или режима реактивной мощности в данном узле нагрузки, должны иметь АВР согласно 3.3.39."
    },
    {
      "num": "5.3.14",
      "title": "Электродвигатели постоянного тока допускается применять только в тех случаях, когда электродвигатели...",
      "text": "Электродвигатели постоянного тока допускается применять только в тех случаях, когда электродвигатели переменного тока не обеспечивают требуемых характеристик механизма или неэкономичны."
    },
    {
      "num": "5.3.15",
      "title": "Электродвигатели, устанавливаемые в помещениях с нормальной средой, как правило, должны иметь исполн...",
      "text": "Электродвигатели, устанавливаемые в помещениях с нормальной средой, как правило, должны иметь исполнение IP00 или IP20."
    },
    {
      "num": "5.3.16",
      "title": "Электродвигатели, устанавливаемые на открытом воздухе, должны иметь исполнение не менее IP44 или спе...",
      "text": "Электродвигатели, устанавливаемые на открытом воздухе, должны иметь исполнение не менее IP44 или специальное, соответствующее условиям их работы (например, для открытых химических установок, для особо низких температур)."
    },
    {
      "num": "5.3.17",
      "title": "Электродвигатели, устанавливаемые в помещениях, где возможно оседание на их обмотках пыли и других в...",
      "text": "Электродвигатели, устанавливаемые в помещениях, где возможно оседание на их обмотках пыли и других веществ, нарушающих естественное охлаждение, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха. Корпус продуваемого электродвигателя, воздуховоды и все сопряжения и стыки должны быть тщательно уплотнены для предотвращения присоса воздуха в систему вентиляции.\n\nГлава 5.3. Электродвигатели и их коммутационные аппараты При продуваемом исполнении электродвигателя рекомендуется предусматривать задвижки для предотвращения всасывания окружающего воздуха при останове электродвигателя. Подогрев наружного (холодного) воздуха не требуется."
    },
    {
      "num": "5.3.18",
      "title": "Электродвигатели, устанавливаемые в местах сырых или особо сырых, должны иметь исполнение не менее I...",
      "text": "Электродвигатели, устанавливаемые в местах сырых или особо сырых, должны иметь исполнение не менее IP43 и изоляцию, рассчитанную на действие влаги и пыли (со специальной обмазкой, влагостойкую и т.п.)."
    },
    {
      "num": "5.3.19",
      "title": "Электродвигатели, устанавливаемые в местах с химически активными парами или газами, должны иметь исп...",
      "text": "Электродвигатели, устанавливаемые в местах с химически активными парами или газами, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха при соблюдении требований, приведенных в"
    },
    {
      "num": "5.3.17",
      "title": "Допускается также применение электродвигателей исполнения не менее IP33, но с химически стойкой изол...",
      "text": "Допускается также применение электродвигателей исполнения не менее IP33, но с химически стойкой изоляцией и с закрытием открытых неизолированных токоведущих частей колпаками или другим способом."
    },
    {
      "num": "5.3.20",
      "title": "Для электродвигателей, устанавливаемых в помещениях с температурой воздуха более +40 °С, должны выпо...",
      "text": "Для электродвигателей, устанавливаемых в помещениях с температурой воздуха более +40 °С, должны выполняться мероприятия, исключающие возможность их недопустимого нагрева (например, принудительная вентиляция с подводом охлаждающею воздуха, наружный обдув и т.п.)."
    },
    {
      "num": "5.3.21",
      "title": "При замкнутой принудительной системе вентиляции электродвигателей следует предусматривать приборы ко...",
      "text": "При замкнутой принудительной системе вентиляции электродвигателей следует предусматривать приборы контроля температуры воздуха и охлаждающей воды."
    },
    {
      "num": "5.3.22",
      "title": "Электродвигатели, снабженные заложенными в обмотки или магнитопроводы термоиндикаторами, должны имет...",
      "text": "Электродвигатели, снабженные заложенными в обмотки или магнитопроводы термоиндикаторами, должны иметь выводы от последних на специальные щитки, обеспечивающие удобство проведения периодических измерений. Щитовые измерительные приборы для этого, как правило, не должны предусматриваться.\n\n369"
    },
    {
      "num": "5.3.26",
      "title": "Электродвигатели и аппараты, за исключением имеющих степень защиты не менее IP44, а резисторы и реос...",
      "text": "Электродвигатели и аппараты, за исключением имеющих степень защиты не менее IP44, а резисторы и реостаты — всех исполнений должны быть установлены на расстоянии не менее 1 м от конструкций зданий, выполненных из сгораемых материалов."
    },
    {
      "num": "5.3.27",
      "title": "Синхронные электрические машины мощностью 1 МВт и более и машины постоянного тока мощностью 1 МВт и ...",
      "text": "Синхронные электрические машины мощностью 1 МВт и более и машины постоянного тока мощностью 1 МВт и более должны иметь электрическую изоляцию одного из подшипников от фундаментной плиты для предотвращения образования замкнутой цепи тока через вал и подшипники машины. При этом у синхронных машин должны быть изолированы подшипник со стороны возбудителя и все подшипники возбудителя. Маслопроводы этих электрических машин должны быть изолированы от корпусов их подшипников."
    },
    {
      "num": "5.3.28",
      "title": "Электродвигатели выше 1 кВ разрешается устанавливать непосредственно в производственных помещениях, ...",
      "text": "Электродвигатели выше 1 кВ разрешается устанавливать непосредственно в производственных помещениях, соблюдая следующие условия: 1. Электродвигатели, имеющие выводы под статором или требующие специальных устройств для охлаждения, следует устанавливать на фундаменте с камерой (фундаментной ямой). 2. Фундаментная яма электродвигателя должна удовлетворять требованиям, предъявляемым к камерам ЗРУ выше 1 кВ (см. гл. 4.2). 3. Размеры фундаментной ямы должны быть не менее допускаемых для полупроходных кабельных туннелей (см. 2.3.125)."
    },
    {
      "num": "5.3.29",
      "title": "Кабели и провода, присоединяемые к электродвигателям, установленным на виброизолирующих основаниях, ...",
      "text": "Кабели и провода, присоединяемые к электродвигателям, установленным на виброизолирующих основаниях, на участке между подвижной и неподвижной частями основания должны иметь гибкие медные жилы.\n\nКоммутационные аппараты Установка электродвигателей"
    },
    {
      "num": "5.3.23",
      "title": "Электродвигатели должны быть выбраны и установлены таким образом, чтобы была исключена возможность п...",
      "text": "Электродвигатели должны быть выбраны и установлены таким образом, чтобы была исключена возможность попадания на их обмотки и токосъемные устройства воды, масла, эмульсии и т.п., а вибрация оборудования, фундаментов и частей здания не превышала допустимых значений."
    },
    {
      "num": "5.3.24",
      "title": "Шум, создаваемый электродвигателем совместно с приводимым им механизмом, не должен превышать уровня,...",
      "text": "Шум, создаваемый электродвигателем совместно с приводимым им механизмом, не должен превышать уровня, допустимого санитарными нормами."
    },
    {
      "num": "5.3.25",
      "title": "Проходы обслуживания между фундаментами или корпусами электродвигателей, между электродвигателями и ...",
      "text": "Проходы обслуживания между фундаментами или корпусами электродвигателей, между электродвигателями и частями здания или оборудования должны быть не менее указанных в гл. 5.1."
    },
    {
      "num": "5.3.30",
      "title": "Для группы электродвигателей, служащих для привода одной машины или ряда машин, осуществляющих едины...",
      "text": "Для группы электродвигателей, служащих для привода одной машины или ряда машин, осуществляющих единый технологический процесс, следует, как правило, применять общий аппарат или комплект коммутационных аппаратов, если это оправдывается требованиями удобства или безопасности эксплуатации. В остальных случаях каждый электродвигатель должен иметь отдельные коммутационные аппараты. Коммутационные аппараты в цепях электродвигателей должны отключать от сети одновременно все проводники, находящиеся под напряжением. В цепи отдельных электродвигателей допускается иметь аппарат, отключающий не все проводники, если в общей цепи группы таких электродвигателей установлен аппарат, отключающий все проводники.\n\n370"
    },
    {
      "num": "5.3.31",
      "title": "При наличии дистанционного или автоматического управления электродвигателем какого-либо механизма вб...",
      "text": "При наличии дистанционного или автоматического управления электродвигателем какого-либо механизма вблизи последнего должен быть установлен аппарат аварийного отключения, исключающий возможность дистанционного или автоматического пуска электродвигателя до принудительного возврата этого аппарата в исходное положение. Не требуется устанавливать аппараты аварийного отключения у механизмов: а) расположенных в пределах видимости с места управления; б) доступных только квалифицированному обслуживающему персоналу (например, вентиляторы, устанавливаемые на крышах, вентиляторы и насосы, устанавливаемые в отдельных помещениях); в) конструктивное исполнение которых исключает возможность случайного прикосновения к движущимся и вращающимся частям; около этих механизмов должно быть предусмотрено вывешивание плакатов, предупреждающих о возможности дистанционного или автоматического пуска; г) имеющих аппарат местного управления с фиксацией команды на отключение. Целесообразность установки аппаратов местного управления (пуск, останов) вблизи дистанционно или автоматически управляемых механизмов должна определяться при проектировании в зависимости от требований технологии, техники безопасности и организации управления данной установкой."
    },
    {
      "num": "5.3.32",
      "title": "Цепи управления эпектродвигателями допускается питать как от главных цепей, так и от других источник...",
      "text": "Цепи управления эпектродвигателями допускается питать как от главных цепей, так и от других источников электроэнергии, если это вызывается технической необходимостью. Во избежание внезапных пусков электродвигателя при восстановлении напряжения в главных цепях должна быть предусмотрена блокировочная связь, обеспечивающая автоматическое отключение главной цепи во всех случаях исчезновения напряжения в ней, если не предусматривается самозапуск."
    },
    {
      "num": "5.3.33",
      "title": "На корпусах аппаратов управления и разъединяющих аппаратах должны быть нанесены четкие знаки, позвол...",
      "text": "На корпусах аппаратов управления и разъединяющих аппаратах должны быть нанесены четкие знаки, позволяющие легко распознавать включенное и отключенное положения рукоятки управления аппаратом. В случаях, когда оператор не может определить по состоянию аппарата управления, включена или отключена главная цепь электродвигателя, рекомендуется предусматривать световую сигнализацию."
    },
    {
      "num": "5.3.34",
      "title": "Коммутационные аппараты должны без повреждений и ненормального износа коммутировать наибольшие токи ...",
      "text": "Коммутационные аппараты должны без повреждений и ненормального износа коммутировать наибольшие токи нормальных режимов работы управляемого ими электродвиПУЭ гателя (пусковой, тормозной, реверса, рабочий). Если реверсы и торможения не имеют места в нормальном режиме, но возможны при неправильных операциях, то коммутационные аппараты в главной цепи должны коммутировать эти операции без разрушения."
    },
    {
      "num": "5.3.35",
      "title": "Коммутационные аппараты должны быть стойкими к расчетным токам КЗ (см. гл. 1.4).",
      "text": "Коммутационные аппараты должны быть стойкими к расчетным токам КЗ (см. гл. 1.4)."
    },
    {
      "num": "5.3.36",
      "title": "Коммутационные аппараты по своим электрическим и механическим параметрам должны соответствовать хара...",
      "text": "Коммутационные аппараты по своим электрическим и механическим параметрам должны соответствовать характеристикам приводимого механизма во всех режимах его работы в данной установке"
    },
    {
      "num": "5.3.37",
      "title": "Использование втычных контактных соединителей для управления переносными электродвигателями допускае...",
      "text": "Использование втычных контактных соединителей для управления переносными электродвигателями допускается только при мощности электродвигателя не более 1 кВт. Втычные контактные соединители, служащие для присоединения передвижных электродвигателей мощностью более 1 кВт, должны иметь блокировку, при которой отключение и включение соединения возможны только при отключенном положении пускового аппарата в главной (силовой) цепи электродвигателя."
    },
    {
      "num": "5.3.38",
      "title": "Включение обмоток магнитных пускателей, контакторов и автоматических выключателей в сети до 1 кВ с з...",
      "text": "Включение обмоток магнитных пускателей, контакторов и автоматических выключателей в сети до 1 кВ с заземленной нейтралью может производиться на междуфазное или фазное напряжение. При включении обмоток указанных выше аппаратов на фазное напряжение должно быть предусмотрено одновременное отключение всех трех фаз ответвления к электродвигателю автоматическим выключателем, а при защите предохранителями — специальными устройствами, действующими на отключение пускателя или контактора при сгорании предохранителей в одной или любых двух фазах. При включении обмотки на фазное напряжение ее нулевой вывод должен быть надежно присоединен к нулевому рабочему проводнику питающей линии или отдельному изолированному проводнику, присоединенному к нулевой точке сети."
    },
    {
      "num": "5.3.39",
      "title": "Коммутационные аппараты электродвигателей, питаемых по схеме блока трансформатор—электродвигатель, с...",
      "text": "Коммутационные аппараты электродвигателей, питаемых по схеме блока трансформатор—электродвигатель, следует, как правило, устанавливать на вводе от сети, питающей блок, без установки их на вводе к электродвигателю."
    },
    {
      "num": "5.3.40",
      "title": "При наличии дистанционного или автоматического управления механизмами должна быть предусмотрена пред...",
      "text": "При наличии дистанционного или автоматического управления механизмами должна быть предусмотрена предварительная (перед пуском) сигнализация или звуковое оповещение о предстоящем пуске. Такую сигнализацию и такое оповещение не требуется предусматривать у\n\nГлава 5.3. Электродвигатели и их коммутационные аппараты механизмов, вблизи которых установка аппарата аварийного отключения не требуется (см. 5.3.31)."
    },
    {
      "num": "5.3.41",
      "title": "Провода и кабели, которые соединяют пусковые реостаты с фазными роторами асинхронных электродвигател...",
      "text": "Провода и кабели, которые соединяют пусковые реостаты с фазными роторами асинхронных электродвигателей, должны выбираться по длительно допустимому току для следующих условий: работа с замыканием колец электродвигателя накоротко: при пусковом статическом моменте механизма, не превышающем 50% номинального момента электродвигателя (легкий пуск), — 35% номинального тока ротора, в остальных случаях — 50% номинального тока ротора; работа без замыкания колец электродвигателя накоротко —100% номинального тока ротора."
    },
    {
      "num": "5.3.42",
      "title": "Пуск асинхронных электродвигателей с короткозамкнутым ротором и синхронных электродвигателей должен ...",
      "text": "Пуск асинхронных электродвигателей с короткозамкнутым ротором и синхронных электродвигателей должен производиться, как правило, непосредственным включением в сеть (прямой пуск). При невозможности прямого пуска следует применять пуск через реактор, трансформатор или автотрансформатор. В особых случаях допускается применение пуска с подъемом частоты сети с нуля.\n\nЗащита асинхронных и синхронных электродвигателей напряжением выше 1 кВ"
    },
    {
      "num": "5.3.43",
      "title": "На электродвигателях должна предусматриваться защита от многофазных замыканий (см",
      "text": "На электродвигателях должна предусматриваться защита от многофазных замыканий (см. 5.3.46) и в случаях, оговоренных ниже, защита от однофазных замыканий на землю (см. 5.3.48), защита от токов перегрузки (см. 5.3.49) и защита минимального напряжения (см. 5.3.52 и 5.3.53). На синхронных электродвигателях должна, кроме того, предусматриваться защита от асинхронного режима (см. 5.3.50 и 5.3.51), которая может быть совмещена с защитой от токов перегрузки. Защита электродвигателей с изменяемой частотой вращения должна выполняться для каждой частоты вращения в виде отдельного комплекта, действующего на свой выключатель."
    },
    {
      "num": "5.3.44",
      "title": "На электродвигателях, имеющих принудительную смазку подшипников, следует устанавливать защиту, дейст...",
      "text": "На электродвигателях, имеющих принудительную смазку подшипников, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращения действия смазки. На электродвигателях, имеющих принудительную вентиляцию, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращении действия вентиляции."
    },
    {
      "num": "5.3.45",
      "title": "Электродвигатели с водяным охлаждением обмоток и активной стали статора, а также с встроенными возду...",
      "text": "Электродвигатели с водяным охлаждением обмоток и активной стали статора, а также с встроенными воздухоохладителями,\n\n371\n\nохлаждаемыми водой, должны иметь защиту, действующую на сигнал при уменьшении потока воды ниже заданного значения и на отключение электродвигателя при его прекращении. Кроме того, должна быть предусмотрена сигнализация, действующая при появлении воды в корпусе электродвигателя."
    },
    {
      "num": "5.3.46",
      "title": "Для защиты электродвигателей от многофазных замыканий в случаях, когда не применяются предохранители...",
      "text": "Для защиты электродвигателей от многофазных замыканий в случаях, когда не применяются предохранители, должна предусматриваться: 1. Токовая однорелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия, включенным на разность токов двух фаз, — для электродвигателей мощностью менее 2 МВт. 2. Токовая двухрелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия — для электродвигателей мощностью 2 МВт и более, имеющих действующую на отключение защиту от однофазных замыканий на землю (см. 5.3.48), а также для электродвигателей мощностью менее 2 МВт, когда защита по п. 1 не удовлетворяет требованиям чувствительности или когда двухрелейная отсечка оказывается целесообразной по исполнению комплектной защиты или применяемого привода с реле прямого действия. При отсутствии защиты от однофазных замыканий на землю токовая отсечка электродвигателей мощностью 2 МВт и более должна выполняться трехрелейной с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненная с помощью трансформатора тока нулевой последовательности и токового реле. 3. Продольная дифференциальная токовая защита — для электродвигателей мощностью 5 МВт и более, а также менее 5 МВт, если установка токовых отсечек по п. 1 и 2 не обеспечивает выполнения требований чувствительности; продольная дифференциальная защита электродвигателей при наличии на них защиты от замыканий на землю должна иметь двухфазное исполнение, а при отсутствии этой защиты — трехфазное, с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненной с помощью трансформатора тока нулевой последовательности и токового реле. Для электродвигателей мощностью 5 МВт и более, выполненных без шести выводов обмотки статора, должна предусматриваться токовая отсечка.\n\n372"
    },
    {
      "num": "5.3.47",
      "title": "Для блоков трансформатор (автотрансформатор) — электродвигатель должна предусматриваться общая защит...",
      "text": "Для блоков трансформатор (автотрансформатор) — электродвигатель должна предусматриваться общая защита от многофазных замыканий: 1. Токовая отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах (см. также 5.3.46), — для электродвигателей мощностью до 2 МВт. При схеме соединения обмоток трансформатора звезда-треугольник отсечка выполняется из трех токовых реле: двух включенных на фазные токи и одного включенного на сумму этих токов. При невозможности установки трех реле (например, при ограниченном числе реле прямого действия) допускается схема с двумя реле, включенными на соединенные треугольником вторичные обмотки трех трансформаторов тока. 2. Дифференциальная отсечка в двухрелейном исполнении, отстроенная от бросков тока намагничивания трансформатора, — для электродвигателей мощностью более 2 МВт, а также 2 МВт и менее, если защита по п. 1 не удовлетворяет требованиям чувствительности при междуфазном КЗ на выводах электродвигателя. 3. Продольная дифференциальная токовая защита в двухрелейном исполнении с промежуточными насыщающимися трансформаторами тока — для электродвигателей мощностью более 5 МВт, а также 5 МВт и менее, если установка отсечек по п. 1 и 2 не удовлетворяет требованиям чувствительности. Оценка чувствительности должна производиться в соответствии с 3.2.19 и 3.2.20 при КЗ на выводах электродвигателя. Защита должна действовать на отключение выключателя блока, а у синхронных электродвигателей — также на устройство АГП, если оно предусмотрено. Для блоков с электродвигателями мощностью более 20 МВт, как правило, должна предусматриваться защита от замыкания на землю, охватывающая не менее 85% витков обмотки статора электродвигателя и действующая на сигнал с выдержкой времени. Указания по выполнению остальных видов защиты трансформаторов (автотрансформаторов) (см. 3.2.51 и 3.2.53) и электродвигателей при работе их раздельно действительны и в том случае, когда они объединены в блок трансформатор (автотрансформатор—электродвигатель."
    },
    {
      "num": "5.3.48",
      "title": "Защита электродвигателей мощностью до 2 МВт от однофазных замыканий на землю при отсутствии компенса...",
      "text": "Защита электродвигателей мощностью до 2 МВт от однофазных замыканий на землю при отсутствии компенсации должна предусматриваться при токах замыкания на землю 10 А и более, а при наличии компенсации — если остаточный ток в нормальных условиях превышает это значение. Такая защита для электродвигатеПУЭ лей мощностью более 2 МВт должна предусматриваться при токах 5 А и более. Ток срабатывания защит электродвигателей от замыканий на землю должен быть не более: для электродвигателей мощностью до 2 МВт 10 А и для электродвигателей мощностью более 2 МВт 5 А. Рекомендуются меньшие токи срабатывания, если это не усложняет выполнения защиты. Защиту следует выполнять без выдержки времени (за исключением электродвигателей, для которых требуется замедление защиты по условию отстройки от переходных процессов) с использованием трансформаторов тока нулевой последовательности, установленных, как правило, в РУ. В тех случаях, когда установка трансформаторов тока нулевой последовательности в РУ невозможна или может вызвать увеличение выдержки времени защиты, допускается устанавливать их у выводов электродвигателя в фундаментной яме. Если защита по условию отстройки от переходных процессов должна иметь выдержку времени, то для обеспечения быстродействующего отключения двойных замыканий на землю в различных точках должно устанавливаться дополнительное токовое реле с первичным током срабатывания около 50–100 А. Защита должна действовать на отключение электродвигателя, а у синхронных электродвигателей — также на устройство АГП, если оно предусмотрено."
    },
    {
      "num": "5.3.49",
      "title": "Защита от перегрузки должна предусматриваться на электродвигателях, подверженных перегрузке по техно...",
      "text": "Защита от перегрузки должна предусматриваться на электродвигателях, подверженных перегрузке по технологическим причинам, и на электродвигателях с особо тяжелыми условиями пуска и самозапуска (длительность прямого пуска непосредственно от сети 20 с и более), перегрузка которых возможна при чрезмерном увеличении длительности пускового периода вследствие понижения напряжения в сети. Защиту от перегрузки следует предусматривать в одной фазе с зависимой или независимой от тока выдержкой времени, отстроенной от длительности пуска электродвигателя в нормальных условиях и самозапуска после действия АВР и АПВ. Выдержка времени защиты от перегрузки синхронных электродвигателей во избежание излишних срабатываний при длительной форсировке возбуждения должна быть по возможности близкой к наибольшей допустимой по тепловой характеристике электродвигателя. На электродвигателях, подверженных перегрузке по технологическим причинам, защита, как правило, должна выполняться с действием на сигнал и автоматическую разгрузку механизма.\n\nГлава 5.3. Электродвигатели и их коммутационные аппараты Действие защиты на отключение электродвигателя допускается: на электродвигателях механизмов, для которых отсутствует возможность своевременной разгрузки без останова, или на электродвигателях, работающих без постоянного дежурства персонала; на электродвигателях механизмов с тяжелыми условиями запуска или самозапуска. Для электродвигателей, которые защищаются от токов КЗ предохранителями, не имеющими вспомогательных контактов для сигнализации об их перегорании, должна предусматриваться защита от перегрузки в двух фазах."
    },
    {
      "num": "5.3.50",
      "title": "Защита синхронных электродвигателей от асинхронного режима может осуществляться при помощи реле, реа...",
      "text": "Защита синхронных электродвигателей от асинхронного режима может осуществляться при помощи реле, реагирующего на увеличение тока в обмотках статора; она должна быть отстроена по времени от пускового режима и тока при действии форсировки возбуждения. Защита, как правило, должна выполняться с независимой от тока характеристикой выдержки времени. Допускается применение защиты с зависимой от тока характеристикой на электродвигателях с отношением КЗ более 1. При выполнении схемы защиты должны приниматься меры по предотвращению отказа защиты при биениях тока асинхронного режима. Допускается применение других способов защиты, обеспечивающих надежное действие защиты при возникновении асинхронного режима."
    },
    {
      "num": "5.3.51",
      "title": "Защита синхронных электродвигателей от асинхронного режима должна действовать с выдержкой времени на...",
      "text": "Защита синхронных электродвигателей от асинхронного режима должна действовать с выдержкой времени на одну из схем, предусматривающих: 1) ресинхронизацию; 2) ресинхронизацию с автоматической кратковременной разгрузкой механизма до такой нагрузки, при которой обеспечивается втягивание электродвигателя в синхронизм (при допустимости кратковременной разгрузки по условиям технологического процесса); 3) отключение электродвигателя и повторный автоматический пуск; 4) отключение электродвигателя (при невозможности его разгрузки или ресинхронизации, при отсутствии необходимости автоматического повторного пуска и ресинхронизации по условиям технологического процесса)."
    },
    {
      "num": "5.3.52",
      "title": "Для облегчения условий восстановления напряжения после отключения КЗ и обеспечения самозапуска элект...",
      "text": "Для облегчения условий восстановления напряжения после отключения КЗ и обеспечения самозапуска электродвигателей ответственных механизмов следует предусматривать отключение защитой минимального напряжения электродвигателей неответственных механизмов суммарной мощностью, определяемой\n\n373\n\nвозможностями источника питания и сети по обеспечению самозапуска. Выдержки времени защиты минимального напряжения должны выбираться в пределах от 0,5 до 1,5 с — на ступень больше времени действия быстродействующих защит от многофазных КЗ, а уставки по напряжению должны быть, как правило, не выше 70% номинального напряжения. При наличии синхронных электродвигателей, если напряжение на отключенной секции затухает медленно, в целях ускорения действия АВР и АПВ может быть применено гашение поля синхронных электродвигателей ответственных механизмов с помощью защиты минимальной частоты или других способов, обеспечивающих быстрейшую фиксацию потери питания. Эти же средства могут быть использованы для отключения неответственных синхронных электродвигателей, а также для предупреждения несинхронного включения отключенных двигателей, если токи выключения превышают допустимые значения. В электроустановках промышленных предприятий в случаях, когда не может быть осуществлен одновременный самозапуск всех электродвигателей ответственных механизмов (см. 5.3.10), следует применять отключение части таких ответственных механизмов и их автоматический повторный пуск по окончании самозапуска первой группы электродвигателей. Включение последующих групп может быть осуществлено по току, напряжению или времени."
    },
    {
      "num": "5.3.53",
      "title": "Защита минимального напряжения с выдержкой времени не более 10 с и уставкой по напряжению, как прави...",
      "text": "Защита минимального напряжения с выдержкой времени не более 10 с и уставкой по напряжению, как правило, не выше 50% номинального напряжения (кроме случаев, приведенных в 5.3.52) должна устанавливаться на электродвигателях ответственных механизмов также в случаях, когда самозапуск механизмов после останова недопустим по условиям технологического процесса или по условиям безопасности и, кроме того, когда не может быть обеспечен самозапуск всех электродвигателей ответственных механизмов (см. 5.3.52). Кроме указанных случаев эту защиту следует использовать также для обеспечения надежности пуска АВР электродвигателей взаиморезервируемых механизмов. На электродвигателях с изменяемой частотой вращения ответственных механизмов, самозапуск которых допустим и целесообразен, защиты минимального напряжения должны производить автоматическое переключение на низшую частоту вращения."
    },
    {
      "num": "5.3.54",
      "title": "На синхронных электродвигателях должно предусматриваться автоматическое га374 шение поля",
      "text": "На синхронных электродвигателях должно предусматриваться автоматическое га374 шение поля. Для электродвигателей мощностью 2 МВт и более АГП осуществляется путем введения сопротивления в цепь обмотки возбуждения. Для электродвигателей мощностью менее 2 МВт допускается осуществлять АГП путем введения сопротивления в цепь обмотки возбуждения возбудителя. Для синхронных электродвигателей менее 0,5 МВт АГП, как правило, не требуется. На синхронных электродвигателях, которые снабжены системой возбуждения, выполненной на управляемых полупроводниковых элементах, АГП независимо от мощности двигателя может осуществляться инвертированием, если оно обеспечивается схемой питания. В противном случае АГП должно осуществляться введением сопротивления в цепь обмотки возбуждения.\n\nЗащита электродвигателей напряжением до 1 кВ (асинхронных, синхронных и постоянного тока)"
    },
    {
      "num": "5.3.55",
      "title": "Для электродвигателей переменного тока должна предусматриваться защита от многофазных замыканий (см",
      "text": "Для электродвигателей переменного тока должна предусматриваться защита от многофазных замыканий (см. 5.3.56), в сетях с глухозаземленной нейтралью — также от однофазных замыканий, а в случаях, предусмотренных в 5.3.57 и 5.3.58, — кроме того, защита от токов перегрузки и защита минимального напряжения. На синхронных электродвигателях (при невозможности втягивания в синхронизм с полной нагрузкой) дополнительно должна предусматриваться защита от асинхронного режима согласно 5.3.59. Для электродвигателей постоянного тока должны предусматриваться защиты от КЗ. При необходимости дополнительно могут устанавливаться защиты от перегрузки и от чрезмерного повышения частоты вращения."
    },
    {
      "num": "5.3.56",
      "title": "Для защиты электродвигателей от КЗ должны применяться предохранители или автоматические выключатели",
      "text": "Для защиты электродвигателей от КЗ должны применяться предохранители или автоматические выключатели. Номинальные токи плавких вставок предохранителей и расцепителей автоматических выключателей должны выбираться таким образом, чтобы обеспечивалось надежное отключение КЗ на зажимах электродвигателя (см. 1.7.79 и 3.1.8) и вместе с тем чтобы электродвигатели при нормальных для данной электроустановки толчках тока (пиках технологических нагрузок, пусковых токах, токах самозапуска и т.п.) не отключались этой защитой. С этой целью для электродвигателей механизмов с легкими условиями пуска отношение пускового тока электродвигателя к номинальному току плавкой вставки должно быть не более 2,5, а для электродвигателей механизмов с тяжелыми условиями пуска (больПУЭ шая длительность разгона, частые пуски и т.п.) это отношение должно быть равным 2,0–1,6. Для электродвигателей ответственных механизмов с целью особо надежной отстройки предохранителей от толчков тока допускается принимать это отношение равным 1,6 независимо от условий пуска электродвигателя, если кратность тока КЗ на зажимах электродвигателя составляет не менее указанной в 3.1.8. Допускается осуществление защиты от КЗ одним общим аппаратом для группы электродвигателей при условии, что эта защита обеспечивает термическую стойкость пусковых аппаратов и аппаратов защиты от перегрузок, примененных в цепи каждого электродвигателя этой группы. На электростанциях для защиты от КЗ электродвигателей собственных нужд, связанных с основным технологическим процессом, должны применяться автоматические выключатели. При недостаточной чувствительности электромагнитных расцепителей автоматических выключателей в системе собственных нужд электростанций могут применяться выносные токовые реле с действием на независимый расцепитель выключателя. Для надежного обеспечения селективности защит в питающей сети собственных нужд электростанций в качестве защиты электродвигателей от КЗ рекомендуется применять электромагнитные расцепители-отсечки."
    },
    {
      "num": "5.3.57",
      "title": "Защита электродвигателей от перегрузки должна устанавливаться в случаях, когда возможна перегрузка м...",
      "text": "Защита электродвигателей от перегрузки должна устанавливаться в случаях, когда возможна перегрузка механизма по технологическим причинам, а также когда при особо тяжелых условиях пуска или самозапуска необходимо ограничить длительность пуска при пониженном напряжении. Защита должна выполняться с выдержкой времени и может быть осуществлена тепловым реле или другими устройствами. Защита от перегрузки должна действовать на отключение, на сигнал или на разгрузку механизма, если разгрузка возможна. Применение защиты от перегрузки не требуется для электродвигателей с повторно-кратковременным режимом работы."
    },
    {
      "num": "5.3.58",
      "title": "Защита минимального напряжения должна устанавливаться в следующих случаях: для электродвигателей пос...",
      "text": "Защита минимального напряжения должна устанавливаться в следующих случаях: для электродвигателей постоянного тока, которые не допускают непосредственного включения в сеть; для электродвигателей механизмов, самозапуск которых после останова недопустим по условиям технологического процесса или по условиям безопасности; для части прочих электродвигателей в соответствии с условиями, приведенными в 5.3.52. Для ответственных электродвигателей, для которых необходим самозапуск, если их вклю375\n\nГлава 5.4. Электрооборудование кранов чение производится при помощи контакторов и пускателей с удерживающей обмоткой, должны применяться в цепи управления механические или электрические устройства выдержки времени, обеспечивающие включение электродвигателя при восстановлении напряжения в течение заданного времени. Для таких электродвигателей, если это допустимо по условиям технологического процесса и условиям безопасности, можно также вместо кнопок управления применять выключатели, с тем чтобы цепь удерживающей обмотки оставалась замкнутой помимо вспомогательных контактов пускателя и этим обеспечивалось автоматическое обратное включение при восстановлении напряжения независимо от времени перерыва питания."
    },
    {
      "num": "5.3.59",
      "title": "Для синхронных электродвигателей защита от асинхронного режима должна, как правило, осуществляться с...",
      "text": "Для синхронных электродвигателей защита от асинхронного режима должна, как правило, осуществляться с помощью защиты от перегрузки по току статора."
    },
    {
      "num": "5.3.60",
      "title": "Защита от КЗ в электродвигателях переменного и постоянного тока должна предусматриваться: 1) в элект...",
      "text": "Защита от КЗ в электродвигателях переменного и постоянного тока должна предусматриваться: 1) в электроустановках с заземленной нейтралью — во всех фазах или полюсах; 2) в электроустановках с изолированной нейтралью: при защите предохранителями — во всех фазах или полюсах; при защите автоматическими выключателями — не менее чем в двух фазах или одном полюсе, при этом в пределах одной и той же электроустановки защиту следует осуществлять в одних и тех же фазах или полюсах. Защита электродвигателей переменного тока от перегрузок должна выполняться: в двух фазах при защите электродвигателей от КЗ предохранителями; в одной фазе при защите электродвигателей от КЗ автоматическими выключателями. Защита электродвигателей постоянного тока от перегрузок должна выполняться в одном полюсе."
    },
    {
      "num": "5.3.61",
      "title": "Аппараты защиты электродвигателей должны удовлетворять требованиям гл",
      "text": "Аппараты защиты электродвигателей должны удовлетворять требованиям гл. 3.1. Все виды защиты электродвигателей от КЗ, перегрузки, минимального напряжения допускается осуществлять соответствующими расцепителями, встроенными в один аппарат."
    },
    {
      "num": "5.3.62",
      "title": "Специальные виды защиты от работы на двух фазах допускается применять в порядке исключения на электр...",
      "text": "Специальные виды защиты от работы на двух фазах допускается применять в порядке исключения на электродвигателях, не имеющих защиты от перегрузки, для которых существует повышенная вероятность потери одной фазы, ведущая к выходу электродвигателя из строя с тяжелыми последствиями.\n\nГлава 5.4 ЭЛЕКТРООБОРУДОВАНИЕ КРАНОВ Область применения, определения"
    }
  ]
}