{
  "chapter": "5.4",
  "section": "5",
  "section_title": "ЭЛЕКТРОСИЛОВЫЕ УСТАНОВКИ",
  "title": "Электрооборудование кранов",
  "points": [
    {
      "num": "5.4.1",
      "title": "Настоящая глава Правил распространяется на электрооборудование мостовых, портальных, башенных, кабел...",
      "text": "Настоящая глава Правил распространяется на электрооборудование мостовых, портальных, башенных, кабельных и других кранов напряжением до 10 кВ, устанавливаемых на фундаменте или на рельсовом крановом пути, а также на электрооборудование однорельсовых тележек и электроталей внутри и вне зданий и сооружений. Кроме того, электрооборудование кранов должно отвечать требованиям действующих «Правил устройства и безопасной эксплуатации грузоподъемных кранов» Госгортехнадзора России. Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны."
    },
    {
      "num": "5.4.2",
      "title": "Электрооборудование кранов1, устанавливаемых во взрыво- и пожароопасных помещениях и зонах, должно с...",
      "text": "Электрооборудование кранов1, устанавливаемых во взрыво- и пожароопасных помещениях и зонах, должно соответствовать кроме требований настоящей главы также требованиям гл. 7.3 и 7.4 соответственно."
    },
    {
      "num": "5.4.3",
      "title": "Главными троллеями называются троллеи, расположенные вне крана",
      "text": "Главными троллеями называются троллеи, расположенные вне крана. Троллеями крана называются троллеи, расположенные на кране."
    },
    {
      "num": "5.4.4",
      "title": "Малогабаритным троллейным токопроводом (шинопроводом) называется закрытое кожухом устройство, состоя...",
      "text": "Малогабаритным троллейным токопроводом (шинопроводом) называется закрытое кожухом устройство, состоящее из троллеев, изоляторов и каретки с токосъемниками. При помощи малогабаритного троллейного токопровода могут осуществляться питание крана или его тележки, управление однорельсовыми тележками и электроталями и т.д."
    },
    {
      "num": "5.4.5",
      "title": "Ремонтным загоном называется место, где кран устанавливается на время ремонта",
      "text": "Ремонтным загоном называется место, где кран устанавливается на время ремонта. Ремонтным участком главных троллеев называется участок этих троллеев в пределах ремонтного загона."
    },
    {
      "num": "5.4.6",
      "title": "Секцией главных троллеев называется участок этих троллеев, расположенный вне пределов ремонтных заго...",
      "text": "Секцией главных троллеев называется участок этих троллеев, расположенный вне пределов ремонтных загонов и отделенный изолированным стыком от каждого из соседних участков, в том числе от ремонтных участков.\n\nОбщие требования"
    },
    {
      "num": "5.4.7",
      "title": "Электроснабжение крана должно осуществляться при помощи: 1) главных троллеев, в том числе при помощи...",
      "text": "Электроснабжение крана должно осуществляться при помощи: 1) главных троллеев, в том числе при помощи малогабаритного троллейного токопровода; 1 В тексте настоящей главы под термином «краны» подразумеваются не только собственно краны, но и однорельсовые тележки и электротали.\n\n376 2) стационарных питательных пунктов, по токосъемным контактам которых скользят укрепленные на кране отрезки троллеев («контактные лыжи»); 3) кольцевого токоподвода; 4) гибкого кабеля; 5) стационарного токопровода (для кранов, установленных на фундаменте)."
    },
    {
      "num": "5.4.8",
      "title": "Исполнение электрооборудования (электродвигателей, аппаратов и т.п.) кранов должно соответствовать у...",
      "text": "Исполнение электрооборудования (электродвигателей, аппаратов и т.п.) кранов должно соответствовать условиям окружающей среды."
    },
    {
      "num": "5.4.9",
      "title": "Напряжение электродвигателей переменного и постоянного тока и преобразовательных агрегатов (статисти...",
      "text": "Напряжение электродвигателей переменного и постоянного тока и преобразовательных агрегатов (статистических или вращающихся), устанавливаемых на кранах, должно быть не выше 10 кВ. Применение напряжения выше 1 кВ должно быть обосновано расчетами."
    },
    {
      "num": "5.4.10",
      "title": "На кранах допускается установка трансформаторов напряжением до 10 кВ и конденсаторов для повышения у...",
      "text": "На кранах допускается установка трансформаторов напряжением до 10 кВ и конденсаторов для повышения уровня компенсации реактивной мощности. Трансформаторы должны быть сухими или с заполнением негорючим жидким диэлектриком. Конденсаторы должны иметь пропитку из негорючей синтетической жидкости."
    },
    {
      "num": "5.4.11",
      "title": "Неизолированные токоведущие части электрооборудования крана должны быть ограждены, если их расположе...",
      "text": "Неизолированные токоведущие части электрооборудования крана должны быть ограждены, если их расположение не исключает случайного прикосновения к ним лиц, находящихся в кабине управления, на галереях и площадках крана, а также возле него. В отношении троллеев — см. 5.4.30–5.4.33. Электрооборудование с неизолированными токоведущими частями (магнитные контроллеры, ящики резисторов и др.), с которого автоматически снимается напряжение при входе в места его расположения, а также электрооборудование, установленное в аппаратных кабинах и других электропомещениях, запертых во время эксплуатации крана, может не ограждаться. Расстояния от настила моста крана и его тележки до незащищенных изолированных проводов приведены в гл. 2.1, до неизолированных токопроводов — в гл. 2.2, до светильников — в гл. 6.1."
    },
    {
      "num": "5.4.12",
      "title": "Аппараты ручного управления в кабинах кранов должны быть размещены так, чтобы машинист фана мог рабо...",
      "text": "Аппараты ручного управления в кабинах кранов должны быть размещены так, чтобы машинист фана мог работать сидя. Направление движения рукоятки и маховиков аппаратов должно по возможности соответствовать направлению вызываемых ими движений."
    },
    {
      "num": "5.4.13",
      "title": "Панели управления, расположенные в кабине управления, должны иметь сплошные или сетчатые ограждения",
      "text": "Панели управления, расположенные в кабине управления, должны иметь сплошные или сетчатые ограждения. Ширина проходов обслуживания этих панелей должна быть не менее указанной в 5.4.14. Установка в кабине управления резисторов для электродвигателей не допускается.\n\nПУЭ"
    },
    {
      "num": "5.4.14",
      "title": "В аппаратных кабинах и других электропомещениях проходы обслуживания щитов и отдельных панелей (магн...",
      "text": "В аппаратных кабинах и других электропомещениях проходы обслуживания щитов и отдельных панелей (магнитных контроллеров и др.) должны отвечать следующим требованиям: 1. Ширина проходов, расположенных как с лицевой, так и с задней стороны щитов и панелей, имеющих сплошные или сетчатые ограждения, должна быть не менее 0,6 м. 2. Расстояние от неогражденных неизолированных токоведущих частей, расположенных на высоте менее 2,2 м по одну сторону прохода, до стены и оборудования с изолированными или огражденными токоведущими частями, расположенных по другую сторону прохода, должно быть не менее 0,8 м. Расстояние между неизолированными токоведущими частями, расположенными на высоте менее 2,2 м на разных сторонах прохода, должно быть не менее 1 м."
    },
    {
      "num": "5.4.15",
      "title": "Электрические отопительные приборы, устанавливаемые в кабине управления крана, должны быть безопасны...",
      "text": "Электрические отопительные приборы, устанавливаемые в кабине управления крана, должны быть безопасными в пожарном отношении, а их токоведущие части должны быть ограждены. Эти приборы следует присоединять к электрической сети после вводного устройства. Корпус отопительного прибора должен быть заземлен."
    },
    {
      "num": "5.4.16",
      "title": "В пролетах, где на общих рельсовых крановых путях работают два или более кранов, для каждого из них ...",
      "text": "В пролетах, где на общих рельсовых крановых путях работают два или более кранов, для каждого из них должен быть предусмотрен свой ремонтный загон. Он должен быть совмещен с местом устройства площадки для посадки на кран обслуживающего персонала. Допускается совмещение ремонтных загонов двух или более кранов, если это не приводит к недопустимому ограничению технологического процесса во время внепланового ремонта любого крана. Устройство ремонтных загонов не требуется при питании кранов от гибких главных троллеев (гибкого кабеля).\n\nТроллеи напряжением до 1 кВ"
    },
    {
      "num": "5.4.17",
      "title": "Ремонтный участок главных троллеев должен быть электрически изолирован при помощи изолированных стык...",
      "text": "Ремонтный участок главных троллеев должен быть электрически изолирован при помощи изолированных стыков от продолжения тех же троллеев и соединен с ними посредством разъединяющих аппаратов таким образом, чтобы во время нормальной работы этот участок мог быть включен на напряжение, а при остановке крана на ремонт надежно отключен. Изоляция стыков главных троллеев должна быть выполнена в виде воздушного зазора, ширина которого зависит от конструкции токосъемника, но должна быть при напряжении до 1 кВ не менее 50 мм. Ширина токосъемника должна быть такова, чтобы при нормальной работе крана были исключены перерывы в подаче напряжения и\n\nГлава 5.4. Электрооборудование кранов неожиданная его остановка при пересечении токосъемником изолированных стыков троллеев. Разъединяющие аппараты, служащие для соединения ремонтного участка с продолжением главных троллеев, должны быть закрытого типа и иметь приспособление для запирания на замок в отключенном положении."
    },
    {
      "num": "5.4.18",
      "title": "Ремонтный участок главных троллеев, расположенный у торца кранового пролета, должен быть оборудован ...",
      "text": "Ремонтный участок главных троллеев, расположенный у торца кранового пролета, должен быть оборудован одним изолированным стыком и одним разъединяющим аппаратом. Ремонтный участок главных троллеев, расположенный в середине пролета, должен быть оборудован двумя изолированными стыками (по одному с каждой стороны) и тремя разъединяющими аппаратами, включенными таким образом, чтобы было возможно осуществлять непрерывное питание троллеев, минуя отключенный ремонтный участок, а также отключать отдельно как ремонтный участок, так и секции троллеев, расположенные по обе его стороны."
    },
    {
      "num": "5.4.19",
      "title": "Длина ремонтного участка главных троллеев, расположенного у торца кранового пролета, должна быть не ...",
      "text": "Длина ремонтного участка главных троллеев, расположенного у торца кранового пролета, должна быть не менее ширины моста крана плюс 2 м, а длина участка, распопоженного в середине пролета, — не менее ширины моста крана плюс 4 м. Если для ремонта крана установлена электроталь (тельфер), то длину ремонтного участка следует определять в зависимости от крайних положений моста при ремонте: 1. На ремонтном участке у торца кранового пролета должно оставаться не менее 2 м от изолированного стыка до моста, занимающего во время ремонта положение, наиболее удаленное от торца. 2. На ремонтном участке в середине пролета должно быть не менее 2 м от изолированных стыков до моста при всех возможных положениях его во время ремонта."
    },
    {
      "num": "5.4.20",
      "title": "На главных троллеях, а в случае их секционирования на каждой секции этих троллеев и на каждом их рем...",
      "text": "На главных троллеях, а в случае их секционирования на каждой секции этих троллеев и на каждом их ремонтном участке должна быть предусмотрена возможность установки перемычки, закорачивающей между собой и заземляющей все фазы (полюсы) на период осмотра и ремонта самих троллеев или ремонта крана."
    },
    {
      "num": "5.4.21",
      "title": "Главные троллеи и троллеи крана должны выполняться в соответствии с требованиями гл",
      "text": "Главные троллеи и троллеи крана должны выполняться в соответствии с требованиями гл. 2.2 и настоящей главы."
    },
    {
      "num": "5.4.22",
      "title": "На малогабаритные троллейные токопроводы требования гл",
      "text": "На малогабаритные троллейные токопроводы требования гл. 2.2, а также 5.4.23, 5.4.24, 5.4.26, 5.4.39 и второго абзаца 5.4.17 не распространяются."
    },
    {
      "num": "5.4.23",
      "title": "Главные троллеи крана должны выполняться, как правило, из стали",
      "text": "Главные троллеи крана должны выполняться, как правило, из стали. Допускается выполнять эти троллеи из алюминиевых сплавов. Применение меди и биметалла для главных\n\n377 троллеев и троллеев крана должно быть специально обосновано."
    },
    {
      "num": "5.4.24",
      "title": "Троллеи могут быть жесткими или гибкими; они могут подвешиваться на тросах и располагаться в коробах...",
      "text": "Троллеи могут быть жесткими или гибкими; они могут подвешиваться на тросах и располагаться в коробах или каналах. При применении жестких троллеев необходимо предусматривать устройства для компенсации линейных изменений от температуры и осадки здания."
    },
    {
      "num": "5.4.25",
      "title": "Расстояния между местами крепления троллеев должны быть такими, чтобы исключалась возможность замыка...",
      "text": "Расстояния между местами крепления троллеев должны быть такими, чтобы исключалась возможность замыкания их между собой и на заземленные части. Это расстояние выбирается с учетом стрелы провеса, а на открытом воздухе — кроме того, с учетом отклонения проводника под действием ветра."
    },
    {
      "num": "5.4.26",
      "title": "Для кранов напряжением до 660 В, установленных как в помещении, так и на открытом воздухе, расстояни...",
      "text": "Для кранов напряжением до 660 В, установленных как в помещении, так и на открытом воздухе, расстояния в свету между любыми токоведущими частями троллеев разных фаз (полюсов), а также между ними и другими конструкциями, не изолированными от земли, должны быть не менее 30 мм для неподвижных одна относительно другой деталей и 15 мм для деталей, движущихся одна относительно другой. При напряжении выше 660 В эти расстояния должны быть не менее 200 и 125 мм соответственно. Указанные расстояния должны быть обеспечены для главных троллеев крана при всех возможных передвижениях крана, его тележки и т.п."
    },
    {
      "num": "5.4.27",
      "title": "Расстояния от главных троллеев и троллеев крана до уровня пола цеха или земли должны быть не менее: ...",
      "text": "Расстояния от главных троллеев и троллеев крана до уровня пола цеха или земли должны быть не менее: при напряжении до 660 В — 3,5 м, а в проезжей части — 6 м; при напряжении выше 660 В — во всех случаях 7 м. Уменьшение указанных расстояний допускается при условии ограждения троллеев (см. 5.4.31–5.4.33). При гибких троллеях указанные расстояния должны быть обеспечены при наибольшей стреле провеса."
    },
    {
      "num": "5.4.28",
      "title": "При прокладке троллеев в полу в каналах, закрытых бетонными плитами или металлическими листами, а та...",
      "text": "При прокладке троллеев в полу в каналах, закрытых бетонными плитами или металлическими листами, а также в коробах, расположенных на высоте менее 3,5 м, зазор для перемещения кронштейна с токосъемниками не должен находиться в одной вертикальной плоскости с троллеями. Короба троллеев должны быть выполнены в соответствии с требованиями, приведенными в гл. 2.2. В каналах, расположенных в полу, необходимо обеспечить отвод почвенных и технологических вод."
    },
    {
      "num": "5.4.29",
      "title": "Гибкий кабель, используемый для питания электрооборудования крана, в местах, где возможно его повреж...",
      "text": "Гибкий кабель, используемый для питания электрооборудования крана, в местах, где возможно его повреждение, должен быть соответствующим образом защищен. Выбор марки ка378 беля должен производиться с учетом условий его работы и возможных механических воздействий."
    },
    {
      "num": "5.4.30",
      "title": "Главные троллеи крана мостового типа следует размещать со стороны, противоположной расположению каби...",
      "text": "Главные троллеи крана мостового типа следует размещать со стороны, противоположной расположению кабины управления. Исключения допускаются в случаях, когда главные троллеи недоступны для случайного прикосновения к ним из кабины управления, с посадочных площадок и лестниц."
    },
    {
      "num": "5.4.31",
      "title": "Главные троллеи и их токосъемники должны быть недоступными для случайного прикосновения к ним с мост...",
      "text": "Главные троллеи и их токосъемники должны быть недоступными для случайного прикосновения к ним с моста крана, лестниц, посадочных площадок и других площадок, где могут находиться люди. Это должно обеспечиваться соответствующим расположением их или ограждением."
    },
    {
      "num": "5.4.32",
      "title": "В местах возможного соприкосновения грузовых канатов с троллеями данного крана или крана, расположен...",
      "text": "В местах возможного соприкосновения грузовых канатов с троллеями данного крана или крана, расположенного ярусом ниже, должны быть установлены соответствующие защитные устройства."
    },
    {
      "num": "5.4.33",
      "title": "Троллеи крана и их токосъемники, не отключаемые автоматически, должны быть ограждены или расположены...",
      "text": "Троллеи крана и их токосъемники, не отключаемые автоматически, должны быть ограждены или расположены между фермами моста крана на расстоянии, недоступном для персонала, обслуживающего кран. Ограждение троллеев должно производиться по всей длине троллеев и с торцов."
    },
    {
      "num": "5.4.34",
      "title": "В районах, где на открытом воздухе возможно образование на троллеях гололеда, следует предусматриват...",
      "text": "В районах, где на открытом воздухе возможно образование на троллеях гололеда, следует предусматривать устройства или мероприятия для предупреждения или устранения гололеда."
    },
    {
      "num": "5.4.35",
      "title": "Линия, питающая главные троллеи до 1 кВ, должна быть снабжена выключателем закрытого типа, рассчитан...",
      "text": "Линия, питающая главные троллеи до 1 кВ, должна быть снабжена выключателем закрытого типа, рассчитанным на отключение рабочего тока всех кранов, установленных в одном пролете. Выключатель должен быть установлен в доступном для отключения месте и отключать троллеи только одного пролета. Если главные троллеи имеют две или более секций, каждая из которых получает питание по отдельной линии, то допускается посекционное отключение троллеев с принятием мер, исключающих возможность попадания напряжения на отключенную секцию от других секций. Выключатель, а при дистанционном управлении — аппарат управления выключателем должны иметь приспособление для запирания на замок в отключенном положении, а также указатель положения: «Включено», «Отклю– чено»."
    },
    {
      "num": "5.4.36",
      "title": "Для кранов, которые работают в тяжелом и очень тяжелом режимах, линию, питающую главные троллеи до 1...",
      "text": "Для кранов, которые работают в тяжелом и очень тяжелом режимах, линию, питающую главные троллеи до 1 кВ, рекомендуется защищать автоматическим выключателем."
    },
    {
      "num": "5.4.37",
      "title": "Главные троллеи должны быть оборудованы световой сигнализацией о наличии напряжения, а при секционир...",
      "text": "Главные троллеи должны быть оборудованы световой сигнализацией о наличии напряжения, а при секционировании троллеев и\n\nПУЭ наличии ремонтных участков этой сигнализацией должны быть оборудованы каждая секция и каждый ремонтный участок. Рекомендуется непосредственное присоединение к троллеям сигнализаторов, в которых лампы светятся при наличии напряжения на троллеях и гаснут с его исчезновением. При троллеях трехфазного тока количество ламп сигнализаторов должно быть равно количеству фаз троллеев — по одной лампе, включенной на каждую фазу, а при троллеях постоянного тока сигнализатор должен иметь две лампы, включенные параллельно. Для обеспечения долговечности ламп должны быть приняты меры (например, включение добавочных резисторов) по снижению напряжения на их зажимах на 10% номинального значения в нормальных условиях."
    },
    {
      "num": "5.4.38",
      "title": "Присоединение посторонних электроприемников к главным троллеям магнитных кранов, кранов, транспортир...",
      "text": "Присоединение посторонних электроприемников к главным троллеям магнитных кранов, кранов, транспортирующих жидкий металл, а также других кранов, при работе которых исчезновение напряжения может привести к аварии, не допускается."
    },
    {
      "num": "5.4.39",
      "title": "Главные троллеи жесткого типа должны быть окрашены, за исключением их контактной поверхности",
      "text": "Главные троллеи жесткого типа должны быть окрашены, за исключением их контактной поверхности. Цвет их окраски должен отличаться от цвета окраски конструкций здания и подкрановых балок, причем рекомендуется красный цвет. В месте подвода питания на длине 100 мм троллеи должны быть окрашены в соответствии с требованиями гл. 1.1."
    },
    {
      "num": "5.4.40",
      "title": "Для подачи напряжения на гибкий кабель портальных электрических кранов должны быть установлены колон...",
      "text": "Для подачи напряжения на гибкий кабель портальных электрических кранов должны быть установлены колонки, специально предназначенные для этой цели.\n\nВыбор и прокладка проводов и кабелей"
    },
    {
      "num": "5.4.41",
      "title": "Выбор и прокладка проводов и кабелей, применяемых на кранах, должны осуществляться в соответствии с ...",
      "text": "Выбор и прокладка проводов и кабелей, применяемых на кранах, должны осуществляться в соответствии с требованиями гл. 2.1, 2.3 и настоящей главы."
    },
    {
      "num": "5.4.42",
      "title": "Прокладку проводов на кранах рекомендуется выполнять на лотках, в коробах и трубах.",
      "text": "Прокладку проводов на кранах рекомендуется выполнять на лотках, в коробах и трубах."
    },
    {
      "num": "5.4.43",
      "title": "На кранах всех типов могут применяться провода и кабели с медными, алюмомедными или алюминиевыми жил...",
      "text": "На кранах всех типов могут применяться провода и кабели с медными, алюмомедными или алюминиевыми жилами. Сечение жил проводов и кабелей вторичных цепей должно быть не менее 2,5 мм2 для медных жил и не менее 4 мм2 для алюмомедных и алюминиевых жил. Допускается применение проводов с многопроволочными жилами сечением не менее 1,5 мм2 для медных жил и не менее 2,5 мм2 для алюмомедных и алюминиевых жил, при этом провода не должны нести механической нагрузки (см. 5.4.44).\n\n379\n\nГлава 5.4. Электрооборудование кранов Для кранов, работающих в тяжелом и весьма тяжелом режимах, а также для кранов, работающих с минеральными удобрениями, рекомендуется для вторичных цепей применять провода и кабели с медными жилами. Для вторичных цепей напряжением до 60 В разрешается применение проводов и кабелей с медными многопроволочными жилами сечением не менее 0,5 мм2 при условии, что присоединение жил выполнено пайкой и провода не несут механической нагрузки. Вторичные цепи на кранах, работающих с жидким и горячим металлом (разливочные, заливочные и завалочные краны, краны нагревательных колодцев и др.), должны выполняться проводами и кабелями с медными жилами, а вторичные цепи на быстроходных кранах (уборочные краны, перегружатели) — с медными или алюмомедными жилами (см. также 5.4.46). Алюминиевые и алюмомедные жилы проводов и кабелей в первичных цепях кранов должны быть многопроволочными сечением не менее 16 мм2. Применение проводов и кабелей с однопроволочными алюминиевыми и алюмомедными жилами в первичных цепях кранов не допускается."
    },
    {
      "num": "5.4.44",
      "title": "На электроталях, работающих как отдельно, так и входящих в состав других грузоподъемных машин, допус...",
      "text": "На электроталях, работающих как отдельно, так и входящих в состав других грузоподъемных машин, допускается применение защищенных проводов с медными жилами сечением: во вторичных цепях и цепях электромагнита тормоза не менее 0,75 мм2, в цепях электродвигателей не менее 1,5 мм2; кроме того, в указанных случаях допускается применение защищенных многопроволочных проводов с алюминиевыми жилами сечением 2,5 мм2."
    },
    {
      "num": "5.4.45",
      "title": "Прокладка проводов и кабелей на кранах, работающих с жидким и горячим металлом, должна выполняться в...",
      "text": "Прокладка проводов и кабелей на кранах, работающих с жидким и горячим металлом, должна выполняться в стальных трубах. На этих кранах не допускается прокладка в одной трубе силовых цепей разных механизмов, цепей управления разных механизмов, силовых цепей и цепей управления одного механизма."
    },
    {
      "num": "5.4.46",
      "title": "На кранах, работающих с жидким и горячим металлом, должны применяться теплостойкие провода и кабели",
      "text": "На кранах, работающих с жидким и горячим металлом, должны применяться теплостойкие провода и кабели. Токовые нагрузки на них следует определять, исходя из температуры окружающего воздуха 60 °С."
    },
    {
      "num": "5.4.47",
      "title": "В местах, где изоляция и оболочка проводов и кабелей могут подвергаться воздействию масла, следует п...",
      "text": "В местах, где изоляция и оболочка проводов и кабелей могут подвергаться воздействию масла, следует применять провода и кабели с маслостойкими изоляцией и оболочкой. В этих местах допускается применение проводов и кабелей с немаслостойкими изоляцией и оболочкой при условии прокладки их в трубах, имеющих герметичные вводы в электродвигатели, аппараты и т.п."
    },
    {
      "num": "5.4.48",
      "title": "Допустимые длительные нагрузки на провода и кабели должны определяться и соответствии с гл. 1.3.",
      "text": "Допустимые длительные нагрузки на провода и кабели должны определяться и соответствии с гл. 1.3."
    },
    {
      "num": "5.4.49",
      "title": "Напряжение на зажимах электродвигателей и в цепях управления ими при всех режимах работы электрообор...",
      "text": "Напряжение на зажимах электродвигателей и в цепях управления ими при всех режимах работы электрооборудования крана должно быть не ниже 85% номинального."
    },
    {
      "num": "5.4.50",
      "title": "Жилы проводов и кабелей всех цепей должны иметь маркировку.",
      "text": "Жилы проводов и кабелей всех цепей должны иметь маркировку.\n\nУправление, защита, сигнализация"
    },
    {
      "num": "5.4.51",
      "title": "Напряжение цепей управления и автоматики должно быть не выше 400 В переменного и 440 В постоянного т...",
      "text": "Напряжение цепей управления и автоматики должно быть не выше 400 В переменного и 440 В постоянного тока. На кранах, предназначенных для предприятий с электрической сетью 500 В, допускается применение напряжения 500 В."
    },
    {
      "num": "5.4.52",
      "title": "Защита электрооборудования кранов должна выполняться в соответствии с требованиями гл. 3.1 и 5.3.",
      "text": "Защита электрооборудования кранов должна выполняться в соответствии с требованиями гл. 3.1 и 5.3.\n\nОсвещение"
    },
    {
      "num": "5.4.53",
      "title": "В сетях до 42 В для питания цепей управления и освещения допускается использование в качестве рабоче...",
      "text": "В сетях до 42 В для питания цепей управления и освещения допускается использование в качестве рабочего провода металлических конструкций крана в соответствии с требованиями гл. 2.1."
    },
    {
      "num": "5.4.54",
      "title": "Номинальное напряжение светильников рабочего освещения крана при переменном токе не должно превышать...",
      "text": "Номинальное напряжение светильников рабочего освещения крана при переменном токе не должно превышать 220 В. При напряжении сети трехфазного тока 380 В и выше питание светильников следует осуществлять от понижающих трансформаторов. Допускается включать светильники в силовую сеть трехфазного тока 380 В на линейное напряжение, соединяя их в звезду. Для передвижных кранов, присоединяемых к сети 380/220 В гибким четырехжильным кабелем, питание светильников необходимо осуществлять на напряжении фаза — нуль. Допускается включать светильники в силовую есть напряжением до 600 В постоянного тока, соединяя их последовательно. Для освещения места работы крана он должен быть снабжен светильниками (прожекторами, фонарями)."
    },
    {
      "num": "5.4.55",
      "title": "Для светильников ремонтного освещения должно применяться напряжение не выше 420 В с питанием от тран...",
      "text": "Для светильников ремонтного освещения должно применяться напряжение не выше 420 В с питанием от трансформатора или аккумулятора, установленных на кране или в пункте ремонта крана; при питании от трансформатора должны быть выполнены требования гл. 6.2.\n\nЗаземление и зануление"
    },
    {
      "num": "5.4.56",
      "title": "Заземление и зануление должны быть выполнены в соответствии с требованиями гл",
      "text": "Заземление и зануление должны быть выполнены в соответствии с требованиями гл. 1.7. Считается достаточным, если части,\n\n380\n\nПУЭ\n\nподлежащие заземлению или занулению, присоединены к металлическим конструкциям крана, при этом должна быть обеспечена непрерывность электрической цепи металлических конструкций. Если электрооборудование крана установлено на его заземленных металлических конструкциях и на опорных поверхностях предусмотрены зачищенные и незакрашенные места для обеспечения электрического контакта, то дополнительного заземления не требуется. Рельсы кранового пути должны быть надежно соединены на стыках (сваркой, приваркой перемычек достаточного сечения, приваркой к металлическим подкрановым балкам) одна с другой для создания непрерывной электрической цепи. В электроустановках, для которых в качестве защитного мероприятия применяется заземление или зануление, рельсы кранового пути должны быть соответственно заземлены или занулены. При установке крана на открытом воздухе рельсы кранового пути, кроме того, должны быть соединены между собой и заземлены, при этом для заземления рельсов необходимо предусматривать не менее двух заземлителей, присоединяемых к рельсам в разных местах."
    },
    {
      "num": "5.4.57",
      "title": "При питании крана кабелем должны быть выполнены кроме требования 5.4.56 также требования гл",
      "text": "При питании крана кабелем должны быть выполнены кроме требования 5.4.56 также требования гл. 1.7, предъявляемые к передвижным эпектроустановкам."
    },
    {
      "num": "5.4.58",
      "title": "Корпус кнопочного аппарата управления крана, управляемого с пола, должен быть выполнен из изоляционн...",
      "text": "Корпус кнопочного аппарата управления крана, управляемого с пола, должен быть выполнен из изоляционного материала или заземлен (занулен) не менее чем двумя проводниками. В качестве одного из проводников может быть использован тросик, на котором подвешен кнопочный аппарат.\n\nЭлектрооборудование кранов напряжением выше 1 кВ"
    },
    {
      "num": "5.4.59",
      "title": "Требования, приведенные в 5.4.60– 5.4.69, распространяются на краны напряжением выше 1 кВ и являются...",
      "text": "Требования, приведенные в 5.4.60– 5.4.69, распространяются на краны напряжением выше 1 кВ и являются дополнительными к требованиям, приведенным выше в настоящей главе."
    },
    {
      "num": "5.4.60",
      "title": "Электрооборудование выше 1 кВ, расположенное на кранах как открыто, так и в электропомещениях, должн...",
      "text": "Электрооборудование выше 1 кВ, расположенное на кранах как открыто, так и в электропомещениях, должно выполняться в соответствии с требованиями гл. 4.2."
    },
    {
      "num": "5.4.61",
      "title": "Секционирование, устройство ремонтных вагонов и световой сигнализации на главных троллеях кранов не ...",
      "text": "Секционирование, устройство ремонтных вагонов и световой сигнализации на главных троллеях кранов не требуются."
    },
    {
      "num": "5.4.62",
      "title": "Расстояние в свету между главными троллеями и краном должно быть по горизонтали не менее 1,5 м (искл...",
      "text": "Расстояние в свету между главными троллеями и краном должно быть по горизонтали не менее 1,5 м (исключение см. в 5.4.63 и 5.4.64). При расположении главных тролеев над площадками крана, на которых при работе или при ремонте крана могут находиться люди,\n\nтроллеи должны располагаться на высоте не менее 3 м от уровня площадки, а площадка должна быть ограждена сверху сеткой."
    },
    {
      "num": "5.4.63",
      "title": "Площадка для установки токосъемников главных троллеев должна иметь ограждение с дверью (люком)",
      "text": "Площадка для установки токосъемников главных троллеев должна иметь ограждение с дверью (люком). Расстояние по горизонтали от главных троллеев до этой площади должно быть не менее 0,7 м."
    },
    {
      "num": "5.4.64",
      "title": "Конструкция токосъемников главных троллеев должна позволять разъединение их с троллеями, при этом ра...",
      "text": "Конструкция токосъемников главных троллеев должна позволять разъединение их с троллеями, при этом разъединитель перед выключателем (см. 5.4.65) может не устанавливаться. Между троллеями и отведенными от них токосъемниками расстояние должно быть не менее 0,7 м. Привод токосъемников должен иметь приспособление для запирания на замок, при отведенных токосъемниках, а также указатель: «Включено», «Отключено»."
    },
    {
      "num": "5.4.65",
      "title": "Отключение и включение посредством токосъемников главных троллеев рабочего тока, тока холостого хода...",
      "text": "Отключение и включение посредством токосъемников главных троллеев рабочего тока, тока холостого хода трансформатора и электродвигателя напряжением выше 1 кВ не допускаются. На кране должен быть установлен выключатель на стороне высшего напряжения, рассчитанный на отключение рабочего тока. На стороне высшего напряжения трансформатора допускается установка коммутационного аппарата, рассчитанного на отключение только тока холостого хода трансформатора, при этом перед отключением трансформатора на высшем напряжении должно быть произведено предварительное отключение всей нагрузки."
    },
    {
      "num": "5.4.66",
      "title": "Дверь (люк) на площадку для установки токосъемников (см",
      "text": "Дверь (люк) на площадку для установки токосъемников (см. 5.4.63), привод токосъемников (см. 5.4.64) и выключатель (см. 5.4.65) должны иметь блокировки, обеспечивающие следующее: 1. Работа привода токосъемников на отсоединение от троллеев и присоединение к ним должна быть возможной только после отключения выключателя. 2. Открывание двери на площадку для установки токосъемников должно быть возможным только после отведения токосъемников от троллеев в крайнее отключенное положение. 3. Работа привода токосъемников на соединение их с троллеями должна быть возможной только после закрытия двери на площадку для установки токосъемников. 4. Включение выключателя должно быть возможным только после соединения токосъемников с троллеями и после отведения токосъемников от троллеев в крайнее отключенное положение."
    },
    {
      "num": "5.4.67",
      "title": "Должна быть предусмотрена возможность установки перемычки, соединяющей между собой и заземляющей все...",
      "text": "Должна быть предусмотрена возможность установки перемычки, соединяющей между собой и заземляющей все фазы токосъемников.\n\n381\n\nГлава 5.5. Электрооборудование лифтов"
    },
    {
      "num": "5.4.68",
      "title": "Для производства ремонтных работ должно быть обеспечено электроснабжение крана трехфазным напряжение...",
      "text": "Для производства ремонтных работ должно быть обеспечено электроснабжение крана трехфазным напряжением не выше 380/220 В."
    },
    {
      "num": "5.4.69",
      "title": "При установке кранов на открытом воздухе следует: 1) главные троллеи защищать от атмосферных перенап...",
      "text": "При установке кранов на открытом воздухе следует: 1) главные троллеи защищать от атмосферных перенапряжений и конструкции их заземлять в соответствии с требованиями гл. 2.5; 2) трансформатор и электродвигатели напряжением выше 1 кВ, установленные на кране, защищать от атмосферных перенапряжений.\n\nГлава 5.5 ЭЛЕКТРООБОРУДОВАНИЕ ЛИФТОВ Область применения, определения"
    }
  ]
}