{
  "chapter": "5.6",
  "section": "5",
  "section_title": "ЭЛЕКТРОСИЛОВЫЕ УСТАНОВКИ",
  "title": "Конденсаторные установки",
  "points": [
    {
      "num": "5.6.1",
      "title": "Настоящая глава Правил распространяется на конденсаторные установки до 500 кВ (вне зависимости от их...",
      "text": "Настоящая глава Правил распространяется на конденсаторные установки до 500 кВ (вне зависимости от их исполнения), присоединяемые параллельно индуктивным элементам электрических систем переменного тока частотой 50 Гц и предназначенные для компенсации реактивной мощности электроустановок и регулирования напряжения. Глава не распространяется на конденсаторные установки для продольной компенсации, фильтровые и специальные. Конденсаторные установки напряжением до 1 кВ и выше должны также удовлетворять соответственно требованиям гл. 4.1 и 4.2."
    },
    {
      "num": "5.6.2",
      "title": "Конденсаторной установкой называется электроустановка, состоящая из конденсаторов, относящегося к ни...",
      "text": "Конденсаторной установкой называется электроустановка, состоящая из конденсаторов, относящегося к ним вспомогательного электрооборудования (выключателей, разъединителей, разрядных резисторов, устройств регулирования, защиты и т.п.) и ошиновки. Конденсаторная установка может состоять из одной или нескольких конденсаторных батарей или из одного или нескольких отдельно установленных единичных конденсаторов, присоединенных к сети через коммутационные аппараты."
    },
    {
      "num": "5.6.3",
      "title": "Конденсаторной батареей называется группа единичных конденсаторов, электрически соединенных между со...",
      "text": "Конденсаторной батареей называется группа единичных конденсаторов, электрически соединенных между собой."
    },
    {
      "num": "5.6.4",
      "title": "Единичным конденсатором называется конструктивное соединение одного или нескольких конденсаторных эл...",
      "text": "Единичным конденсатором называется конструктивное соединение одного или нескольких конденсаторных элементов в общем корпусе с наружными выводами. Термин «конденсатор» используется тогда, когда нет необходимости подчеркивать различные значения терминов «единичный конденсатор» и «конденсаторная батарея»."
    },
    {
      "num": "5.6.5",
      "title": "Конденсаторным элементом (секцией) называется неделимая часть конденсатора, состоящая из токопроводя...",
      "text": "Конденсаторным элементом (секцией) называется неделимая часть конденсатора, состоящая из токопроводящих обкладок (электродов), разделенных диэлектриком."
    },
    {
      "num": "5.6.6",
      "title": "Последовательным рядом при параллельно-последовательном соединении конденсаторов в фазе батареи назы...",
      "text": "Последовательным рядом при параллельно-последовательном соединении конденсаторов в фазе батареи называется часть батареи, состоящая из параллельно включенных конденсаторов.\n\nСхема электрических соединений, выбор оборудования"
    },
    {
      "num": "5.6.7",
      "title": "Конденсаторные установки могут присоединяться к сети через отдельный аппарат, предназначенный для вк...",
      "text": "Конденсаторные установки могут присоединяться к сети через отдельный аппарат, предназначенный для включения и отПУЭ ключения только конденсаторов, или через общий аппарат с силовым трансформатором, асинхронным электродвигателем или другим электроприемником. Эти схемы могут применяться при любом напряжении конденсаторной установки."
    },
    {
      "num": "5.6.8",
      "title": "Конденсаторные батареи на напряжение выше 10 кВ собираются из однофазных конденсаторов путем их пара...",
      "text": "Конденсаторные батареи на напряжение выше 10 кВ собираются из однофазных конденсаторов путем их параллельно-последовательного соединения. Число последовательных рядов конденсаторов выбирается так, чтобы в нормальных режимах работы токовая нагрузка на конденсаторы не превышала номинального значения. Число конденсаторов в ряду должно быть таким, чтобы при отключении одного из них из-за перегорания предохранителя напряжение на оставшихся конденсаторах ряда не превышало 110% номинального."
    },
    {
      "num": "5.6.9",
      "title": "Конденсаторные батареи на напряжение 10 кВ и ниже должны собираться, как правило, из конденсаторов с...",
      "text": "Конденсаторные батареи на напряжение 10 кВ и ниже должны собираться, как правило, из конденсаторов с номинальным напряжением, равным номинальному напряжению сети. При этом допускается длительная работа единичных конденсаторов с напряжением не более 110% номинального."
    },
    {
      "num": "5.6.10",
      "title": "В трехфазных батареях однофазные конденсаторы соединяются в треугольник или звезду",
      "text": "В трехфазных батареях однофазные конденсаторы соединяются в треугольник или звезду. Может применяться также последовательное или параллельно-последовательное соединение однофазных конденсаторов в каждой фазе трехфазной батареи."
    },
    {
      "num": "5.6.11",
      "title": "При выборе выключателя конденсаторной батареи должно учитываться наличие параллельно включенных (нап...",
      "text": "При выборе выключателя конденсаторной батареи должно учитываться наличие параллельно включенных (например, на общие шины) конденсаторных батарей. При необходимости должны быть выполнены устройства, обеспечивающие снижение толчков тока в момент включения батареи."
    },
    {
      "num": "5.6.12",
      "title": "Разъединитель конденсаторной батареи должен иметь заземляющие ножи со стороны батареи, сблокированны...",
      "text": "Разъединитель конденсаторной батареи должен иметь заземляющие ножи со стороны батареи, сблокированные со своим разъединителем. Разъединители конденсаторной батареи должны быть сблокированы с выключателем батареи."
    },
    {
      "num": "5.6.13",
      "title": "Конденсаторы должны иметь разрядные устройства",
      "text": "Конденсаторы должны иметь разрядные устройства. Единичные конденсаторы для конденсаторных батарей рекомендуется применять со встроенными разрядными резисторами. Допускается установка конденсаторов без встроенных разрядных резисторов, если на выводы единичного конденсатора или последовательного ряда конденсаторов постоянно подключено разрядное устройство. Разрядные устройства могут не устанавливаться на батареях до 1 кВ, если они присоединены к сети через трансформатор и между батареей и трансформатором отсутствуют коммутационные аппараты.\n\n385\n\nГлава 5.6. Конденсаторные установки В качестве разрядных устройств могут применяться: трансформаторы напряжения или устройства с активно-индуктивным сопротивлением — для конденсаторных установок выше 1 кВ; устройства с активным или активноиндуктивным сопротивлением — для конденсаторных установок до 1 кВ."
    },
    {
      "num": "5.6.14",
      "title": "Для достижения наиболее экономичного режима работы электрических сетей с переменным графиком реактив...",
      "text": "Для достижения наиболее экономичного режима работы электрических сетей с переменным графиком реактивной нагрузки следует применять автоматическое регулирование мощности конденсаторной установки путем включения и отключения ее в целом или отдельных ее частей."
    },
    {
      "num": "5.6.15",
      "title": "Аппараты и токоведущие части в цепи конденсаторной батареи должны допускать длительное прохождение т...",
      "text": "Аппараты и токоведущие части в цепи конденсаторной батареи должны допускать длительное прохождение тока, составляющего 130% номинального тока батареи.\n\nЗащита"
    },
    {
      "num": "5.6.16",
      "title": "Конденсаторные установки в целом должны иметь защиту от токов КЗ, действующую на отключение без выде...",
      "text": "Конденсаторные установки в целом должны иметь защиту от токов КЗ, действующую на отключение без выдержки времени. Защита должна быть отстроена от токов включения установки и толчков тока при перенапряжениях."
    },
    {
      "num": "5.6.17",
      "title": "Конденсаторная установка в целом должна иметь защиту от повышения напряжения, отключающую батарею пр...",
      "text": "Конденсаторная установка в целом должна иметь защиту от повышения напряжения, отключающую батарею при повышении действующего значения напряжения сверх допустимого. Отключение установки следует производить с выдержкой времени 3–5 мин. Повторное включение конденсаторной установки допускается после снижения напряжения в сети до номинального значения, но не ранее чем через 5 мин после ее отключения. Защита не требуется, если батарея выбрана с учетом максимально возможного значения напряжения цепи, т. е. так, что при повышении напряжения к единичному конденсатору не может быть длительно приложено напряжение более 110% номинального."
    },
    {
      "num": "5.6.18",
      "title": "В случаях, когда возможна перегрузка конденсаторов токами высших гармоник, должна быть предусмотрена...",
      "text": "В случаях, когда возможна перегрузка конденсаторов токами высших гармоник, должна быть предусмотрена релейная защита, отключающая конденсаторную установку с выдержкой времени при действующем значении тока для единичных конденсаторов, превышающем 130% номинального."
    },
    {
      "num": "5.6.19",
      "title": "Для конденсаторной батареи, имеющей две или более параллельные ветви, рекомендуется применять защиту...",
      "text": "Для конденсаторной батареи, имеющей две или более параллельные ветви, рекомендуется применять защиту, срабатывающую при нарушении равенства токов ветвей."
    },
    {
      "num": "5.6.20",
      "title": "На батареях с параллельно-последовательным включением конденсаторов каждый конденсатор выше 1,05 кВ ...",
      "text": "На батареях с параллельно-последовательным включением конденсаторов каждый конденсатор выше 1,05 кВ должен быть защищен внешним предохранителем, срабатывающим при пробое конденсатора. Конденсаторы 1,05 кВ и ниже должны иметь встроенные внутрь корпуса плавкие предохранители по одному на каждую секцию, срабатывающие при пробое секции."
    },
    {
      "num": "5.6.21",
      "title": "На батареях, собранных по схеме электрических соединений с несколькими секциями, должна применяться ...",
      "text": "На батареях, собранных по схеме электрических соединений с несколькими секциями, должна применяться защита каждой секции от токов КЗ независимо от защиты конденсаторной установки в целом. Такая защита секции необязательна, если каждый единичный конденсатор защищен отдельным внешним или встроенным предохранителем. Защита секции должна обеспечивать ее надежное отключение при наименьших и наибольших значениях тока КЗ в данной точке сети."
    },
    {
      "num": "5.6.22",
      "title": "Схема электрических соединений конденсаторных батарей и предохранители должны выбираться такими, что...",
      "text": "Схема электрических соединений конденсаторных батарей и предохранители должны выбираться такими, чтобы повреждение изоляции отдельных конденсаторов не приводило к разрушению их корпусов, повышению напряжения выше длительно допустимого на оставшихся в работе конденсаторах и отключению батареи в целом. Для защиты конденсаторов выше 1 кВ должны применяться предохранители, ограничивающие значение тока КЗ. Внешние предохранители конденсаторов должны иметь указатели их перегорания."
    },
    {
      "num": "5.6.23",
      "title": "Защита конденсаторных установок от грозовых перенапряжений должна предусматриваться в тех случаях и ...",
      "text": "Защита конденсаторных установок от грозовых перенапряжений должна предусматриваться в тех случаях и теми же средствами, какие предусмотрены в гл. 4.2.\n\nЭлектрические измерения"
    },
    {
      "num": "5.6.24",
      "title": "Емкости фаз конденсаторной установки должны контролироваться стационарными устройствами измерения то...",
      "text": "Емкости фаз конденсаторной установки должны контролироваться стационарными устройствами измерения тока в каждой фазе. Для конденсаторных установок мощностью до 400 квар допускается измерение тока только в одной фазе."
    },
    {
      "num": "5.6.25",
      "title": "Реактивная энергия, выданная в сеть конденсаторами, должна учитываться согласно требованиям гл. 1.5.",
      "text": "Реактивная энергия, выданная в сеть конденсаторами, должна учитываться согласно требованиям гл. 1.5.\n\nУстановка конденсаторов"
    },
    {
      "num": "5.6.26",
      "title": "Конструкция конденсаторной установки должна соответствовать условиям окружающей среды.",
      "text": "Конструкция конденсаторной установки должна соответствовать условиям окружающей среды."
    },
    {
      "num": "5.6.27",
      "title": "Конденсаторные установки с общей массой масла более 600 кг в каждой должны быть расположены в отдель...",
      "text": "Конденсаторные установки с общей массой масла более 600 кг в каждой должны быть расположены в отдельном помещении, отвечающем требованиям огнестойкости, приведенным в 4.2.76, с выходом наружу или в общее помещение.\n\n386 Конденсаторные установки с общей массой масла до 600 кг в каждой, а также конденсаторные установки, состоящие из конденсаторов с негорючей жидкостью, могут размещаться в помещениях РУ до 1 кВ и выше или в основных и вспомогательных помещениях производств, отнесенных к категориям Г и Д по противопожарным требованиям СНиП Госстроя России."
    },
    {
      "num": "5.6.28",
      "title": "При расположении внутри помещения конденсаторной установки выше 1 кВ с общей массой масла более 600 ...",
      "text": "При расположении внутри помещения конденсаторной установки выше 1 кВ с общей массой масла более 600 кг под установкой должен быть устроен маслоприемник, рассчитанный на 20% общей массы масла во всех конденсаторах и выполненный в соответствии с требованиями, приведенными в 4.2.101. При наружном расположении устройство маслоприемников под конденсаторами не требуется."
    },
    {
      "num": "5.6.29",
      "title": "Конденсаторные установки, размещенные в общем помещении, должны иметь сетчатые ограждения или защитн...",
      "text": "Конденсаторные установки, размещенные в общем помещении, должны иметь сетчатые ограждения или защитные кожухи. Должны быть также выполнены устройства, предотвращающие растекание синтетической жидкости по кабельным каналам и полу помещения при нарушении герметичности корпусов конденсаторов и обеспечивающие удаление паров жидкости из помещения."
    },
    {
      "num": "5.6.30",
      "title": "Расстояние между единичными конденсаторами должно быть не менее 50 мм и должно выбираться по условия...",
      "text": "Расстояние между единичными конденсаторами должно быть не менее 50 мм и должно выбираться по условиям охлаждения конденсаторов и обеспечения изоляционных расстояний."
    },
    {
      "num": "5.6.31",
      "title": "Указатели перегорания внешних предохранителей конденсатора должны быть доступны для осмотра при рабо...",
      "text": "Указатели перегорания внешних предохранителей конденсатора должны быть доступны для осмотра при работе батареи."
    },
    {
      "num": "5.6.32",
      "title": "Температура окружающего конденсаторы воздуха не должна выходить за верхний и нижний пределы, установ...",
      "text": "Температура окружающего конденсаторы воздуха не должна выходить за верхний и нижний пределы, установленные ГОСТ или техническими условиями на конденсаторы соответствующего типа. Помещение или шкафы конденсаторной установки должны иметь отдельную систему естественной вентиляции; если она не обеспечивает снижения температуры воздуха в помещении до наибольшей допустимой, необходимо применять искусственную вентиляцию.\n\nПУЭ"
    },
    {
      "num": "5.6.33",
      "title": "Для конденсаторов, устанавливаемых на открытом воздухе, должно учитываться наличие солнечного излуче...",
      "text": "Для конденсаторов, устанавливаемых на открытом воздухе, должно учитываться наличие солнечного излучения. Конденсаторы на открытом воздухе рекомендуется устанавливать так, чтобы отрицательное воздействие на них солнечной радиации было наименьшим."
    },
    {
      "num": "5.6.34",
      "title": "Соединение выводов конденсаторов между собой и присоединение их к шинам должны выполняться гибкими п...",
      "text": "Соединение выводов конденсаторов между собой и присоединение их к шинам должны выполняться гибкими перемычками."
    },
    {
      "num": "5.6.35",
      "title": "Конструкции, на которых устанавливаются конденсаторы, должны выполняться из несгораемых материалов",
      "text": "Конструкции, на которых устанавливаются конденсаторы, должны выполняться из несгораемых материалов. При выборе способа крепления конденсаторов необходимо учитывать тепловое расширение корпуса конденсатора."
    },
    {
      "num": "5.6.36",
      "title": "При наружной установке расстояния от конденсаторов, заполненных маслом, до другого оборудования, а т...",
      "text": "При наружной установке расстояния от конденсаторов, заполненных маслом, до другого оборудования, а также противопожарные расстояния от них до зданий и сооружений должны приниматься по 4.2.67 и 4.2.68."
    },
    {
      "num": "5.6.37",
      "title": "При наружной установке маслонаполненные конденсаторы должны устанавливаться согласно противопожарным...",
      "text": "При наружной установке маслонаполненные конденсаторы должны устанавливаться согласно противопожарным требованиям группами мощностью не более 30 Мвар каждая. Расстояние в свету между группами одной конденсаторной установки должно быть не менее 4 м, а между группами разных конденсаторных установок — не менее 6 м."
    },
    {
      "num": "5.6.38",
      "title": "В одном помещении с конденсаторами допускается установка относящихся к ним разрядных резисторов, раз...",
      "text": "В одном помещении с конденсаторами допускается установка относящихся к ним разрядных резисторов, разъединителей, выключателей нагрузки, малообъемных выключателей и измерительных трансформаторов."
    },
    {
      "num": "5.6.39",
      "title": "При разделении конденсаторной батареи на части рекомендуется располагать их таким образом, чтобы был...",
      "text": "При разделении конденсаторной батареи на части рекомендуется располагать их таким образом, чтобы была обеспечена безопасность работ на каждой из частей при включенных остальных."
    },
    {
      "num": "5.6.40",
      "title": "На конденсаторной установке должны предусматриваться приспособления для заземления несущих металличе...",
      "text": "На конденсаторной установке должны предусматриваться приспособления для заземления несущих металлических конструкций, которые могут находиться под напряжением при работе установки.\n\nÐàçäåë 6. ÝËÅÊÒÐÈ×ÅÑÊÎÅ ÎÑÂÅÙÅÍÈÅ\n\nГлава 6.1 ОБЩАЯ ЧАСТЬ Утверждено Министерством топлива и энергетики Российской Федерации Приказ от 6 октября 1999 г. (с изм. от 20.06.2003) Введено в действие с 1 июля 2000 г."
    }
  ]
}