{
  "chapter": "6.1",
  "section": "6",
  "section_title": "ЭЛЕКТРИЧЕСКОЕ ОСВЕЩЕНИЕ",
  "title": "Общая часть",
  "points": [
    {
      "num": "6.1.9",
      "title": "Провода зарядки светильника — провода, прокладываемые внутри светильника от установленных в нем конт...",
      "text": "Провода зарядки светильника — провода, прокладываемые внутри светильника от установленных в нем контактных зажимов или штепсельных разъемов для присоединения к сети (для светильника, не имеющего внутри контактных зажимов или штепсельного разъема, — провода или кабели от места присоединения светильника к сети) до установленных в светильнике аппаратов и ламповых патронов.\n\nОбласть применения. Определения\n\nОбщие требования"
    },
    {
      "num": "6.1.1",
      "title": "Настоящий раздел Правил распространяется на установки электрического освещения зданий, помещений и с...",
      "text": "Настоящий раздел Правил распространяется на установки электрического освещения зданий, помещений и сооружений наружного освещения городов, поселков и сельских населенных пунктов, территорий предприятий и учреждений, на установки оздоровительного ультрафиолетового облучения длительного действия, установки световой рекламы, световые знаки и иллюминационные установки."
    },
    {
      "num": "6.1.2",
      "title": "Электрическое освещение специальных установок (жилых и общественных зданий, зрелищных предприятий, к...",
      "text": "Электрическое освещение специальных установок (жилых и общественных зданий, зрелищных предприятий, клубных учреждений, спортивных сооружений, взрывоопасных и пожароопасных зон) кроме требований настоящего раздела должно удовлетворять также требованиям соответствующих глав разд. 7."
    },
    {
      "num": "6.1.3",
      "title": "Питающая осветительная сеть — сеть от распределительного устройства подстанции или ответвления от во...",
      "text": "Питающая осветительная сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ."
    },
    {
      "num": "6.1.4",
      "title": "Распределительная сеть—сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов, щитков и пунктов питания н...",
      "text": "Распределительная сеть—сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов, щитков и пунктов питания наружного освещения."
    },
    {
      "num": "6.1.5",
      "title": "Групповая сеть — сеть от щитков до светильников, штепсельных розеток и других электроприемников.",
      "text": "Групповая сеть — сеть от щитков до светильников, штепсельных розеток и других электроприемников."
    },
    {
      "num": "6.1.6",
      "title": "Пункт питания наружного освещения — электрическое распределительное устройство для присоединения гру...",
      "text": "Пункт питания наружного освещения — электрическое распределительное устройство для присоединения групповой сети наружного освещения к источнику питания."
    },
    {
      "num": "6.1.7",
      "title": "Фаза ночного режима — фаза питающей или распределительной сети наружного освещения, не отключаемая в...",
      "text": "Фаза ночного режима — фаза питающей или распределительной сети наружного освещения, не отключаемая в ночные часы."
    },
    {
      "num": "6.1.8",
      "title": "Каскадная система управления наружным освещением — система, осуществляющая последовательное включени...",
      "text": "Каскадная система управления наружным освещением — система, осуществляющая последовательное включение (отключение) участков групповой сети наружного освещения."
    },
    {
      "num": "6.1.10",
      "title": "Нормы освещенности, ограничения слепящего действия светильников, пульсаций освещенности и другие кач...",
      "text": "Нормы освещенности, ограничения слепящего действия светильников, пульсаций освещенности и другие качественные показатели осветительных установок, виды и системы освещения должны приниматься согласно требованиям СНиП 23-05-95 «Естественное и искусственное освещение» и других нормативных документов, утвержденных или согласованных с Госстроем (Минстроем) РФ и министерствами и ведомствами Российской Федерации в установленном порядке. Светильники должны соответствовать требованиям норм пожарной безопасности НПБ 249-97 «Светильники. Требования пожарной безопасности. Методы испытаний»."
    },
    {
      "num": "6.1.11",
      "title": "Для электрического освещения следует, как правило, применять разрядные лампы низкого давления (напри...",
      "text": "Для электрического освещения следует, как правило, применять разрядные лампы низкого давления (например, люминесцентные), лампы высокого давления (например, металлогалогенные типа ДРИ, ДРИЗ, натриевые типа ДНаТ, ксеноновые типов ДКсТ, ДКсТЛ, ртутновольфрамовые, ртутные типа ДРЛ). Допускается использование и ламп накаливания. Применение для внутреннего освещения ксеноновых ламп типа ДКсТ (кроме ДКсТЛ) допускается с разрешения Госсанинспекции и при условии, что горизонтальная освещенность на уровнях, где возможно длительное пребывание людей, не превышает 150 лк, а места нахождения крановщиков экранированы от прямого света ламп. При применении люминесцентных ламп в осветительных установках должны соблюдаться следующие условия для обычного исполнения светильников: 1) температура окружающей среды не должна быть ниже 5 °С;\n\n388 2) напряжение у осветительных приборов должно быть не менее 90% номинального."
    },
    {
      "num": "6.1.12",
      "title": "Для аварийного освещения рекомендуется применять светильники с лампами накаливания или люминесцентны...",
      "text": "Для аварийного освещения рекомендуется применять светильники с лампами накаливания или люминесцентными. Разрядные лампы высокого давления допускается использовать при обеспечении их мгновенного зажигания и перезажигания."
    },
    {
      "num": "6.1.13",
      "title": "Для питания осветительных приборов общего внутреннего и наружного освещения, как правило, должно при...",
      "text": "Для питания осветительных приборов общего внутреннего и наружного освещения, как правило, должно применяться напряжение не выше 220 В переменного или постоянного тока. В помещениях без повышенной опасности напряжение 220 В может применяться для всех стационарно установленных осветительных приборов вне зависимости от высоты их установки. Напряжение 380 В для питания осветительных приборов общего внутреннего и наружного освещения может использоваться при соблюдении следующих условий: 1) ввод в осветительный прибор и независимый, не встроенный в прибор, пускорегулирующий аппарат выполняется проводами или кабелем с изоляцией на напряжение не менее 660 В; 2) ввод в осветительный прибор двух или трех проводов разных фаз системы 660/380 В не допускается."
    },
    {
      "num": "6.1.14",
      "title": "В помещениях с повышенной опасностью и особо опасных при высоте установки светильников общего освеще...",
      "text": "В помещениях с повышенной опасностью и особо опасных при высоте установки светильников общего освещения над полом или площадкой обслуживания менее 2,5 м применение светильников класса защиты 0 запрещается, необходимо применять светильники класса защиты 2 или 3. Допускается использование светильников класса защиты 1, в этом случае цепь должна быть защищена устройством защитного отключения (УЗО) с током срабатывания до 30 мА. Указанные требования не распространяются на светильники, обслуживаемые с кранов. При этом расстояние от светильников до настила моста крана должно быть не менее 1,8 м или светильники должны быть подвешены не ниже нижнего пояса ферм перекрытия, а обслуживание этих светильников с кранов должно выполняться с соблюдением требований техники безопасности."
    },
    {
      "num": "6.1.15",
      "title": "В установках освещения фасадов зданий, скульптур, монументов, подсвета зелени с использованием освет...",
      "text": "В установках освещения фасадов зданий, скульптур, монументов, подсвета зелени с использованием осветительных приборов, установленных ниже 2,5 м от поверхности земли или площадки обслуживания, может применяться напряжение до 380 В при степени защиты осветительных приборов не ниже IP54. В установках освещения фонтанов и бассейнов номинальное напряжение питания погружаемых в воду осветительных приборов должно быть не более 12 В.\n\nПУЭ"
    },
    {
      "num": "6.1.16",
      "title": "Для питания светильников местного стационарного освещения с лампами накаливания должны применяться н...",
      "text": "Для питания светильников местного стационарного освещения с лампами накаливания должны применяться напряжения: в помещениях без повышенной опасности — не выше 220 В; в помещениях с повышенной опасностью и особо опасных — не выше 50 В. В помещениях с повышенной опасностью и особо опасных допускается напряжение до 220 В для светильников, в этом случае должно быть предусмотрено или защитное отключение линии при токе утечки до 30 мА, или питание каждого светильника через разделяющий трансформатор (разделяющий трансформатор может иметь несколько электрически не связанных вторичных обмоток). Для питания светильников местного освещения с люминесцентными лампами может применяться напряжение не выше 220 В. При этом в помещениях сырых, особо сырых, жарких и с химически активной средой применение люминесцентных памп для местного освещения допускается только в арматуре специальной конструкции. Лампы ДРЛ, ДРИ, ДРИЗ и ДНаТ могут применяться для местного освещения при напряжении не выше 220 В в арматуре, специально предназначенной для местного освещения."
    },
    {
      "num": "6.1.17",
      "title": "Для питания переносных светильников в помещениях с повышенной опасностью и особо опасных должно прим...",
      "text": "Для питания переносных светильников в помещениях с повышенной опасностью и особо опасных должно применяться напряжение не выше 50 В. При наличии особо неблагоприятных условий, а именно когда опасность поражения электрическим током усугубляется теснотой, неудобным положением работающего, соприкосновением с большими металлическими, хорошо заземленными поверхностями (например, работа в котлах), и в наружных установках для питания ручных светильников должно применяться напряжение не выше 12 В. Переносные светильники, предназначенные для подвешивания, настольные, напольные и т.п. приравниваются при выборе напряжения к стационарным светильникам местного стационарного освещения (6.1.16). Для переносных светильников, устанавливаемых на переставных стойках на высоте 2,5 м и более, допускается применять напряжение до 380 В."
    },
    {
      "num": "6.1.18",
      "title": "Питание светильников напряжением до 50 В должно производиться от разделяющих трансформаторов или авт...",
      "text": "Питание светильников напряжением до 50 В должно производиться от разделяющих трансформаторов или автономных источников питания."
    },
    {
      "num": "6.1.19",
      "title": "Допустимые отклонения и колебания напряжения у осветительных приборов не должны превышать указанных ...",
      "text": "Допустимые отклонения и колебания напряжения у осветительных приборов не должны превышать указанных в ГОСТ 13109-87 «Электрическая энергия. Требования к качеству электрической энергии в электрических сетях общего назначения».\n\n389\n\nГлава 6.1. Общая часть"
    },
    {
      "num": "6.1.20",
      "title": "Питание силовых и осветительных электроприемников при напряжении 380/220 В рекомендуется производить...",
      "text": "Питание силовых и осветительных электроприемников при напряжении 380/220 В рекомендуется производить от общих трансформаторов при условии соблюдения требований 6.1.19.\n\nАварийное освещение"
    },
    {
      "num": "6.1.21",
      "title": "Аварийное освещение разделяется на освещение безопасности и эвакуационное",
      "text": "Аварийное освещение разделяется на освещение безопасности и эвакуационное. Освещение безопасности предназначено для продолжения работы при аварийном отключении рабочего освещения. Светильники рабочего освещения и светильники освещения безопасности в производственных и общественных зданиях и на открытых пространствах должны питаться от независимых источников."
    },
    {
      "num": "6.1.22",
      "title": "Светильники и световые указатели эвакуационного освещения в производственных зданиях с естественным ...",
      "text": "Светильники и световые указатели эвакуационного освещения в производственных зданиях с естественным освещением и в общественных и жилых зданиях должны быть присоединены к сети, не связанной с сетью рабочего освещения, начиная от щита подстанции (распределительного пункта освещения) или, при наличии только одного ввода, начиная от вводного распределительного устройства."
    },
    {
      "num": "6.1.23",
      "title": "Питание светильников и световых указателей эвакуационного освещения в производственных зданиях без е...",
      "text": "Питание светильников и световых указателей эвакуационного освещения в производственных зданиях без естественного освещения следует выполнять аналогично литанию светильников освещения безопасности (6.1.21). В производственных зданиях без естественного света в помещениях, где могут одновременно находиться 20 человек и более, независимо от наличия освещения безопасности должны предусматриваться эвакуационное освещение по основным проходам и световые указатели «выход», автоматически переключаемые при прекращении их питания на третий независимый внешний или местный источник (аккумуляторная батарея, дизель-генераторная установка и т.п.), не используемый в нормальном режиме для питания рабочего освещения, освещения безопасности и эвакуационного освещения, или светильники эвакуационного освещения и указатели «выход» должны иметь автономный источник питания."
    },
    {
      "num": "6.1.24",
      "title": "При отнесении всех или части светильников освещения безопасности и эвакуационного освещения к особой...",
      "text": "При отнесении всех или части светильников освещения безопасности и эвакуационного освещения к особой группе первой категории по надежности электроснабжения необходимо предусматривать дополнительное питание этих светильников от третьего независимого источника."
    },
    {
      "num": "6.1.25",
      "title": "Светильники эвакуационного освещения, световые указатели эвакуационных и (или) запасных выходов в зд...",
      "text": "Светильники эвакуационного освещения, световые указатели эвакуационных и (или) запасных выходов в зданиях любого назначения, снабженные автономными источниками питания, в нормальном режиме могут питаться от сетей любого вида освещения, не отключаемых во время функционирования зданий."
    },
    {
      "num": "6.1.26",
      "title": "Для помещений, в которых постоянно находятся люди или которые предназначены для постоянного прохода ...",
      "text": "Для помещений, в которых постоянно находятся люди или которые предназначены для постоянного прохода персонала или посторонних лиц и в которых требуется освещение безопасности или эвакуационное освещение, должна быть обеспечена возможность включения указанных видов освещения в течение всего времени, когда включено рабочее освещение, или освещение безопасности и эвакуационное освещение должны включаться автоматически при аварийном погасании рабочего освещения."
    },
    {
      "num": "6.1.27",
      "title": "Применение для рабочего освещения, освещения безопасности и (или) эвакуационного освещения общих гру...",
      "text": "Применение для рабочего освещения, освещения безопасности и (или) эвакуационного освещения общих групповых щитков, а также установка аппаратов управления рабочим освещением, освещением безопасности и (или) эвакуационным освещением, за исключением аппаратов вспомогательных цепей (например, сигнальных ламп, ключей управления), в общих шкафах не допускается. Разрешается питание освещения безопасности и эвакуационного освещения от общих щитков."
    },
    {
      "num": "6.1.28",
      "title": "Использование сетей, питающих силовые электроприемники, для питания освещения безопасности и эвакуац...",
      "text": "Использование сетей, питающих силовые электроприемники, для питания освещения безопасности и эвакуационного освещения в производственных зданиях без естественного освещения не допускается."
    },
    {
      "num": "6.1.29",
      "title": "Допускается применение ручных осветительных приборов с аккумуляторами или сухими элементами для осве...",
      "text": "Допускается применение ручных осветительных приборов с аккумуляторами или сухими элементами для освещения безопасности и эвакуационного освещения взамен стационарных светильников (здания и помещения без постоянного пребывания людей, здания площадью застройки не более 250 м2).\n\nВыполнение и защита осветительных сетей"
    },
    {
      "num": "6.1.30",
      "title": "Осветительные сети должны быть выполнены в соответствии с требованиями гл",
      "text": "Осветительные сети должны быть выполнены в соответствии с требованиями гл. 2.1–2.4, а также дополнительными требованиями, приведенными в гл. 6.2–6.4 и 7.1–7.4."
    },
    {
      "num": "6.1.31",
      "title": "Сечение нулевых рабочих проводников трехфазных питающих и групповых линий с лампами люминесцентными,...",
      "text": "Сечение нулевых рабочих проводников трехфазных питающих и групповых линий с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, ДНаТ при одновременном отключении всех фазных проводов линии должно выбираться: для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, — равным фазному независимо от сечения; для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующи390\n\nПУЭ\n\nми аппаратами, — равным фазному при сечении фазных проводников менее или равном 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50% сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25 мм2 для алюминиевых проводов."
    },
    {
      "num": "6.1.32",
      "title": "При защите трехфазных осветительных питающих и групповых линий предохранителями или однополюсными ав...",
      "text": "При защите трехфазных осветительных питающих и групповых линий предохранителями или однополюсными автоматическими выключателями при любых источниках света сечение нулевых рабочих проводников следует принимать равным сечению фазных проводников."
    },
    {
      "num": "6.1.33",
      "title": "Защита осветительных сетей должна выполняться в соответствии с требованиями гл",
      "text": "Защита осветительных сетей должна выполняться в соответствии с требованиями гл. 3.1 с дополнениями, приведенными в 6.1.34– 6.1.35, 6.2.9–6.2.11, 6.3.40, 6.4.10. При выборе токов аппаратов защиты должны учитываться пусковые токи при включении мощных ламп накаливания и ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ. Аппараты защиты следует располагать по возможности группами в доступных для обслуживания местах. Рассредоточенная установка аппаратов защиты допускается при питании освещения от шинопроводов (6.2.7)."
    },
    {
      "num": "6.1.34",
      "title": "Аппараты защиты независимо от требований 6.2.7 и 6.2.8 в питающей осветительной сети следует устанав...",
      "text": "Аппараты защиты независимо от требований 6.2.7 и 6.2.8 в питающей осветительной сети следует устанавливать на вводах в здания."
    },
    {
      "num": "6.1.35",
      "title": "Трансформаторы, используемые для питания светильников до 50 В, должны быть защищены со стороны высше...",
      "text": "Трансформаторы, используемые для питания светильников до 50 В, должны быть защищены со стороны высшего напряжения. Защита должна быть предусмотрена также на отходящих линиях низшего напряжения. Если трансформаторы питаются отдельными группами от щитков и аппарат защиты на щитке обслуживает не более трех трансформаторов, то установка дополнительных аппаратов защиты со стороны высшего напряжения каждого трансформатора необязательна."
    },
    {
      "num": "6.1.36",
      "title": "Установка предохранителей, автоматических и неавтоматических однополюсных выключателей в нулевых раб...",
      "text": "Установка предохранителей, автоматических и неавтоматических однополюсных выключателей в нулевых рабочих проводах в сетях с заземленной нейтралью запрещается.\n\nЗащитные меры безопасности"
    },
    {
      "num": "6.1.37",
      "title": "Защитное заземление установок электрического освещения должно выполняться согласно требованиям гл",
      "text": "Защитное заземление установок электрического освещения должно выполняться согласно требованиям гл. 1.7, а также дополнительным требованиям, приведенным в 6.1.38– 6.1.47, 6.4.9 и гл. 7.1–7.4."
    },
    {
      "num": "6.1.38",
      "title": "Защитное заземление металлических корпусов светильников общего освещения с лампами накаливания и с л...",
      "text": "Защитное заземление металлических корпусов светильников общего освещения с лампами накаливания и с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, натриевыми со встроенными внутрь светильника пускорегулирующими аппаратами следует осуществлять:\n\n1) в сетях с заземленной нейтралью — присоединением к заземляющему винту корпуса светильника РЕ проводника. Заземление корпуса светильника ответвлением от нулевого рабочего провода внутри светильника запрещается; 2) в сетях с изолированной нейтралью, а также в сетях, переключаемых на питание от аккумуляторной батареи, — присоединением к заземляющему винту корпуса светильника защитного проводника. При вводе в светильник проводов, не имеющих механической защиты, защитный проводник должен быть гибким."
    },
    {
      "num": "6.1.39",
      "title": "Защитное заземление корпусов светильников общего освещения с лампами ДРЛ, ДРИ, ДРИЗ, ДНаТ и люминесц...",
      "text": "Защитное заземление корпусов светильников общего освещения с лампами ДРЛ, ДРИ, ДРИЗ, ДНаТ и люминесцентными с вынесенными пускорегулирующими аппаратами следует осуществлять при помощи перемычки между заземляющим винтом заземленного пускорегулирующего аппарата и заземляющим винтом светильника."
    },
    {
      "num": "6.1.40",
      "title": "Металлические отражатели светильников с корпусами из изолирующих материалов заземлять не требуется.",
      "text": "Металлические отражатели светильников с корпусами из изолирующих материалов заземлять не требуется."
    },
    {
      "num": "6.1.41",
      "title": "Защитное заземление металлических корпусов светильников местного освещения на напряжение выше 50 В д...",
      "text": "Защитное заземление металлических корпусов светильников местного освещения на напряжение выше 50 В должно удовлетворять следующим требованиям: 1) если защитные проводники присоединяются не к корпусу светильника, а к металлической конструкции, на которой светильник установлен, то между этой конструкцией, кронштейном и корпусом светильника должно быть надежное электрическое соединение; 2) если между кронштейном и корпусом светильника нет надежного электрического соединения, то оно должно быть осуществлено при помощи специально предназначенного для этой цели защитного проводника."
    },
    {
      "num": "6.1.42",
      "title": "Защитное заземление металлических корпусов светильников общего освещения с любыми источниками света ...",
      "text": "Защитное заземление металлических корпусов светильников общего освещения с любыми источниками света в помещениях как без повышенной опасности, так и с повышенной опасностью и особо опасных, во вновь строящихся и реконструируемых жилых и общественных зданиях, а также в административно-конторских, бытовых, проектно-конструкторских, лабораторных и т.п. помещениях промышленных предприятий (приближающихся по своему характеру к помещениям общественных зданий) следует осуществлять в соответствии с требованиями гл. 7.1."
    },
    {
      "num": "6.1.43",
      "title": "В помещениях без повышенной опасности производственных, жилых и общественных зданий при напряжении в...",
      "text": "В помещениях без повышенной опасности производственных, жилых и общественных зданий при напряжении выше 50 В должны применяться переносные светильники класса 1\n\n391\n\nГлава 6.2. Внутреннее освещение по ГОСТ 12.2.007.0-75 «ССБТ. Изделия электротехнические. Общие требования безопасности». Групповые линии, питающие штепсельные розетки, должны выполняться в соответствии с требованиями гл. 7.1, при этом в сетях с изолированной нейтралью защитный проводник следует подключать к заземлителю."
    },
    {
      "num": "6.1.44",
      "title": "Защитные проводники в сетях с заземленной нейтралью в групповых пиниях, питающих светильники общего ...",
      "text": "Защитные проводники в сетях с заземленной нейтралью в групповых пиниях, питающих светильники общего освещения и штепсельные розетки (6.1.42, 6.1.43), нулевой рабочий и нулевой защитный проводники не допускается подключать под общий контактный зажим."
    },
    {
      "num": "6.1.45",
      "title": "При выполнении защитного заземления осветительных приборов наружного освещения должно выполняться та...",
      "text": "При выполнении защитного заземления осветительных приборов наружного освещения должно выполняться также подключение железобетонных и металлических опор, а также тросов к заземлителю в сетях с изолированной нейтралью и к РЕ (PEN) проводнику в сетях с заземленной нейтралью."
    },
    {
      "num": "6.1.46",
      "title": "При установке осветительных приборов наружного освещения на железобетонных и металлических опорах эл...",
      "text": "При установке осветительных приборов наружного освещения на железобетонных и металлических опорах электрифицированного городского транспорта в сетях с изолированной нейтралью осветительные приборы и опоры заземлять не допускается, в сетях с заземленной нейтралью осветительные приборы и опоры должны быть подсоединены к PEN проводнику линии."
    },
    {
      "num": "6.1.47",
      "title": "При питании наружного освещения воздушными линиями должна выполняться защита от атмосферных перенапр...",
      "text": "При питании наружного освещения воздушными линиями должна выполняться защита от атмосферных перенапряжений в соответствии с гл. 2.4."
    },
    {
      "num": "6.1.48",
      "title": "При выполнении схем питания светильников и штепсельных розеток следует руководствоваться требованиям...",
      "text": "При выполнении схем питания светильников и штепсельных розеток следует руководствоваться требованиями по установке УЗО, изложенными в гл. 7.1 и 7.2."
    },
    {
      "num": "6.1.49",
      "title": "Для установок наружного освещения (фасадов зданий, монументов и т.п., наружной световой рекламы и ук...",
      "text": "Для установок наружного освещения (фасадов зданий, монументов и т.п., наружной световой рекламы и указателей) в сетях TN-S или TN-C-S рекомендуется установка УЗО с током срабатывания до 30 мА, при этом фоновое значение токов утечки должно быть, по крайней мере, в 3 раза меньше уставки срабатывания УЗО по дифференциальному току.\n\nГлава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ Общие требования"
    }
  ]
}