{
  "chapter": "6.3",
  "section": "6",
  "section_title": "ЭЛЕКТРИЧЕСКОЕ ОСВЕЩЕНИЕ",
  "title": "Наружное освещение",
  "points": [
    {
      "num": "6.3.1",
      "title": "Для наружного освещения могут применяться любые источники света (см",
      "text": "Для наружного освещения могут применяться любые источники света (см. 6.1.11). Для охранного освещения территорий предприятий применение разрядных ламп не допускается в случаях, когда охранное освещение нормально не включено и включается автоматически от действия охранной сигнализации."
    },
    {
      "num": "6.3.2",
      "title": "Осветительные приборы наружного освещения (светильники, прожекторы) могут устанавливаться на специал...",
      "text": "Осветительные приборы наружного освещения (светильники, прожекторы) могут устанавливаться на специально предназначенных для такого освещения опорах, а также на опорах воздушных линий до 1 кВ, опорах контактной сети электрифицированного гоГлава 6.3. Наружное освещение родского транспорта всех видов токов напряжением до 600 В, стенах и перекрытиях зданий и сооружений, мачтах (в том числе мачтах отдельно стоящих молниеотводов), технологических эстакадах, площадках технологических установок и дымовых труб, парапетах и ограждениях мостов и транспортных эстакад, на металлических, железобетонных и других конструкциях зданий и сооружений независимо от отметки их расположения, могут быть подвешены на тросах, укрепленных на стенах зданий и опорах, а также установлены на уровне земли и ниже."
    },
    {
      "num": "6.3.3",
      "title": "Установка светильников наружного освещения на опорах ВЛ до 1 кВ должна выполняться: при обслуживании...",
      "text": "Установка светильников наружного освещения на опорах ВЛ до 1 кВ должна выполняться: при обслуживании светильников с телескопической вышки с изолирующим звеном — как правило, выше проводов ВЛ или на уровне нижних проводов ВЛ при размещении светильников и проводов ВЛ с разных сторон опоры. Расстояние по горизонтали от светильника до ближайшего провода ВЛ должно быть не менее 0,6 м; при обслуживании светильников иными способами — ниже проводов ВЛ. Расстояние по вертикали от светильника до провода ВЛ (в свету) должно быть не менее 0,2 м, расстояние по горизонтали от светильника до опоры (в свету) должно быть не более 0,4 м."
    },
    {
      "num": "6.3.4",
      "title": "При подвеске светильников на тросах должны приниматься меры по исключению раскачивания светильников ...",
      "text": "При подвеске светильников на тросах должны приниматься меры по исключению раскачивания светильников от воздействия ветра."
    },
    {
      "num": "6.3.5",
      "title": "Над проезжей частью улиц, дорог и площадей светильники должны устанавливаться на высоте не менее 6,5...",
      "text": "Над проезжей частью улиц, дорог и площадей светильники должны устанавливаться на высоте не менее 6,5 м. При установке светильников над контактной сетью трамвая высота установки светильников должна быть не менее 8 м до головки рельса. При расположении светильников над контактной сетью троллейбуса — не менее 9 м от уровня проезжей части. Расстояние по вертикали от проводов линий уличного освещения до поперечин контактной сети или до подвешенных к поперечинам иллюминационных гирлянд должно быть не менее 0,5 м."
    },
    {
      "num": "6.3.6",
      "title": "Над бульварами и пешеходными дорогами светильники должны устанавливаться на высоте не менее 3 м",
      "text": "Над бульварами и пешеходными дорогами светильники должны устанавливаться на высоте не менее 3 м. Наименьшая высота установки осветительных приборов для освещения газонов и фасадов зданий и сооружений и для декоративного освещения не ограничивается при условии соблюдения требований 6.1.15. Установка осветительных приборов в приямках ниже уровня земли разрешается при наличии дренажных или других аналогичных устройств по удалению воды из приямков.\n\n393"
    },
    {
      "num": "6.3.7",
      "title": "Для освещения транспортных развязок, городских и других площадей светильники могут устанавливаться н...",
      "text": "Для освещения транспортных развязок, городских и других площадей светильники могут устанавливаться на опорах высотой 20 м и более при условии обеспечения безопасности их обслуживания (например, опускание светильников, устройство площадок, использование вышек и т.п.). Допускается размещать светильники в парапетах и ограждениях мостов и эстакад из негорючих материалов на высоте 0,9–1,3 м над проезжей частью при условии защиты от прикосновений к токоведущим частям светильников."
    },
    {
      "num": "6.3.8",
      "title": "Опоры установок освещения площадей, улиц, дорог должны располагаться на расстоянии не менее 1 м от л...",
      "text": "Опоры установок освещения площадей, улиц, дорог должны располагаться на расстоянии не менее 1 м от лицевой грани бортового камня до внешней поверхности цоколя опоры на магистральных улицах и дорогах с интенсивным транспортным движением и не менее 0,6 м на других улицах, дорогах и площадях. Это расстояние разрешается уменьшать до 0,3 м при условии отсутствия маршрутов городского транспорта и грузовых машин. При отсутствии бортового камня расстояние от кромки проезжей части до внешней поверхности цоколя опоры должно быть не менее 1,75 м. На территориях промышленных предприятий расстояние от опоры наружного освещения до проезжей части рекомендуется принимать не менее 1 м. Допускается уменьшение этого расстояния до 0,6 м."
    },
    {
      "num": "6.3.9",
      "title": "Опоры освещения улиц и дорог, имеющих разделительные полосы шириной 4 м и более, могут устанавливать...",
      "text": "Опоры освещения улиц и дорог, имеющих разделительные полосы шириной 4 м и более, могут устанавливаться по центру разделительных полос."
    },
    {
      "num": "6.3.10",
      "title": "На улицах и дорогах, имеющих кюветы, допускается устанавливать опоры за кюветом, если расстояние от ...",
      "text": "На улицах и дорогах, имеющих кюветы, допускается устанавливать опоры за кюветом, если расстояние от опоры до ближайшей границы проезжей части не превышает 4 м. Опора не должна находиться между пожарным гидрантом и проезжей частью."
    },
    {
      "num": "6.3.11",
      "title": "Опоры на пересечениях и примыканиях улиц и дорог рекомендуется устанавливать на расстоянии не менее ...",
      "text": "Опоры на пересечениях и примыканиях улиц и дорог рекомендуется устанавливать на расстоянии не менее 1,5 м от начала закругления тротуаров, не нарушая линии установки опор."
    },
    {
      "num": "6.3.12",
      "title": "Опоры наружного освещения на инженерных сооружениях (мостах, путепроводах транспортных эстакадах и т...",
      "text": "Опоры наружного освещения на инженерных сооружениях (мостах, путепроводах транспортных эстакадах и т.п.) следует устанавливать в створе ограждений в стальных станинах или на фланцах, прикрепляемых к несущим элементам инженерного сооружения."
    },
    {
      "num": "6.3.13",
      "title": "Опоры для светильников освещения аллей и пешеходных дорог должны располагаться вне пешеходной части.",
      "text": "Опоры для светильников освещения аллей и пешеходных дорог должны располагаться вне пешеходной части."
    },
    {
      "num": "6.3.14",
      "title": "Светильники на улицах и дорогах с рядовой посадкой деревьев должны устанавливаться вне крон деревьев...",
      "text": "Светильники на улицах и дорогах с рядовой посадкой деревьев должны устанавливаться вне крон деревьев на удлиненных крон394\n\nПУЭ\n\nштейнах, обращенных в сторону проезжей части улицы, или следует применять тросовую подвеску светильников.\n\nПитание установок наружного освещения"
    },
    {
      "num": "6.3.15",
      "title": "Питание установок наружного освещения может выполняться непосредственно от трансформаторных подстанц...",
      "text": "Питание установок наружного освещения может выполняться непосредственно от трансформаторных подстанций, распределительных пунктов и вводно-распределительных устройств (ВРУ)."
    },
    {
      "num": "6.3.16",
      "title": "Для питания светильников уличного освещения, а также наружного освещения промышленных предприятий до...",
      "text": "Для питания светильников уличного освещения, а также наружного освещения промышленных предприятий должны прокладываться, как правило, самостоятельные линии. Питание светильников допускается выполнять ог дополнительно прокладываемых для этого фазных и общего нулевого провода воздушной электрической сети города, населенного пункта, промышленного предприятия."
    },
    {
      "num": "6.3.17",
      "title": "Осветительные установки городских транспортных и пешеходных тоннелей, осветительные установки улиц, ...",
      "text": "Осветительные установки городских транспортных и пешеходных тоннелей, осветительные установки улиц, дорог и площадей категории А по надежности электроснабжения относятся ко второй категории, остальные наружные осветительные установки — к третьей категории."
    },
    {
      "num": "6.3.18",
      "title": "Питание светильников освещения территорий микрорайонов следует осуществлять непосредственно от пункт...",
      "text": "Питание светильников освещения территорий микрорайонов следует осуществлять непосредственно от пунктов питания наружного освещения или от проходящих вблизи сетей уличного освещения (исключая сети улиц категории А) в зависимости от принятой в населенном пункте системы эксплуатации. Светильники наружного освещения территорий детских яслей-садов, общеобразовательных школ, школ-интернатов, больниц, госпиталей, санаториев, пансионатов, домов отдыха, пионерлагерей могут питаться как от вводных устройств этих зданий или трансформаторных подстанций, так и от ближайших распределительных сетей наружного освещения при условии соблюдения требований 6.5.27."
    },
    {
      "num": "6.3.19",
      "title": "Освещение открытых технологических установок, открытых площадок производства работ, открытых эстакад...",
      "text": "Освещение открытых технологических установок, открытых площадок производства работ, открытых эстакад, складов и других открытых объектов при производственных зданиях может питаться от сетей внутреннего освещения зданий, к которым эти объекты относятся."
    },
    {
      "num": "6.3.20",
      "title": "Охранное освещение рекомендуется питать, как правило, по самостоятельным линиям.",
      "text": "Охранное освещение рекомендуется питать, как правило, по самостоятельным линиям."
    },
    {
      "num": "6.3.21",
      "title": "Питание осветительных приборов подъездов к противопожарным водоисточникам (гидрантам, водоемам и др....",
      "text": "Питание осветительных приборов подъездов к противопожарным водоисточникам (гидрантам, водоемам и др.) следует осуществлять от фаз ночного режима сети наружного освещения."
    },
    {
      "num": "6.3.22",
      "title": "Светильники, установленные у входов в здания, рекомендуется присоединять к групповой сети внутреннег...",
      "text": "Светильники, установленные у входов в здания, рекомендуется присоединять к групповой сети внутреннего освещения и в первую очередь к сети освещения безопасности или эвакуационного освещения, которые включаются одновременно с рабочим освещением."
    },
    {
      "num": "6.3.23",
      "title": "В установках наружного освещения светильники с разрядными источниками должны иметь индивидуальную ко...",
      "text": "В установках наружного освещения светильники с разрядными источниками должны иметь индивидуальную компенсацию реактивной мощности. Коэффициент мощности должен быть не ниже 0,85."
    },
    {
      "num": "6.3.24",
      "title": "При применении прожекторов с разрядными источниками света допускается групповая компенсация реактивн...",
      "text": "При применении прожекторов с разрядными источниками света допускается групповая компенсация реактивной мощности. При групповой компенсации необходимо обеспечивать отключение компенсирующих устройств одновременно с отключением компенсируемых ими установок.\n\nВыполнение и защита сетей наружного освещения"
    },
    {
      "num": "6.3.25",
      "title": "Сети наружного освещения рекомендуется выполнять кабельными или воздушными с использованием самонесу...",
      "text": "Сети наружного освещения рекомендуется выполнять кабельными или воздушными с использованием самонесущих изолированных проводов. В обоснованных случаях для воздушных распределительных сетей освещения улиц, дорог, площадей, территорий микрорайонов и населенных пунктов допускается использование неизолированных проводов."
    },
    {
      "num": "6.3.26",
      "title": "По опорам контактной сети электрифицированного транспорта напряжением до 600 В постоянного тока разр...",
      "text": "По опорам контактной сети электрифицированного транспорта напряжением до 600 В постоянного тока разрешается прокладка кабельных линий для питания установленных на опорах осветительных приборов наружного освещения, допускается использование самонесущих изолированных проводов."
    },
    {
      "num": "6.3.27",
      "title": "Воздушные линии наружного освещения должны выполняться согласно требованиям гл",
      "text": "Воздушные линии наружного освещения должны выполняться согласно требованиям гл. 2.4. Пересечения линий с улицами и дорогами при пролетах не более 40 м допускается выполнять без применения анкерных опор и двойного крепления проводов."
    },
    {
      "num": "6.3.28",
      "title": "Нулевые проводники сети общего пользования, выполненные неизолированными проводами, при использовани...",
      "text": "Нулевые проводники сети общего пользования, выполненные неизолированными проводами, при использовании их для наружного освещения следует располагать ниже фазных проводов сети общего пользования и фазных проводов сети наружного освещения. При использовании существующих опор, принадлежащих электросетевым организациям, не занимающимся эксплуатацией наружного освещения, допускается располагать фазные провода сети наружного освещения ниже нулевых проводников сети общего пользования.\n\nГлава 6.4. Световая реклама, знаки и иллюминация"
    },
    {
      "num": "6.3.29",
      "title": "В местах перехода кабельных линий к воздушным рекомендуется предусматривать отключающие устройства, ...",
      "text": "В местах перехода кабельных линий к воздушным рекомендуется предусматривать отключающие устройства, установленные на опорах на высоте не менее 2,5 м. Установка отключающих устройств не требуется в местах кабельных выходов из пунктов питания наружного освещения на опоры, а также переходов дорог и обходов препятствий, выполняемых кабелем."
    },
    {
      "num": "6.3.30",
      "title": "В целях резервирования распределительных кабельных линий или линий, выполненных самонесущими изолиро...",
      "text": "В целях резервирования распределительных кабельных линий или линий, выполненных самонесущими изолированными проводами, между крайними светильниками соседних участков для магистральных улиц городов рекомендуется предусматривать нормально отключаемые перемычки (резервные кабельные линии). При использовании указанных перемычек, в отступление от 6.1.19, снижение напряжения у осветительных приборов допускается увеличивать до 10% номинального."
    },
    {
      "num": "6.3.31",
      "title": "Воздушные линии наружного освещения должны выполняться без учета резервирования, а их провода могут ...",
      "text": "Воздушные линии наружного освещения должны выполняться без учета резервирования, а их провода могут быть разного сечения по длине линии."
    },
    {
      "num": "6.3.32",
      "title": "Ответвления к светильникам от кабельных линий наружного освещения рекомендуется выполнять, как прави...",
      "text": "Ответвления к светильникам от кабельных линий наружного освещения рекомендуется выполнять, как правило, без разрезания жил кабеля. При прокладке указанных кабельных линий на инженерных сооружениях следует предусматривать меры для удобной разделки ответвлений от кабеля к опоре и возможность замены кабеля участками."
    },
    {
      "num": "6.3.33",
      "title": "Ввод кабеля в опоры должен ограничиваться цоколем опоры",
      "text": "Ввод кабеля в опоры должен ограничиваться цоколем опоры. Цоколи должны иметь размеры, достаточные для размещения в них кабельных разделок и предохранителей или автоматических выключателей, устанавливаемых на ответвлениях к осветительным приборам, и дверцу с замком для эксплуатационного обслуживания. Допускается использовать специальные ящики ввода, устанавливаемые на опорах."
    },
    {
      "num": "6.3.34",
      "title": "Электропроводка внутри опор наружного освещения должна выполняться изолированными проводами в защитн...",
      "text": "Электропроводка внутри опор наружного освещения должна выполняться изолированными проводами в защитной оболочке или кабелями. Внутри совмещенных опор наружного освещения и контактных сетей электрифицированного городского транспорта должны применяться кабели с изоляцией на напряжение не менее 660 В."
    },
    {
      "num": "6.3.35",
      "title": "Линии, питающие светильники, подвешенные на тросах, должны выполняться кабелями, проложенными по тро...",
      "text": "Линии, питающие светильники, подвешенные на тросах, должны выполняться кабелями, проложенными по тросу, самонесущими изолированными проводами или неизолированными проводами, проложенными на изоляторах, при условии соблюдения требований разд. 2.\n\n395"
    },
    {
      "num": "6.3.36",
      "title": "Тросы для подвески светильников и питающих линий сети допускается крепить к конструкциям зданий",
      "text": "Тросы для подвески светильников и питающих линий сети допускается крепить к конструкциям зданий. При этом тросы должны иметь амортизаторы."
    },
    {
      "num": "6.3.37",
      "title": "В сетях наружного освещения, питающих осветительные приборы с разрядными пампами, в однофазных цепях...",
      "text": "В сетях наружного освещения, питающих осветительные приборы с разрядными пампами, в однофазных цепях сечение нулевых рабочих проводников должно быть равным фазному. В трехфазных сетях при одновременном отключении всех фазных проводов линии сечение нулевых рабочих проводников должно выбираться: для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, — равным фазному независимо от сечения; для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующими аппаратами, — равным фазному при сечении фазных проводников менее или равным 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50% сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25 мм2 для алюминиевых проводов."
    },
    {
      "num": "6.3.38",
      "title": "Прокладку линий, питающих прожекторы, светильники и другое электрооборудование, устанавливаемое на к...",
      "text": "Прокладку линий, питающих прожекторы, светильники и другое электрооборудование, устанавливаемое на конструкциях с молниеотводами открытых распределительных устройств напряжением выше 1 кВ, следует выполнять согласно требованиям гл. 4.2."
    },
    {
      "num": "6.3.39",
      "title": "Коэффициент спроса при расчете сети наружного освещения следует принимать равным 1,0.",
      "text": "Коэффициент спроса при расчете сети наружного освещения следует принимать равным 1,0."
    },
    {
      "num": "6.3.40",
      "title": "На линиях наружного освещения, имеющих более 20 светильников на фазу, ответвления к каждому светильн...",
      "text": "На линиях наружного освещения, имеющих более 20 светильников на фазу, ответвления к каждому светильнику должны защищаться индивидуальными предохранителями или автоматическими выключателями.\n\nГлава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ"
    }
  ]
}