{
  "chapter": "7.3",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электроустановки во взрывоопасных зонах",
  "points": [
    {
      "num": "7.3.1",
      "title": "Настоящая глава Правил распространяется на электроустановки, размещаемые во взрывоопасных зонах внут...",
      "text": "Настоящая глава Правил распространяется на электроустановки, размещаемые во взрывоопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой. Выбор и установка электрооборудования (машин, аппаратов, устройств), электропроводок и кабельных линий для взрывоопасных зон производятся в соответствии с настоящей главой Правил на основе классификации взрывоопасных зон и взрывоопасных смесей. Требования к аккумуляторным установкам приведены в гл. 4.4.\n\nУказания настоящей главы не распространяются на подземные установки в шахтах и на предприятия, взрывоопасность установок которых является следствием применения, производства или хранения взрывчатых веществ, а также на электрооборудование, расположенное внутри технологических аппаратов.\n\nОпределения"
    },
    {
      "num": "7.3.2",
      "title": "Взрыв — быстрое преобразование веществ (взрывное горение), сопровождающееся выделением энергии и обр...",
      "text": "Взрыв — быстрое преобразование веществ (взрывное горение), сопровождающееся выделением энергии и образованием сжатых газов, способных производить работу."
    },
    {
      "num": "7.3.3",
      "title": "Вспышка — быстрое сгорание горючей смеси, не сопровождающееся образованием сжатых газов.",
      "text": "Вспышка — быстрое сгорание горючей смеси, не сопровождающееся образованием сжатых газов."
    },
    {
      "num": "7.3.4",
      "title": "Тление — горение без свечения, обычно опознаваемое по появлению дыма.",
      "text": "Тление — горение без свечения, обычно опознаваемое по появлению дыма."
    },
    {
      "num": "7.3.5",
      "title": "Электрическое искрение — искровые, дуговые и тлеющие электрические разряды.",
      "text": "Электрическое искрение — искровые, дуговые и тлеющие электрические разряды."
    },
    {
      "num": "7.3.6",
      "title": "Искробезопасная электрическая цепь — электрическая цепь, выполненная так, что электрический разряд и...",
      "text": "Искробезопасная электрическая цепь — электрическая цепь, выполненная так, что электрический разряд или ее нагрев не может воспламенить взрывоопасную среду при предписанных условиях испытания."
    },
    {
      "num": "7.3.7",
      "title": "Температура вспышки — самая низкая (в условиях специальных испытаний) температура горючего вещества,...",
      "text": "Температура вспышки — самая низкая (в условиях специальных испытаний) температура горючего вещества, при которой над его поверхностью образуются пары и газы, способные вспыхивать от источника зажигания, но скорость их образования еще не достаточна для последующего горения."
    },
    {
      "num": "7.3.8",
      "title": "Температура воспламенения — температура горючего вещества, при которой оно выделяет горючие пары или...",
      "text": "Температура воспламенения — температура горючего вещества, при которой оно выделяет горючие пары или газы с такой скоростью, что после воспламенения их от источника зажигания возникает устойчивое горение."
    },
    {
      "num": "7.3.9",
      "title": "Температура самовоспламенения — самая низкая температура горючего вещества, при которой происходит р...",
      "text": "Температура самовоспламенения — самая низкая температура горючего вещества, при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением пламенного горения."
    },
    {
      "num": "7.3.10",
      "title": "Температура тления — самая низкая температура вещества (материалов, смеси), при которой происходит р...",
      "text": "Температура тления — самая низкая температура вещества (материалов, смеси), при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением тления."
    },
    {
      "num": "7.3.11",
      "title": "Легковоспламеняющаяся жидкость (в дальнейшем ЛВЖ) — жидкость, способная самостоятельно гореть после ...",
      "text": "Легковоспламеняющаяся жидкость (в дальнейшем ЛВЖ) — жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки не выше 61 °С. К взрывоопасным относятся ЛВЖ, у которых температура вспышки не превышает 61 °С, а давление паров при температуре 20 °С составляет менее 100 кПа (около 1 ат).\n\n416\n\nПУЭ"
    },
    {
      "num": "7.3.12",
      "title": "Горючая жидкость — жидкость, способная самостоятельно гореть после удаления источника зажигания и им...",
      "text": "Горючая жидкость — жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки выше 61 °С. Горючие жидкости с температурой вспышки выше 61 °С относятся к пожароопасным, но нагретые в условиях производства до температуры вспышки и выше относятся к взрывоопасным."
    },
    {
      "num": "7.3.13",
      "title": "Легкий газ — газ, который при температуре окружающей среды 20 °С и давлении 100 кПа имеет плотность ...",
      "text": "Легкий газ — газ, который при температуре окружающей среды 20 °С и давлении 100 кПа имеет плотность 0,8 или менее по отношению к плотности воздуха."
    },
    {
      "num": "7.3.14",
      "title": "Тяжелый газ — газ, который при тех же условиях, что и в 7.3.13, имеет плотность более 0,8 по отношен...",
      "text": "Тяжелый газ — газ, который при тех же условиях, что и в 7.3.13, имеет плотность более 0,8 по отношению к плотности воздуха."
    },
    {
      "num": "7.3.15",
      "title": "Сжиженный газ — газ, который при температуре окружающей среды ниже 20 °С, или давлении выше 100 кПа,...",
      "text": "Сжиженный газ — газ, который при температуре окружающей среды ниже 20 °С, или давлении выше 100 кПа, или при совместном действии обоих этих условий обращается в жидкость."
    },
    {
      "num": "7.3.16",
      "title": "Горючие газы относятся к взрывоопасным при любых температурах окружающей среды.",
      "text": "Горючие газы относятся к взрывоопасным при любых температурах окружающей среды."
    },
    {
      "num": "7.3.17",
      "title": "Горючие пыль и волокна относятся к взрывоопасным, если их нижний концентрационный предел воспламенен...",
      "text": "Горючие пыль и волокна относятся к взрывоопасным, если их нижний концентрационный предел воспламенения не превышает 65 г/м3."
    },
    {
      "num": "7.3.18",
      "title": "Взрывоопасная смесь — смесь с воздухом горючих газов, паров ЛВЖ, горючих пыли или волокон с нижним к...",
      "text": "Взрывоопасная смесь — смесь с воздухом горючих газов, паров ЛВЖ, горючих пыли или волокон с нижним концентрационным пределом воспламенения не более 65 г/м3 при переходе их во взвешенное состояние, которая при определенной концентрации способна взорваться при возникновении источника инициирования взрыва. К взрывоопасным относится также смесь горючих газов и паров ЛВЖ с кислородом или другим окислителем (например, хлором). Концентрация в воздухе горючих газов и паров ЛВЖ принята в процентах к объему воздуха, концентрация пыли и волокон — в граммах на кубический метр к объему воздуха."
    },
    {
      "num": "7.3.19",
      "title": "Верхний и нижний концентрационные пределы воспламенения — соответственно максимальная и минимальная ...",
      "text": "Верхний и нижний концентрационные пределы воспламенения — соответственно максимальная и минимальная концентрации\n\nгорючих газов, паров ЛВЖ, пыли или волокон в воздухе, выше и ниже которых взрыва не произойдет даже при возникновении источника инициирования взрыва."
    },
    {
      "num": "7.3.20",
      "title": "Помещение — пространство, огражденное со всех сторон стенами (в том числе с окнами и дверями), с пок...",
      "text": "Помещение — пространство, огражденное со всех сторон стенами (в том числе с окнами и дверями), с покрытием (перекрытием) и полом. Пространство под навесом и пространство, ограниченное сетчатыми или решетчатыми ограждающими конструкциями, не являются помещениями."
    },
    {
      "num": "7.3.21",
      "title": "Наружная установка — установка, расположенная вне помещения (снаружи) открыто или под навесом либо з...",
      "text": "Наружная установка — установка, расположенная вне помещения (снаружи) открыто или под навесом либо за сетчатыми или решетчатыми ограждающими конструкциями."
    },
    {
      "num": "7.3.22",
      "title": "Взрывоопасная зона — помещение или ограниченное пространство в помещении или наружной установке, в к...",
      "text": "Взрывоопасная зона — помещение или ограниченное пространство в помещении или наружной установке, в котором имеются или могут образоваться взрывоопасные смеси."
    },
    {
      "num": "7.3.23",
      "title": "Взрывозащищенное электрооборудование — электрооборудование, в котором предусмотрены конструктивные м...",
      "text": "Взрывозащищенное электрооборудование — электрооборудование, в котором предусмотрены конструктивные меры по устранению или затруднению возможности воспламенения окружающей его взрывоопасной среды вследствие эксплуатации этого электрооборудования."
    },
    {
      "num": "7.3.24",
      "title": "Электрооборудование общего назначения — электрооборудование, выполненное без учета требований, специ...",
      "text": "Электрооборудование общего назначения — электрооборудование, выполненное без учета требований, специфических для определенного назначения, определенных условий эксплуатации."
    },
    {
      "num": "7.3.25",
      "title": "Безопасный экспериментальный максимальный зазор (БЭМЗ) — максимальный зазор между фланцами оболочки,...",
      "text": "Безопасный экспериментальный максимальный зазор (БЭМЗ) — максимальный зазор между фланцами оболочки, через который не проходит передача взрыва из оболочки в окружающую среду при любой концентрации смеси в воздухе.\n\nКлассификация взрывоопасных смесей по ГОСТ 12.1.011-78"
    },
    {
      "num": "7.3.26",
      "title": "Взрывоопасные смеси газов и паров с воздухом в зависимости от размера БЭМЗ подразделяются на категор...",
      "text": "Взрывоопасные смеси газов и паров с воздухом в зависимости от размера БЭМЗ подразделяются на категории согласно табл. 7.3.1. Таблица 7.3.1\n\nКатегории взрывоопасных смесей газов и паров с воздухом Категория смеси\n\nНаименование смеси\n\nБЭМЗ, мм\n\nI\n\nРудничный метан\n\nБолее 1,0\n\nII\n\nПромышленные газы и пары\n\n—\n\nIIА\n\nТо же\n\nБолее 0,9\n\nIIВ\n\n—«—\n\nБолее 0,5 до 0,9\n\nIIС\n\n—«—\n\nДо 0,5\n\nП р и м ечани е. Указанные в таблице значения БЭМЗ не могут служить для контроля ширины зазора оболочки в эксплуатации.\n\n417\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.2 Группы взрывоопасных смесей газов и паров с воздухом по температуре самовоспламенения Группа\n\nТ1 Т2 Т3\n\nТемпература самовоспламенения смеси, °С\n\nВыше 450 Выше 300 до 450 Выше 200 до 300"
    },
    {
      "num": "7.3.27",
      "title": "Взрывоопасные смеси газов и паров с воздухом в зависимости от температуры самовоспламенения подразде...",
      "text": "Взрывоопасные смеси газов и паров с воздухом в зависимости от температуры самовоспламенения подразделяются на шесть групп согласно табл. 7.3.2."
    },
    {
      "num": "7.3.28",
      "title": "Распределение взрывоопасных смесей газов и паров с воздухом по категориям и группам приведено в табл",
      "text": "Распределение взрывоопасных смесей газов и паров с воздухом по категориям и группам приведено в табл. 7.3.3."
    },
    {
      "num": "7.3.29",
      "title": "Нижний концентрационный предел воспламенения некоторых взрывоопасных пылей, а также их температуры т...",
      "text": "Нижний концентрационный предел воспламенения некоторых взрывоопасных пылей, а также их температуры тления, воспламенения и самовоспламенения приведен в табл. 7.3.4."
    },
    {
      "num": "7.3.30",
      "title": "Категории и группы взрывоопасных смесей газов и паров с воздухом, а также температуры тления, воспла...",
      "text": "Категории и группы взрывоопасных смесей газов и паров с воздухом, а также температуры тления, воспламенения и самовоспламенения пыли, не включенных в табл. 7.3.3 и 7.3.4, определяются испытательными организациями в соответствии с их перечнем по ГОСТ 12.2.021-76.\n\nКлассификация и маркировка взрывозащищенного электрооборудования по ГОСТ 12.2.020-76*"
    },
    {
      "num": "7.3.31",
      "title": "Взрывозащищенное электрооборудование подразделяется по уровням и видам взрывозащиты, группам и темпе...",
      "text": "Взрывозащищенное электрооборудование подразделяется по уровням и видам взрывозащиты, группам и температурным классам."
    },
    {
      "num": "7.3.32",
      "title": "Установлены следующие уровни взрывозащиты электрооборудования: «электрооборудование повышенной надеж...",
      "text": "Установлены следующие уровни взрывозащиты электрооборудования: «электрооборудование повышенной надежности против взрыва», «взрывобезопасное электрооборудование» и «особовзрывобезопасное электрооборудование». Уровень «электрооборудование повышенной надежности против взрыва» — взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается только в признанном нормальном режиме работы. Знак уровня — 2. Уровень «взрывобезопасное электрооборудование» — взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается как при нормальном режиме работы, так и при признанных вероятных повреждениях, определяемых условиями эксплуатации, кроме повреждений средств взрывозащиты. Знак уровня — 1.\n\nГруппа\n\nТ4 Т5 Т6\n\nТемпература самовоспламенения смеси, °С\n\nВыше 135 до 200 Выше 100 до 135 Выше 85 до 100\n\nУровень «особовзрывобезопасное электрооборудование» — взрывозащищенное электрооборудование, в котором по отношению к взрывобезопасному электрооборудованию приняты дополнительные средства взрывозащиты, предусмотренные стандартами на виды взрывозащиты. Знак уровня — 0."
    },
    {
      "num": "7.3.33",
      "title": "Взрывозащищенное электрооборудование может иметь следующие виды взрывозащиты: Взрывонепроницаемая об...",
      "text": "Взрывозащищенное электрооборудование может иметь следующие виды взрывозащиты: Взрывонепроницаемая оболочка ...................... d Заполнение или продувка оболочки под избыточным давлением защитным газом ................................................. р Искробезопасная электрическая цепь ............... i Кварцевое заполнение оболочки с токоведущими частями ................................... q Масляное заполнение оболочки с токоведущими частями ................................... о Специальный вид взрывозащиты ..................... s Защита вида «е» ................................................ е Виды взрывозащиты, обеспечивающие различные уровни взрывозащиты, различаются средствами и мерами обеспечения взрывобезопасности, оговоренными в стандартах на соответствующие виды взрывозащиты."
    },
    {
      "num": "7.3.34",
      "title": "Взрывозащищенное электрооборудование в зависимости от области применения подразделяется на две групп...",
      "text": "Взрывозащищенное электрооборудование в зависимости от области применения подразделяется на две группы (табл. 7.3.5)."
    },
    {
      "num": "7.3.35",
      "title": "Электрооборудование группы II, имеющее виды взрывозащиты «взрывонепроницаемая оболочка» и (или) «иск...",
      "text": "Электрооборудование группы II, имеющее виды взрывозащиты «взрывонепроницаемая оболочка» и (или) «искробезопасная электрическая цепь», подразделяется на три подгруппы, соответствующие категориям взрывоопасных смесей согласно табл. 7.3.6."
    },
    {
      "num": "7.3.36",
      "title": "Электрооборудование группы II в зависимости от значения предельной температуры подразделяется на шес...",
      "text": "Электрооборудование группы II в зависимости от значения предельной температуры подразделяется на шесть температурных классов, соответствующих группам взрывоопасных смесей (табл. 7.3.7). Предельная температура — наибольшая температура поверхностей взрывозащищенного электрооборудования, безопасная в отношении воспламенения окружающей взрывоопасной среды.\n\n418\n\nПУЭ Таблица 7.3.3 Распределение взрывоопасных смесей по категориям и группам\n\nКатегория смеси\n\nГруппа смеси\n\nI\n\nТ1\n\nМетан (рудничный)*\n\nIIА\n\nТ1\n\nАммиак, аллил хлоридный, ацетон, ацетонитрил, бензол, бензотрифторид, винил хлористый, винилиден хлористый, 1,2-дихлорпропан, дихлорэтан, диэтиламин, диизопропиловый эфир, доменный газ, изобутилен, изобутан, изопропилбензол, кислота уксусная, ксилол, метан (промышленный)**, метилацетат, а-метилстирол, метил хлористый, метилизоциана метилхлорформиат, метилциклопропилкетон, метилэтилкетон, окись углерода, пропан, пиридин, растворители Р-4, Р-5 и РС-1, разбавитель РЭ-1, сольвент нефтяной, стирол, спирт диацетоновый, толуол, трифторхлорпропан, трифторпропен, трифторэтан, трифторхлорэтилен, триэтиламин, хлорбензол, циклопентадиен, этан, этил хлористый\n\nIIА\n\nТ2\n\nАлкилбензол, амилацетат, ангидрид уксусный, ацетилацетон, ацетил хлористый, ацетопропилхлорид, бензин Б95/130, бутан, бутилацетат, бутилпропионат, винилацетат, винилиден фтористый, диатол, диизопропиламин, диметипамин, диметилформамид, изопентан, изопрен, изопропипамин, изооктан, кислота пропионовая, метиламин, метилизобутилкетон, метилметакрилат, метилмеркаптан, метилтрихлорсилан, 2-метилтиофен, метилфуран, моноизобутиламин, метилхлорметилдихлорсилан, окись мезитила, пентадиен-1,3, пропиламин, пропилен. Растворители: № 646, 647, 648, 649, РС-2, БЭФ и АЭ. Разбавители: РДВ, РКБ-1, РКБ-2. Спирты: бутиловый нормальный, бутиловый третичный, изоамиловый, изобутиловый, изопропиловый, метиловый, этиловый. Трифторпропилметилдихлорсилан, трифторэтилен, трихлорэтилен, изобутил хлористый, этиламин, этилацетат, этилбутират, этилендиамин, этиленхлоргидрин, этилизобутират, этилбензол, циклогексанол, циклогексанон\n\nТ3\n\nБензины: А-66, А-72, А-76, «галоша», Б-70, экстракционный по ТУ 38.101.303-72, экстракционный по МРТУ 12Н-20-63. Бутилметакрилат, гексан, гептан, диизобутиламин, дипропиламин, альдегид изовалериановый, изооктилен, камфен, керосин, морфолин, нефть, эфир петролейный, полиэфир ТГМ-3, пентан, растворитель № 651, скипидар, спирт амиловый, триметиламин, топливо Т-1 и ТС-1, уайт-спирит, циклогексан, циклогексиламин, этилдихлортиофосфат, этилмеркаптан Ацетальдегид, альдегид изомасляный, альдегид масляный, альдегид пропионовый, декан тетраметилдиаминометан, 1,1,3-триэтоксибутан — —\n\nТ4 Т5 Т6 IIВ\n\nТ4 Т5 Т6\n\nКоксовый газ, синильная кислота Дивинил, 4,4-диметилдиоксан, диметилдихлорсилан, диоксан, диэтилдихлорсилан, камфорное масло, кислота акриловая, метилакрилат, метилвинилдихлорсилан, нитрил акриловой кислоты, нитроциклогексан, окись пропилена, окись 2-метилбутена-2, окись этилена, растворители АМР-3 и АКР, триметилхлорсилан, формальдегид, фуран, фурфурол, элихлоргидрин, этилтрихлорсилан, этилен Акролеин, винилтрихлорсилан, сероводород, тетрагидрофуран, тетраэтоксилан, триэтоксисилан, топливо дизельное, формальгликоль, этилдихлорсилан, этилцеллозольв Дибутиловый эфир, диэтиловый эфир, диэтиловый эфир этиленгликоля — —\n\nТ1 Т2 Т3 Т4 Т5 Т6\n\nВодород, водяной газ, светильный газ, водород 75% + азот 25% Ацетилен, метилдихлорсилан Трихлорсилан — Сероуглерод —\n\nТ1 Т2\n\nТ3\n\nIIС\n\nВещества, образующие с воздухом взрывоопасную смесь\n\n* Под рудничным метаном следует понимать рудничный газ, в котором кроме метана содержание газообразных углеводородов — гомологов метана С2—С5 — не более 0,1 объемной доли, а водорода в пробах газов из шпуров сразу после бурения — не более 0,002 объемной доли общего объема горючих газов. ** В промышленном метане содержание водорода может составлять до 0,15 объемной доли.\n\n419\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.4 Нижний концентрационный предел воспламенения, температуры тления, воспламенения и самовоспламенения взрывоопасных пылей\n\nтемпература воспламенения, °С\n\nтемпература тления, °С\n\nтемпература воспламенения, °С\n\nтемпература самовоспламенения, °С\n\nОсевшая пыль\n\nнижний концентрационный предел воспламенения, г/м5\n\nВзвешенная пыль\n\nАдипиновая кислота\n\n35\n\n550\n\n—\n\n320\n\n410\n\nАльтакс\n\n37,8\n\n645\n\nНе тлеет, плавится при 186 °С\n\n—\n\n—\n\nАлюминий\n\n40\n\n550\n\n320\n\n—\n\n470\n\nАминопеларгоновая кислота\n\n10\n\n810\n\nНе тлеет, плавится при 190 °С\n\n—\n\n—\n\nАминопласт\n\n52\n\n725\n\n264\n\n—\n\n559\n\nАминоэнантовая кислота\n\n12\n\n740\n\nНе тлеет, плавится при 195 °С\n\n390\n\n450*\n\n4-Амилбензофе-нон-2-карбоновая кислота\n\n23,4\n\n562\n\nНе тлеет, плавится при 130 °С\n\n261\n\n422*\n\nАммониевая соль 2,4-диоксибензолсульфо-кислоты\n\n63,6\n\n—\n\nНе тлеет, плавится\n\n286\n\n470\n\nАнтрацен\n\n5\n\n505\n\nНе тлеет, плавится при 217 °С\n\n—\n\n—\n\nАтразин технический, ТУ БУ-127-69\n\n30,4\n\n779\n\nНе тлеет, плавится при 170 °С\n\n220\n\n490*\n\nВещество\n\nАтразин товарный\n\n39\n\n745\n\nТо же\n\n228\n\n487*\n\nБелок подсолнечный пищевой\n\n26,3\n\n—\n\n193\n\n212\n\n458\n\nБелок соевый пищевой\n\n39,3\n\n—\n\nНе тлеет, обугливается\n\n324\n\n460\n\nБис (трифторацетат) дибутилолова\n\n21,2\n\n554\n\nНе тлеет, плавится при 50 °С\n\n158\n\n577*\n\nВитамин В15\n\n28,2\n\n509\n\n—\n\n—\n\n—\n\nВитамин РР из плодов шиповника\n\n38\n\n610\n\n—\n\n—\n\n—\n\nГидрохинон\n\n7,6\n\n800\n\n—\n\n—\n\n—\n\nМука гороховая\n\n25\n\n560\n\n—\n\n—\n\n—\n\nДекстрин\n\n37,8\n\n400\n\n—\n\n—\n\n—\n\nДиоксид дицикпопентадиена, ТУ 6-05-241-49-73\n\n19\n\n—\n\nНе тлеет\n\n129\n\n394\n\n2,5-Диметилгексин-3-диол-2,5\n\n9,7\n\n—\n\nНе тлеет, плавится при 90 °С\n\n121\n\n386*\n\nМука древесная\n\n11,2\n\n430\n\n—\n\n—\n\n255\n\nКазеин\n\n45\n\n520\n\n—\n\n—\n\n—\n\n420\n\nПУЭ Продолжение табл. 7.3.4\n\nтемпература воспламенения, °С\n\nтемпература тления, °С\n\nтемпература воспламенения, °С\n\nтемпература самовоспламенения, °С\n\nОсевшая пыль\n\nнижний концентрационный предел воспламенения, г/м5\n\nВзвешенная пыль\n\nКакао\n\n45\n\n420\n\n245\n\n—\n\n—\n\nКамфора\n\n10,1\n\n850\n\n—\n\n—\n\n—\n\nКанифоль\n\n12,6\n\n325\n\nНе тлеет, плавится при 80 °С\n\n—\n\n—\n\nКероген\n\n25\n\n597\n\n—\n\n—\n\n—\n\nКрахмал картофельный\n\n40,3\n\n430\n\nНе тлеет, обугливается\n\n—\n\n—\n\nКрахмал кукурузный\n\n32,5\n\n410\n\nНе тлеет, обугливается\n\n—\n\n—\n\nЛигнин лиственных пород\n\n30,2\n\n775\n\n—\n\n—\n\n300\n\nЛигнин хлопковый\n\n63\n\n775\n\n—\n\n—\n\n—\n\nЛигнин хвойных пород\n\n35\n\n775\n\n—\n\n—\n\n300\n\nМалеат дибутилолова\n\n23\n\n649\n\n—\n\n220\n\n458*\n\nВещество\n\nМалеиновый ангидрид\n\n50\n\n500\n\nНе тлеет, плавится при 53 °С\n\n—\n\n—\n\nМетилтетрагидрофталевый ангидрид\n\n16,3\n\n488\n\nНе тлеет, плавится при 64 °С\n\n155\n\n482*\n\nМикровит А кормовой, ТУ 64-5-116-74\n\n16,1\n\n—\n\nНе тлеет, обугливается\n\n275\n\n463\n\nПыли мучные (пшеницы, ржи и других зерновых культур)\n\n20–63\n\n410\n\n—\n\n—\n\n205\n\nНафталин\n\n2,5\n\n575\n\nНе тлеет, плавится при 80 °С\n\n—\n\n—\n\nОксид дибутилолова\n\n22,4\n\n752\n\n154\n\n154\n\n523\n\nОксид диоктилолова\n\n22,1\n\n454\n\nНе тлеет, плавится при 155 °С\n\n155\n\n448*\n\nПолиакрилонитрил\n\n21,2\n\n505\n\nНе тлеет, обугливается\n\n217\n\n—\n\n205\n\n344*\n\nСпирт поливиниловый\n\n42,8\n\n450\n\nНе тлеет, плавится при 180–220 °С\n\nПолиизобутилалюмоксан\n\n34,5\n\n—\n\nНе тлеет\n\n76\n\n514\n\nПолипропилен\n\n12,6\n\n890\n\n—\n\n—\n\n—\n\nАнгидрид полисебациновый (отвердитель VII-607), МРТУ 6-09-6102-69\n\n19,7\n\n538\n\nНе тлеет, плавится при 80 °С\n\n266\n\n381*\n\nПолистирол\n\n25\n\n475\n\nНе тлеет, плавится при 220 °С\n\n—\n\n—\n\nКраска порошковая П-ЭП-177, п. 518 ВТУ 3609-70, с дополнителем № 1, серый цвет\n\n16,9\n\n560\n\nНе тлеет\n\n308\n\n475\n\nКраска порошковая П-ЭП-967, п. 884, ВТУ 3606-70, красно-коричневый цвет\n\n37,1\n\n848\n\nТо же\n\n308\n\n538\n\nКраска порошковая ЭП-49-Д2, ВТУ 605-1420-71, коричневый цвет\n\n33,6\n\n782\n\n—«—\n\n318\n\n508\n\n421\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nПродолжение табл. 7.3.4\n\nтемпература воспламенения, °С\n\nтемпература тления, °С\n\nтемпература воспламенения, °С\n\nтемпература самовоспламенения, °С\n\nОсевшая пыль\n\nнижний концентрационный предел воспламенения, г/м5\n\nВзвешенная пыль\n\nКраска порошковая ПВЛ-212, МПТУ 6-10-859-69, цвет слоновой кости\n\n25,5\n\n580\n\n—\n\n241\n\n325\n\nКраска порошковая П-ЭП-1130У, ВТУ НЧ№ 6-37-72\n\n33,5\n\n633\n\n—\n\n314\n\n395\n\nПропазин технический\n\n27,8\n\n775\n\nНе тлеет, плавится при 200 °С\n\n226\n\n435*\n\nПропазин товарный, ТУ 6-01-171-67\n\n37,2\n\n763\n\nНе тлеет, плавится при 200 °С\n\n215\n\n508*\n\nМука пробковая\n\n15\n\n460\n\n325\n\n—\n\n—\n\nПыль ленинск-кузнецкого каменного угля марки Д, шахта имени Ярославского\n\n31\n\n720\n\n149\n\n159\n\n480\n\nПыль промышленная резиновая\n\n10,1\n\n1000\n\n—\n\n—\n\n200\n\nПыль промышленная целлолигнина\n\n27,7\n\n770\n\n—\n\n—\n\n350\n\nПыль сланцевая\n\n58\n\n830\n\n—\n\nСакап (полимер акриловой кислоты, ТУ 6-02-2-406-75)\n\n47,7\n\n—\n\nНе тлеет\n\n292\n\n448\n\nСахар свекловичный\n\n8,9\n\n360\n\nНе тлеет, плавится при 160 °С\n\n—\n\n350*\n\nСера\n\n2,3\n\n235\n\nНе тлеет, плавится при 119 °С\n\n—\n\n—\n\nСимазин технический, ТУ БУ-104-68\n\n38,2\n\n790\n\nНе тлеет, плавится при 220 °С\n\n224\n\n472*\n\nСимазин товарный, МРТУ 6-01-419-69\n\n42,9\n\n740\n\nНе тлеет, плавится при 225 °С\n\n265\n\n476*\n\nСмола 113-61 (тиоэстанат диоктилолова)\n\n12\n\n—\n\nНе тлеет, плавится при 68 °С\n\n261\n\n389*\n\nСоль АГ\n\n12,6\n\n636\n\n—\n\n—\n\n—\n\nСополимер акрилонитрила с метилметакрилатом\n\n18,8\n\n532\n\nНе тлеет, обугливается\n\n274\n\n—\n\nСтабилизатор 212-05\n\n11,1\n\n—\n\nНе тлеет, плавится при 57 °С\n\n207\n\n362*\n\nСтекло органическое\n\n12,6\n\n579\n\nНе тлеет, плавится при 125 °С\n\n—\n\n300*\n\nСульфадимезин\n\n25\n\n900\n\n—\n\n—\n\n—\n\nТитан\n\n45\n\n330\n\n—\n\n—\n\n—\n\nТиооксиэтилен дибутилолова\n\n13\n\n214\n\nНе тлеет, плавится при 90 °С\n\n200\n\n228*\n\nВещество\n\n225\n\n422\n\nПУЭ Окончание табл. 7.3.4\n\nтемпература воспламенения, °С\n\nтемпература тления, °С\n\nтемпература воспламенения, °С\n\nтемпература самовоспламенения, °С\n\nОсевшая пыль\n\nнижний концентрационный предел воспламенения, г/м5\n\nВзвешенная пыль\n\nТрифенилтриметилциклотрисилоксан\n\n23,4\n\n515\n\nНе тлеет, плавится при 60 °С\n\n238\n\n522*\n\nТриэтилендиамин\n\n6,9\n\n—\n\nНе тлеет, сублимируется\n\n106\n\n317*\n\nУротропин\n\n15,1\n\n683\n\n—\n\n—\n\n—\n\nСмола фенольная\n\n25\n\n460\n\nНе тлеет, плавится при 80–90 °С\n\n—\n\n—\n\nФенопласт\n\n36,8\n\n491\n\n227\n\nФерроцен, бис (циклопен-тадиенил)-железо\n\n9,2\n\n487\n\nНе тлеет\n\n120\n\n250\n\nФталевый ангидрид\n\n12,6\n\n605\n\nНе тлеет, плавится при 130 °С\n\n—\n\n—\n\nЦиклопентадиенилтрикарбонил-марганец\n\n4,6\n\n275\n\n—\n\n96\n\n265\n\nЦикорий\n\n40\n\n253\n\n—\n\n—\n\n190\n\nЭбонит\n\n7,6\n\n360\n\nНе тлеет, спекается\n\n—\n\n—\n\nСмола эпоксидная Э-49, ТУ 6-05-1420-71\n\n17,2\n\n477\n\nНе тлеет\n\n330\n\n486\n\nКомпозиция эпоксидная ЭП-49СП, ТУ 6-05-241-98-75\n\n32,8\n\n—\n\nТо же\n\n325\n\n450\n\nКомпозиция эпоксидная УП-2196\n\n22,3\n\n—\n\n—«—\n\n223\n\n358\n\nПыль эпоксидная (отходы при обработке эпоксидных компаундов)\n\n25,5\n\n643\n\n198\n\n200\n\n494\n\nКомпозиция эпоксидная УП-2155, ТУ 6-05-241-26-72\n\n29,5\n\n596\n\nНе тлеет\n\n311\n\n515\n\nКомпозиция эпоксидная УП-2111, ТУ 6-05-241-11-71\n\n23,5\n\n654\n\nТо же\n\n310\n\n465\n\n2-Этилантрахинон\n\n15,8\n\n—\n\nНе тлеет, плавится при 107 °С\n\n207\n\n574*\n\nЭтилсилсексвиоксан (П1Э)\n\n64,1\n\n707\n\n223\n\n223\n\n420\n\nЭтилцеплюлоза\n\n37,8\n\n657\n\nНе тлеет, разлагается при 240 °С\n\n—\n\n—\n\nЧай\n\n32,8\n\n925\n\n220\n\n—\n\n—\n\nВещество\n\n* Температура самовоспламенения расплавленного вещества.\n\n485\n\n423\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.5 Группы взрывозащищенного электрооборудования по области его применения Электрооборудование\n\nЗнак группы\n\nРудничное, предназначенное для подземных выработок шахт и рудников\n\nI\n\nДля внутренней и наружной установки (кроме рудничного)\n\nII Таблица 7.3.6\n\nПодгруппы электрооборудования группы II с видами взрывозащиты «взрывонепроницаемая оболочка» и (или) «искробезопасная электрическая цепь»\n\nЗнак группы электрооборудования\n\nII\n\nЗнак подгруппы электрооборудования\n\nКатегория взрывоопасной смеси, для которой электрооборудование является взрывозащищенным\n\n— IIА IIБ IIС\n\nIIА, IIВ и IIС IIА IIА и IIВ IIА, IIВ и IIС\n\nП ри м е чани е. Знак II применяется для электрооборудования, не подразделяющегося на подгруппы.\n\nТаблица 7.3.7 Температурные классы электрооборудования группы II Знак температурного класса электрооборудования\n\nПредельная температура, °С\n\nГруппа взрывоопасной смеси, для которой электрооборудование является взрывозащищенным\n\nТ1 Т2 Т3 Т4 Т5 Т6\n\n450 300 200 135 100 85\n\nТ1 Т1, Т2 Т1-Т3 Т1-Т4 Т1-Т5 Т1-Т6"
    },
    {
      "num": "7.3.37",
      "title": "В маркировку по взрывозащите электрооборудования в указанной ниже последовательности входят: знак ур...",
      "text": "В маркировку по взрывозащите электрооборудования в указанной ниже последовательности входят: знак уровня взрывозащиты электрооборудования (2, 1, 0); знак Ех, указывающий на соответствие электрооборудования стандартам на взрывозащищенное электрооборудование; знак вида взрывозащиты (d, i, q, о, s, е); знак группы или подгруппы электрооборудования (II, IIА, IIВ, IIС); знак температурного класса электрооборудования (Т1, Т2, Т3, Т4, Т5, Т6). В маркировке по взрывозащите могут иметь место дополнительные знаки и надписи в соответствии со стандартами на электрооборудование с отдельными видами взрывозащиты. Примеры маркировки взрывозащищенного электрооборудования приведены в табл. 7.3.8.\n\nКлассификация взрывоопасных зон"
    },
    {
      "num": "7.3.38",
      "title": "Классификация взрывоопасных зон приведена в 7.3.40–7.3.46",
      "text": "Классификация взрывоопасных зон приведена в 7.3.40–7.3.46. Класс взрывоопасной зоны, в соответствии с которым производится выбор электрооборудования, определяется технологами совместно с электриками проектной или эксплуатирующей организации."
    },
    {
      "num": "7.3.39",
      "title": "При определении взрывоопасных зон принимается, что: а) взрывоопасная зона в помещении занимает весь ...",
      "text": "При определении взрывоопасных зон принимается, что: а) взрывоопасная зона в помещении занимает весь объем помещения, если объем взрывоопасной смеси превышает 5% свободного объема помещения; б) взрывоопасной считается зона в помещении в пределах до 5 м по горизонтали и вертикали от технологического аппарата, из которого возможно выделение горючих газов или паров ЛВЖ, если объем взрывоопасной смеси равен или менее 5% свободного объема помещения\n\n424\n\nПУЭ Таблица 7.3.8\n\nГруппа (подгруппа)\n\nТемпературный класс\n\nМаркировка по взрывозащите\n\nПримеры маркировки взрывозащищенного электрооборудования\n\nII\n\nТ6\n\n2ЕхеIIТ6\n\nЗащита вида «е» и взрывонепроницаемая оболочка\n\nIIВ\n\nТ3\n\n2ExedIIBT3\n\nИскробезопасная электрическая цепь\n\nIIС\n\nТ6\n\n2ExiIICT6\n\nУровень взрывозащиты\n\nЭлектрооборудование повышенной надежности против взрыва\n\nВзрывобезопасное электрооборудование\n\nОсобовзрывобезопасное электрооборудование\n\nВид взрывозащиты\n\nЗащита вида «е»\n\nПродувка оболочки под избыточным давлением\n\nII\n\nТ6\n\n2ЕхрIIТ6\n\nВзрывонепроницаемая оболочка и искробезопасная электрическая цепь\n\nIIВ\n\nТ5\n\n2ExdiIIBT5\n\nВзрывонепроницаемая оболочка\n\nIIА\n\nТ3\n\n2ExdIIAT3\n\nИскробезопасная электрическая цепь\n\nIIС\n\nТ6\n\n1ExiIICT5\n\nЗаполнение оболочки под избыточным давлением\n\nII\n\nТ6\n\n1ЕхрIIТ6\n\nЗащита вида «е»\n\nII\n\nТ6\n\nЕхеIIТ6\n\nКварцевое заполнение оболочки\n\nII\n\nТ6\n\n1ExqIIT6\n\nСпециальный\n\nII\n\nТ6\n\n1ExsIIT6\n\nСпециальный и взрывонепроницаемая оболочка\n\nIIА\n\nТ6\n\n1ExsdIIAT6\n\nСпециальный, искробезопасная электрическая цепь и взрывонепроницаемая оболочка\n\nIIВ\n\nТ4\n\n1ExsidIIBT4\n\nИскробезопасная электрическая цепь\n\nIIС\n\nТ6\n\n0ExiIICT6\n\nИскробезопасная электрическая цепь и взрывонепроницаемая оболочка\n\nIIА\n\nТ4\n\n0ExidIIAT4\n\nСпециальный и искробезопасная электрическая цепь\n\nIIС\n\nТ4\n\n0ExsiIICT4\n\n(см. также 7.3.42, п. 2). Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность; в) взрывоопасная зона наружных взрывоопасных установок ограничена размерами, определяемыми в 7.3.44. Примеча ния: 1. Объемы взрывоопасных газе- и паровоздушной смесей, а также время образования паровоздушной смеси определяются в соответствии с «Указаниями по определению категории производств по взрывной, взрывопожарной и пожарной опасности», утвержденными в установленном порядке. 2. В помещениях с производствами категорий А, Б и Е электрооборудование должно удовлетворять требованиям гл. 7.3 к электроустановкам во взрывоопасных зонах соответствующих классов."
    },
    {
      "num": "7.3.40",
      "title": "Зоны класса B-I — зоны, расположенные в помещениях, в которых выделяются горючие газы или пары ЛВЖ в...",
      "text": "Зоны класса B-I — зоны, расположенные в помещениях, в которых выделяются горючие газы или пары ЛВЖ в таком количестве и с такими свойствами, что они могут образовать с воздухом взрывоопасные смеси при нормальных режимах работы, например при загрузке или разгрузке технологических аппаратов, хранении или переливании ЛВЖ, находящихся в открытых емкостях, и т.п."
    },
    {
      "num": "7.3.41",
      "title": "Зоны класса B-Ia — зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопа...",
      "text": "Зоны класса B-Ia — зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих газов (независимо от нижнего концентрационного предела воспламенения) или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей."
    },
    {
      "num": "7.3.42",
      "title": "Зоны класса B-Iб — зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопа...",
      "text": "Зоны класса B-Iб — зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих\n\nГлава 7.3. Электроустановки во взрывоопасных зонах газов или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей и которые отличаются одной из следующих особенностей: 1. Горючие газы в этих зонах обладают высоким нижним концентрационным пределом воспламенения (15% и более) и резким запахом при предельно допустимых концентрациях по ГОСТ 12.1.005-88 (например, машинные залы аммиачных компрессорных и холодильных абсорбционных установок). 2. Помещения производств, связанных с обращением газообразного водорода, в которых по условиям технологического процесса исключается образование взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, имеют взрывоопасную зону только в верхней части помещения. Взрывоопасная зона условно принимается от отметки 0,75 общей высоты помещения, считая от уровня пола, но не выше кранового пути, если таковой имеется (например, помещения электролиза воды, зарядные станции тяговых и статерных аккумуляторных батарей). Пункт 2 не распространяется на электромашинные помещения с турбогенераторами с водородным охлаждением при условии обеспечения электромашинного помещения вытяжной вентиляцией с естественным побуждением; эти электромашинные помещения имеют нормальную среду. К классу B-Iб относятся также зоны лабораторных и других помещений, в которых горючие газы и ЛВЖ имеются в небольших количествах, недостаточных для создания взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, и в которых работа с горючими газами и ЛВЖ производится без применения открытого пламени. Эти зоны не относятся к взрывоопасным, если работа с горючими газами и ЛВЖ производится в вытяжных шкафах или под вытяжными зонтами."
    },
    {
      "num": "7.3.43",
      "title": "Зоны класса В-Iг — пространства у наружных установок: технологических установок, содержащих горючие ...",
      "text": "Зоны класса В-Iг — пространства у наружных установок: технологических установок, содержащих горючие газы или ЛВЖ (за исключением наружных аммиачных компрессорных установок, выбор электрооборудования для которых производится согласно 7.3.64), надземных и подземных резервуаров с ЛВЖ или горючими газами (газгольдеры), эстакад для слива и налива ЛВЖ, открытых нефтеловушек, прудов-отстойников с плавающей нефтяной пленкой и т.п. К зонам класса В-Iг также относятся: пространства у проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов B-I, B-Ia и В-I (исключение — проемы окон с заполнением стеклоблоками);\n\n425\n\nпространства у наружных ограждающих конструкций, если на них расположены устройства для выброса воздуха из систем вытяжной вентиляции помещений со взрывоопасными зонами любого класса или если они находятся в пределах наружной взрывоопасной зоны; пространства у предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами и ЛВЖ."
    },
    {
      "num": "7.3.44",
      "title": "Для наружных взрывоопасных установок взрывоопасная зона класса B-Iг считается в пределах до: а) 0,5 ...",
      "text": "Для наружных взрывоопасных установок взрывоопасная зона класса B-Iг считается в пределах до: а) 0,5 м по горизонтали, и вертикали от проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов B-I, B-Ia, В-II; б) 3 м по горизонтали и вертикали от закрытого технологического аппарата, содержащего горючие газы или ЛВЖ; от вытяжного вентилятора, установленного снаружи (на улице) и обслуживающего помещения со взрывоопасными зонами любого класса; в) 5 м по горизонтали и вертикали от устройств для выброса из предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами или ЛВЖ, от расположенных на ограждающих конструкциях зданий устройств для выброса воздуха из систем вытяжной вентиляции помещений с взрывоопасными зонами любого класса; г) 8 м по горизонтали и вертикали от резервуаров с ЛВЖ или горючими газами (газгольдеры); при наличии обвалования — в пределах всей площади внутри обвалования; д) 20 м по горизонтали и вертикали от места открытого слива и налива для эстакад с открытым сливом и наливом ЛВЖ. Эстакады с закрытыми сливно-наливными устройствами, эстакады и опоры под трубопроводы для горючих газов и ЛВЖ не относятся к взрывоопасным, за исключением зон в пределах до 3 м по горизонтали и вертикали от запорной арматуры и фланцевых соединений трубопроводов, в пределах которых электрооборудование должно быть взрывозащищенным для соответствующих категории и группы взрывоопасной смеси."
    },
    {
      "num": "7.3.45",
      "title": "Зоны класса В-II — зоны, расположенные в помещениях, в которых выделяются переходящие во взвешенное ...",
      "text": "Зоны класса В-II — зоны, расположенные в помещениях, в которых выделяются переходящие во взвешенное состояние горючие пыли или волокна в таком количестве и с такими свойствами, что они способны образовать с воздухом взрывоопасные смеси при нормальных режимах работы (например, при загрузке и разгрузке технологических аппаратов)."
    },
    {
      "num": "7.3.46",
      "title": "Зоны класса В-IIа — зоны, расположенные в помещениях, в которых опасные состояния, указанные в 7.3.4...",
      "text": "Зоны класса В-IIа — зоны, расположенные в помещениях, в которых опасные состояния, указанные в 7.3.45, не имеют места при 426 нормальной эксплуатации, а возможны только в результате аварий или неисправностей."
    },
    {
      "num": "7.3.47",
      "title": "Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата...",
      "text": "Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в котором присутствуют или могут возникнуть взрывоопасные смеси, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих газов, паров ЛВЖ, горючих пылей или волокон, не относятся в части их электрооборудования к взрывоопасным. Классификацию среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде. Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к взрывоопасным."
    },
    {
      "num": "7.3.48",
      "title": "В помещениях отопительных котельных, встроенных в здания и предназначенных для работы на газообразно...",
      "text": "В помещениях отопительных котельных, встроенных в здания и предназначенных для работы на газообразном топливе или на жидком топливе с температурой вспышки 61 °С и ниже, требуется предусматривать необходимый минимум взрывозащищенных светильников, включаемых перед началом работы котельной установки. Выключатели для светильников устанавливаются вне помещения котельной. Электродвигатели вентиляторов, включаемых перед началом работы котельной установки, и их пускатели, выключатели и др., если они размещены внутри помещений котельных установок, должны быть взрывозащищенными и соответствовать категории и группе взрывоопасной смеси. Проводка к вентиляционному электрооборудованию и светильникам должна соответствовать классу взрывоопасной зоны."
    },
    {
      "num": "7.3.49",
      "title": "При применении для окраски материалов, которые могут образовать взрывоопасные смеси, когда окрасочны...",
      "text": "При применении для окраски материалов, которые могут образовать взрывоопасные смеси, когда окрасочные и сушильные камеры располагаются в общем технологическом потоке производства, при соблюдении требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от открытых проемов камер, если общая площадь этих камер не превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2. При бескамерной окраске изделий в общем технологическом потоке на открытых площадках при условии соблюдения требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от\n\nПУЭ края решетки и от окрашиваемых изделий, если площадь решеток не превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2. Если общая площадь окрасочных и сушильных камер или решеток превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2, размер взрывоопасной зоны определяется в зависимости от объема взрывоопасной смеси согласно 7.3.39. Класс взрывоопасности зон определяется по 7.3.40–7.3.42. Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность. Зоны внутри окрасочных и сушильных камер следует приравнивать к зонам, расположенным внутри технологических аппаратов. Требования настоящего параграфа на эти зоны не распространяются."
    },
    {
      "num": "7.3.50",
      "title": "Зоны в помещениях вытяжных вентиляторов, обслуживающих взрывоопасные зоны любого класса, относятся к...",
      "text": "Зоны в помещениях вытяжных вентиляторов, обслуживающих взрывоопасные зоны любого класса, относятся к взрывоопасным зонам того же класса, что и обслуживаемые ими зоны. Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих взрывоопасные зоны классов B-I, B-Ia, В-II, электродвигатели применяются как для взрывоопасной зоны класса B-Iг, а для вентиляторов, обслуживающих взрывоопасные зоны классов B-Iб и В-IIа, — согласно табл. 7.3.10 для этих классов."
    },
    {
      "num": "7.3.51",
      "title": "Зоны в помещениях приточных вентиляторов, обслуживающих взрывоопасные зоны любого класса, не относят...",
      "text": "Зоны в помещениях приточных вентиляторов, обслуживающих взрывоопасные зоны любого класса, не относятся к взрывоопасным, если приточные воздуховоды оборудованы самозакрывающимися обратными клапанами, не допускающими проникновения взрывоопасных смесей в помещения приточных вентиляторов при прекращении подачи воздуха. При отсутствии обратных клапанов помещения приточных вентиляторов имеют взрывоопасные зоны того же класса, что и обслуживаемые ими зоны."
    },
    {
      "num": "7.3.52",
      "title": "Взрывоопасные зоны, содержащие легкие несжиженные горючие газы или ЛВЖ, при наличии признаков класса...",
      "text": "Взрывоопасные зоны, содержащие легкие несжиженные горючие газы или ЛВЖ, при наличии признаков класса В-I, допускается относить к классу B-Ia при условии выполнения следующих мероприятий: а) устройства системы вентиляции с установкой нескольких вентиляционных агрегатов. При аварийной остановке одного из них остальные агрегаты должны полностью обеспечить требуемую производительность системы вентиляции,\n\n427\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.9\n\nКласс взрывоопасной зоны\n\nКласс зоны помещения, смежного со взрывоопасной зоной другого помещения Класс зоны помещения, смежного со взрывоопасной зоной другого помещения и отделенного от нее стеной (перегородкой) с дверью, находящейся во взрывоопасной зоне\n\nстеной (перегородкой) без проемов или с проемами, оборудованными тамбур-шлюзами, или с дверями, находящимися вне взрывоопасной зоны\n\nВ-I\n\nB-Ia\n\nВ-Iа\n\nВ-I6\n\nТо же\n\nВ-Iб\n\nНевзрыво- и непожароопасная\n\n—«—\n\nВ-II\n\nВ-IIа\n\n—«—\n\nВ-IIа\n\nНевзрыво- и непожароопасная\n\n—«—\n\nа также достаточную равномерность действия вентиляции по всему объему помещения, включая подвалы, каналы и их повороты; б) устройства автоматической сигнализации, действующей при возникновении в любом пункте помещения концентрации горючих газов или паров ЛВЖ, не превышающей 20% нижнего концентрационного предела воспламенения, а для вредных взрывоопасных газов — также при приближении их концентрации к предельно допустимой по ГОСТ 12.1.005-88. Количество сигнальных приборов, их расположение, а также система их резервирования должны обеспечить безотказное действие сигнализации."
    },
    {
      "num": "7.3.53",
      "title": "В производственных помещениях без взрывоопасной зоны, отделенных стенами (с проемами или без них) от...",
      "text": "В производственных помещениях без взрывоопасной зоны, отделенных стенами (с проемами или без них) от взрывоопасной зоны смежных помещений, следует принимать взрывоопасную зону, класс которой определяется в соответствии с табл. 7.3.9, размер зоны — до 5 м по горизонтали и вертикали от проема двери. Указания табл. 7.3.9. не распространяются на РУ, ТП, ПП и установки КИПиА, размещаемые в помещениях, смежных со взрывоопасными зонами помещений. Расположение РУ, ТП, ПП и установок КИПиА в помещениях, смежных со взрывоопасными зонами помещений, и в наружных взрывоопасных зонах предусматривается в соответствии с разделом «Распределительные устройства, трансформаторные и преобразовательные подстанции» (см. 7.3.78–7.3.91).\n\nВыбор электрооборудования для взрывоопасных зон. Общие требования"
    },
    {
      "num": "7.3.54",
      "title": "Электрооборудование, особенно с частями, искрящими при нормальной работе, рекомендуется выносить за ...",
      "text": "Электрооборудование, особенно с частями, искрящими при нормальной работе, рекомендуется выносить за пределы взрывоопасных зон, если это не вызывает особых затруднений при эксплуатации и не сопряжено\n\nНевзрыво- и непожароопасная\n\nс неоправданными затратами. В случае установки электрооборудования в пределах взрывоопасной зоны оно должно удовлетворять требованиям настоящей главы."
    },
    {
      "num": "7.3.55",
      "title": "Применение во взрывоопасных зонах переносных электроприемников (машин, аппаратов, светильников и т.п...",
      "text": "Применение во взрывоопасных зонах переносных электроприемников (машин, аппаратов, светильников и т.п.) следует ограничивать случаями, когда их применение необходимо для нормальной эксплуатации."
    },
    {
      "num": "7.3.56",
      "title": "Взрывозащищенное электрооборудование, используемое в химически активных, влажных или пыльных средах,...",
      "text": "Взрывозащищенное электрооборудование, используемое в химически активных, влажных или пыльных средах, должно быть также защищено соответственно от воздействия химически активной среды, сырости и пыли."
    },
    {
      "num": "7.3.57",
      "title": "Взрывозащищенное электрооборудование, используемое в наружных установках, должно быть пригодно также...",
      "text": "Взрывозащищенное электрооборудование, используемое в наружных установках, должно быть пригодно также и для работы на открытом воздухе или иметь устройство для защиты от атмосферных воздействий (дождя, снега, солнечного излучения и т.п.)."
    },
    {
      "num": "7.3.58",
      "title": "Электрические машины с защитой вида «е» допускается устанавливать только на механизмах, где они не б...",
      "text": "Электрические машины с защитой вида «е» допускается устанавливать только на механизмах, где они не будут подвергаться перегрузкам, частым пускам и реверсам. Эти машины должны иметь защиту от перегрузок с временем срабатывания не более времени tе. Здесь tе — время, в течение которого электрические машины нагреваются пусковым током от температуры, обусловленной длительной работой при номинальной нагрузке, до предельной температуры согласно табл. 7.3.7."
    },
    {
      "num": "7.3.59",
      "title": "Электрические машины и аппараты с видом взрывозащиты «взрывонепроницаемая оболочка» в средах со взры...",
      "text": "Электрические машины и аппараты с видом взрывозащиты «взрывонепроницаемая оболочка» в средах со взрывоопасными смесями категории ПС должны быть установлены так, чтобы взрывонепроницаемые фланцевые зазоры не примыкали вплотную к какой-либо поверхности, а находились от нее на расстоянии не менее 50 мм."
    },
    {
      "num": "7.3.60",
      "title": "Взрывозащищенное электрооборудование, выполненное для работы во взрывоопас428 ной смеси горючих газо...",
      "text": "Взрывозащищенное электрооборудование, выполненное для работы во взрывоопас428 ной смеси горючих газов или паров ЛВЖ с воздухом, сохраняет свои свойства, если находится в среде с взрывоопасной смесью тех категорий и группы, для которых выполнена его взрывозащита, или находится в среде с взрывоопасной смесью, отнесенной согласно табл. 7.3.1 и 7.3.2 к менее опасным категориям и группам."
    },
    {
      "num": "7.3.61",
      "title": "При установке взрывозащищенного электрооборудования с видом взрывозащиты «заполнение или продувка об...",
      "text": "При установке взрывозащищенного электрооборудования с видом взрывозащиты «заполнение или продувка оболочки под избыточным давлением» должна быть выполнена система вентиляции и контроля избыточного давления, температуры и других параметров, а также должны быть осуществлены все мероприятия в соответствии с требованиями ГОСТ 22782.4-78 и инструкции по монтажу и эксплуатации на конкретную электрическую машину или аппарат. Кроме того, должны быть выполнены следующие требования: 1. Конструкция фундаментных ям и газопроводов защитного газа должна исключать образование в них непродуваемых зон (мешков) с горючими газами или парами ЛВЖ. 2. Приточные газопроводы к вентиляторам, обеспечивающим электрооборудование защитным газом, должны прокладываться вне взрывоопасных зон. 3. Газопроводы для защитного газа могут прокладываться под полом помещений, в том числе и со взрывоопасными зонами, если приняты меры, исключающие попадание в эти газопроводы горючих жидкостей. 4. В вентиляционных системах для осуществления блокировок, контроля и сигнализации должны использоваться аппараты, приборы и другие устройства, указанные в инструкциях по монтажу и эксплуатации машины, аппарата. Замена их другими изделиями, изменение мест их установки и подключение без согласования с заводом—изготовителем машины, аппарата не допускаются."
    },
    {
      "num": "7.3.62",
      "title": "Электрические аппараты с масляным заполнением оболочки с токоведущими частями допускается применять ...",
      "text": "Электрические аппараты с масляным заполнением оболочки с токоведущими частями допускается применять на механизмах в местах, где отсутствуют толчки или приняты меры против выплескивания масла из аппарата."
    },
    {
      "num": "7.3.63",
      "title": "Во взрывоопасных зонах классов В-II и В-IIa рекомендуется применять электрооборудование, предназначе...",
      "text": "Во взрывоопасных зонах классов В-II и В-IIa рекомендуется применять электрооборудование, предназначенное для взрывоопасных зон со смесями горючих пылей или волокон с воздухом. При отсутствии такого электрооборудования допускается во взрывоопасных зонах класса В-II применять взрывозащищенное электрооборудование, предназначенное для работы в средах со взрывоопасными смесями газов и паров с воздухом, а в зонах класса В-IIа — электрооборудоПУЭ вание общего назначения (без взрывозащиты), но имеющее соответствующую защиту оболочки от проникновения пыли. Применение взрывозащищенного электрооборудования, предназначенного для работы в средах взрывоопасных смесей газов и паров с воздухом, и электрооборудования общего назначения с соответствующей степенью защиты оболочки допускается при условии, если температура поверхности электрооборудования, на которую могут осесть горючие пыли или волокна (при работе электрооборудования с номинальной нагрузкой и без наслоения пыли), будет не менее чем на 50 °С ниже температуры тления пыли для тлеющих пылей или не более двух третей температуры самовоспламенения для нетлеющих пылей."
    },
    {
      "num": "7.3.64",
      "title": "Взрывозащита электрооборудования наружных аммиачных компрессорных установок выбирается такой же, как...",
      "text": "Взрывозащита электрооборудования наружных аммиачных компрессорных установок выбирается такой же, как и для аммиачных компрессорных установок, расположенных в помещениях. Электрооборудование должно быть защищено от атмосферных воздействий."
    },
    {
      "num": "7.3.65",
      "title": "Выбор электрооборудования для работы во взрывоопасных зонах должен производиться по табл",
      "text": "Выбор электрооборудования для работы во взрывоопасных зонах должен производиться по табл. 7.3.10–7.3.12. При необходимости допускается обоснованная замена электрооборудования, указанного в таблицах, электрооборудованием с более высоким уровнем взрывозащиты и более высокой степенью защиты оболочки. Например, вместо электрооборудования уровня «повышенная надежность против взрыва» может быть установлено электрооборудование уровня «взрывобезопасное» или «особовзрывобезопасное». В зонах, взрывоопасность которых определяется горючими жидкостями, имеющими температуру вспышки выше 61 °С (см. 7.3.12), может применяться любое взрывозащитное электрооборудование для любых категорий и группы с температурой нагрева поверхности, не превышающей температуру самовоспламенения данного вещества.\n\nЭлектрические машины"
    },
    {
      "num": "7.3.66",
      "title": "Во взрывоопасных зонах любого класса могут применяться электрические машины с классом напряжения до ...",
      "text": "Во взрывоопасных зонах любого класса могут применяться электрические машины с классом напряжения до 10 кВ при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 17494-87 соответствуют табл. 7.3.10 или являются более высокими. Если отдельные части машины имеют различные уровни взрывозащиты или степени защиты оболочек, то все они должны быть не ниже указанных в табл. 7.3.10.\n\n429\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.10 Допустимый уровень взрывозащиты или степень защиты оболочки электрических машин (стационарных и передвижных) в зависимости от класса взрывоопасной зоны Класс взрывоопасной зоны\n\nУровень взрывозащиты или степень защиты\n\nB-I\n\nВзрывобезопасное\n\nB-Ia, В-Iг\n\nПовышенной надежности против взрыва\n\nB-I6\n\nБез средств взрывозащиты. Оболочка со степенью защиты не менее IP44. Искрящие части машины (например, контактные кольца) должны быть заключены в оболочку также со степенью защиты не менее IP44\n\nВ-II\n\nВзрывобезопасное (при соблюдении требований 7.3.63)\n\nВ-IIа\n\nБез средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты IP54*. Искрящие части машины (например, контактные кольца) должны быть заключены в оболочку также со степенью защиты IP54 *\n\n* До освоения электропромышленностью машин со степенью защиты оболочки IP54 разрешается применять машины со степенью защиты оболочки IP44.\n\nТаблица 7.3.11 Допустимый уровень взрывозащиты или степень защиты оболочки электрических аппаратов и приборов в зависимости от класса взрывоопасной зоны Класс взрывоопасной зоны\n\nУровень взрывозащиты или степень защиты\n\nСтационарные установки B-I\n\nВзрывобезопасное, особовзрывобезопасное\n\nB-Ia, В-Iг\n\nПовышенной надежности против взрыва — для аппаратов и приборов, искрящих или подверженных нагреву выше 80 °С Без средств взрывозащиты — для аппаратов и приборов, не искрящих и не подверженных нагреву выше 80 °С. Оболочка со степенью защиты не менее IP54*\n\nB-Iб\n\nБез средств взрывозащиты. Оболочка со степенью защиты не менее IP44*\n\nВ-II\n\nВзрывобезопасное (при соблюдении требований 7.3.63), особовзрывобезопасное\n\nВ-IIа\n\nБез средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты не менее IP54* Установки передвижные или являющиеся частью передвижных и ручные переносные\n\nB-I, B-Ia\n\nВзрывобезопасное, особовзрывобезопасное\n\nB-Iб, В-Iг\n\nПовышенной надежности против взрыва\n\nВ-II\n\nВзрывобезопасное (при соблюдении требований 7.3.63), особовзрывобезопасное\n\nВ-IIа\n\nБез средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты не менее IP54 *\n\n* Степень защиты оболочки аппаратов и приборов от проникновения воды (2-я цифра обозначения) допускается изменять в зависимости от условий среды, в которой они устанавливаются.\n\n430"
    },
    {
      "num": "7.3.67",
      "title": "Для механизмов, установленных во взрывоопасных зонах классов B-I, B-Ia и В-П, допускается применение...",
      "text": "Для механизмов, установленных во взрывоопасных зонах классов B-I, B-Ia и В-П, допускается применение электродвигателей без средств взрывозащиты при следующих условиях: а) электродвигатели должны устанавливаться вне взрывоопасных зон. Помещение, в котором устанавливаются электродвигатели, должно отделяться от взрывоопасной зоны несгораемой стеной без проемов и несгораемым перекрытием (покрытием) с пределом огнестойкости не менее 0,75 ч, иметь эвакуационный выход и быть обеспеченным вентиляцией с пятикратным обменом воздуха в час; б) привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения.\n\nЭлектрические аппараты и приборы"
    },
    {
      "num": "7.3.68",
      "title": "Во взрывоопасных зонах могут применяться электрические аппараты и приборы при условии, что уровень и...",
      "text": "Во взрывоопасных зонах могут применяться электрические аппараты и приборы при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 14255-69 соответствуют табл. 7.3.11 или являются более высокими."
    },
    {
      "num": "7.3.69",
      "title": "Во взрывоопасных зонах любого класса электрические соединители могут применяться при условии, если о...",
      "text": "Во взрывоопасных зонах любого класса электрические соединители могут применяться при условии, если они удовлетворяют требованиям табл. 7.3.11 для аппаратов, искрящих при нормальной работе. Во взрывоопасных зонах классов B-Iб и В-IIа допускается применять соединители в оболочке со степенью защиты IP54 при условии, что разрыв у них происходит внутри закрытых розеток. Установка соединителей допускается только для включения периодически работающих электроприемников (например, переносных светильников). Число соединителей должно быть ограничено необходимым минимумом, и они должны быть расположены в местах, где образование взрывоопасных смесей наименее вероятно. Искробезопасные цепи могут коммутироваться соединителями общего назначения."
    },
    {
      "num": "7.3.70",
      "title": "Сборки зажимов рекомендуется выносить за пределы взрывоопасной зоны",
      "text": "Сборки зажимов рекомендуется выносить за пределы взрывоопасной зоны. В случае технической необходимости установки сборок во взрывоопасной зоне они должны удовлетворять требованиям табл. 7.3.11 для стационарных аппаратов, не искрящих при работе."
    },
    {
      "num": "7.3.71",
      "title": "Предохранители и выключатели осветительных цепей рекомендуется устанавливать вне взрывоопасных зон.",
      "text": "Предохранители и выключатели осветительных цепей рекомендуется устанавливать вне взрывоопасных зон."
    },
    {
      "num": "7.3.72",
      "title": "При применении аппаратов и приборов с видом взрывозащиты «искробезопасная электрическая цепь» следуе...",
      "text": "При применении аппаратов и приборов с видом взрывозащиты «искробезопасная электрическая цепь» следует руководствоваться следующим:\n\nПУЭ 1. Индуктивность и емкость искробезопасных цепей, в том числе и присоединительных кабелей (емкость и индуктивность которых определяются по характеристикам, расчетом или измерением), не должны превосходить максимальных значений оговоренных в технической документации на эти цепи. Если документацией предписываются конкретный тип кабеля (провода) и его максимальная длина, то их изменение возможно только при наличии заключения испытательной организации по ГОСТ 12.2.021-76. 2. В искробезопасные цепи могут включаться изделия, которые предусмотрены технической документацией на систему и имеют маркировку «В комплекте...». Допускается включать в эти цепи серийно выпускаемые датчики общего назначения, не имеющие собственного источника тока, индуктивности и емкости и удовлетворяющие п. 4. К таким датчикам относятся серийно выпускаемые общего назначения термометры сопротивления, термопары, терморезисторы, фотодиоды и подобные им изделия, встроенные в защитные оболочки. 3. Цепь, состоящая из серийно выпускаемых общего назначения термопары и гальванометра (милливольтметра), является искробезопасной для любой взрывоопасной среды при условии, что гальванометр не содержит других электрических цепей, в том числе подсвета шкалы. 4. В искробезопасные цепи могут включаться серийно выпускаемые общего назначения переключатели, ключи, сборки зажимов и т.п. при условии, что выполняются следующие требования: а) к ним не подключены другие, искроопасные цепи; б) они закрыты крышкой и опломбированы; в) их изоляция рассчитана на трехкратное номинальное напряжение искробезопасной цепи, но не менее чем на 500 В.\n\nЭлектрические грузоподъемные механизмы"
    },
    {
      "num": "7.3.73",
      "title": "Электрооборудование кранов, талей, лифтов и т.п., находящихся во взрывоопасных зонах любого класса и...",
      "text": "Электрооборудование кранов, талей, лифтов и т.п., находящихся во взрывоопасных зонах любого класса и участвующих в технологическом процессе, должно удовлетворять требованиям табл. 7.3.10 и 7.3.11 для передвижных установок."
    },
    {
      "num": "7.3.74",
      "title": "Электрооборудование кранов, талей, лифтов и т.п., находящихся во взрывоопасных зонах и не связанных ...",
      "text": "Электрооборудование кранов, талей, лифтов и т.п., находящихся во взрывоопасных зонах и не связанных непосредственно с технологическим процессом (например, монтажные краны и тали), должно иметь: а) во взрывоопасных зонах классов BI и В-II—любой уровень взрывозащиты для соот431\n\nГлава 7.3. Электроустановки во взрывоопасных зонах ветствующих категорий и групп взрывоопасных смесей; б) во взрывоопасных зонах классов B-Ia и В-II — любой уровень взрывозащиты для соответствующих категорий и групп взрывоопасных смесей; в) во взрывоопасных зонах классов B-Ia и B-Iб — степень защиты оболочки не менее IP33: г) во взрывоопасных зонах классов В-IIa и B-Iг — степень защиты оболочки не менее IP44. Применение указанного электрооборудования допускается только при отсутствии взрывоопасных концентраций во время работы крана."
    },
    {
      "num": "7.3.75",
      "title": "Токоподводы к кранам, талям и т.п",
      "text": "Токоподводы к кранам, талям и т.п. во взрывоопасных зонах любого класса должны выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение.\n\nЭлектрические светильники"
    },
    {
      "num": "7.3.76",
      "title": "Во взрывоопасных зонах могут применяться электрические светильники при условии, что уровень их взрыв...",
      "text": "Во взрывоопасных зонах могут применяться электрические светильники при условии, что уровень их взрывозащиты или степень защиты соответствуют табл. 7.3.12 или являются более высокими."
    },
    {
      "num": "7.3.77",
      "title": "В помещениях с взрывоопасными зонами любого класса со средой, для которой не имеется светильников не...",
      "text": "В помещениях с взрывоопасными зонами любого класса со средой, для которой не имеется светильников необходимого уровня взрывозащиты, допускается выполнять освещение светильниками общего назначения (без средств взрывозащиты) одним из следующих способов: а) через неоткрывающиеся окна без фрамуг и форточек, снаружи здания, причем при одинарном остеклении окон светильники должны иметь защитные стекла или стеклянные кожухи; б) через специально устроенные в стене ниши с двойным остеклением и вентиляцией ниш с естественным побуждением наружным воздухом; в) через фонари специального типа со светильниками, установленными в потолке с двойным остеклением и вентиляцией фонарей с естественным побуждением наружным воздухом; г) в коробах, продуваемых под избыточным давлением чистым воздухом. В местах, где возможны поломки стекол, для застекления коробов следует применять небьющееся стекло; д) с помощью осветительных устройств с щелевыми световодами.\n\nРаспределительные устройства, трансформаторные и преобразовательные подстанции"
    },
    {
      "num": "7.3.78",
      "title": "РУ до 1 кВ и выше, ТП и ПП с электрооборудованием общего назначения (без средств взрывозащиты) запре...",
      "text": "РУ до 1 кВ и выше, ТП и ПП с электрооборудованием общего назначения (без средств взрывозащиты) запрещается сооружать непоТаблица 7.3.12\n\nДопустимый уровень взрывозащиты или степень защиты электрических светильников в зависимости от класса взрывоопасной зоны Класс взрывоопасной зоны\n\nУровень взрывозащиты или степень защиты\n\nСтационарные светильники B-I\n\nВзрывобезопасное\n\nB-Ia, В-Iг\n\nПовышенной надежности против взрыва\n\nB-Iб\n\nБез средств взрывозащиты. Степень защиты IP53*\n\nВ-II\n\nПовышенной надежности против взрыва (при соблюдении требований 7.3.63)\n\nВ-IIа\n\nБез средств взрывозащиты (при соблюдении требований 7.3.63) Степень защиты IP53 *\n\nB-I, B-Ia\n\nВзрывобезопасное\n\nB-Iб, B-Iг\n\nПовышенной надежности против взрыва\n\nПереносные светильники\n\nB-II\n\nВзрывобезопасное (при соблюдении требований 7.3.63)\n\nВ-IIа\n\nПовышенной надежности против взрыва (при соблюдении требований 7.3.63)\n\n* Допускается изменение степени защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники.\n\n432 средственно во взрывоопасных зонах любого класса. Они должны располагаться в отдельных помещениях, удовлетворяющих требованиям 7.3.79–7.3.86, или снаружи, вне взрывоопасных зон. Одиночные колонки и шкафы управления электродвигателями с аппаратами и приборами в исполнении, предусмотренном табл. 7.3.11, допускается устанавливать во взрывоопасных зонах любого класса. Количество таких колонок и шкафов рекомендуется по возможности ограничивать. За пределами взрывоопасных зон одиночные аппараты, одиночные колонки и шкафы управления следует применять без средств взрывозащиты."
    },
    {
      "num": "7.3.79",
      "title": "Трансформаторы могут устанавливаться как внутри подстанции, так и снаружи здания, в котором располож...",
      "text": "Трансформаторы могут устанавливаться как внутри подстанции, так и снаружи здания, в котором расположена подстанция."
    },
    {
      "num": "7.3.80",
      "title": "РУ, ТП (в том числе КТП) и ПП допускается выполнять примыкающими двумя или тремя стенами к взрывоопа...",
      "text": "РУ, ТП (в том числе КТП) и ПП допускается выполнять примыкающими двумя или тремя стенами к взрывоопасным зонам с легкими горючими газами и ЛВЖ классов B-Ia и B-Iб и к взрывоопасным зонам классов В-II и В-IIа. Запрещается их примыкание более чем одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов B-Ia и B-Iб."
    },
    {
      "num": "7.3.81",
      "title": "РУ, ТП и ПП запрещается размещать непосредственно над и под помещениями со взрывоопасными зонами люб...",
      "text": "РУ, ТП и ПП запрещается размещать непосредственно над и под помещениями со взрывоопасными зонами любого класса (см. также гл. 4.2)."
    },
    {
      "num": "7.3.82",
      "title": "Окна РУ, ТП и ПП, примыкающих к взрывоопасной зоне, рекомендуется выполнять из стеклоблоков толщиной...",
      "text": "Окна РУ, ТП и ПП, примыкающих к взрывоопасной зоне, рекомендуется выполнять из стеклоблоков толщиной не менее 10 см."
    },
    {
      "num": "7.3.83",
      "title": "РУ, ТП (в том числе КТП) и ПП, примыкающие одной стеной к взрывоопасной зоне, рекомендуется выполнят...",
      "text": "РУ, ТП (в том числе КТП) и ПП, примыкающие одной стеной к взрывоопасной зоне, рекомендуется выполнять при наличии взрывоопасных зон с легкими горючими газами и ЛВЖ классов B-I, B-Ia и B-Iб и при наличии взрывоопасных зон классов В-II и В-IIа."
    },
    {
      "num": "7.3.84",
      "title": "РУ, ТП (в том числе КТП) и ПП, питающие установки с тяжелыми или сжиженными горючими газами, как пра...",
      "text": "РУ, ТП (в том числе КТП) и ПП, питающие установки с тяжелыми или сжиженными горючими газами, как правило, должны сооружаться отдельно стоящими, на расстояниях от стен помещений, к которым примыкают взрывоопасные зоны классов В-I и B-Ia, и от наружных взрывоопасных установок согласно табл. 7.3.13. При технико-экономической нецелесообразности сооружения отдельно стоящих зданий для РУ, ТП и ПП допускается сооружение РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне. При этом в РУ, ТП и ПП уровень пола, а также дно кабельных каналов и приямков должны быть выше уровня пола смежного помещения с взрывоопасной зоной и поверхности окружающей земли не менее чем на 0,15 м. Это требование не распространяется на маслосборПУЭ ные ямы под трансформаторами. Должны быть также выполнены требования 7.3.85."
    },
    {
      "num": "7.3.85",
      "title": "РУ, ТП (в том числе КТП) и ПП, примыкающие одной и более стенами к взрывоопасной зоне, должны удовле...",
      "text": "РУ, ТП (в том числе КТП) и ПП, примыкающие одной и более стенами к взрывоопасной зоне, должны удовлетворять следующим требованиям: 1. РУ, ТП и ПП должны иметь собственную, независимую от помещений с взрывоопасными зонами приточно-вытяжную вентиляционную систему. Вентиляционная система должна быть выполнена таким образом, чтобы через вентиляционные отверстия в РУ, ТП и ПП не проникали взрывоопасные смеси (например, с помощью соответствующего расположения устройств для приточных и вытяжных систем). 2. В РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов B-Ia и B-Iб, должна быть предусмотрена приточная вентиляция с механическим побуждением с пятикратным обменом воздуха в час, обеспечивающая в РУ, ТП и ПП небольшое избыточное давление, исключающее доступ в них взрывоопасных смесей. Приемные устройства для наружного воздуха должны размещаться в местах, где исключено образование взрывоопасных смесей. 3. Стены РУ, ТП и ПП, к которым примыкают взрывоопасные зоны, должны быть выполнены из несгораемого материала и иметь предел огнестойкости не менее 0,75 ч, быть пылегазонепроницаемыми, не иметь дверей и окон. 4. В стенах РУ, ТП и ПП, к которым примыкают взрывоопасные зоны с легкими горючими газами и ЛВЖ классов B-Ia и B-Iб, а также взрывоопасные зоны классов В-II и В-IIa, допускается устраивать отверстия для ввода кабелей и труб электропроводки в РУ, ТП и пп. Вводные отверстия должны быть плотно заделаны несгораемыми материалами. Ввод кабелей и труб электропроводки в РУ, ТП и ПП из взрывоопасных зон класса В-I и из взрывоопасных зон с тяжелыми или сжиженными горючими газами классов B-Ia и B-Iб должен выполняться через наружные стены или через смежные стены помещений без взрывоопасных зон. 5. Выходы из РУ, ТП и ПП должны выполняться в соответствии со СНиП 21-01-97 «Пожарная безопасность зданий и сооружений» Госстроя России. 6. Расстояния по горизонтали и вертикали от наружных дверей и окон РУ, ТП и ПП до находящихся во взрывоопасных зонах классов B-I, B-Ia и В-II наружных дверей и окон помещений должны быть не менее 4 м до неоткрывающихся окон и не менее 6 м до дверей и открывающихся окон. Расстояние до окон, заполненных стеклоблоками толщиной 10 см и более, не нормируется.\n\n433\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.13 Минимальное допустимое расстояние от отдельно стоящих РУ, ТП и ПП до помещений со взрывоопасными зонами и наружных взрывоопасных установок Помещения со взрывоопасными зонами и наружные взрывоопасные установки, до которых определяется расстояние\n\nРасстояние от РУ, ТП и ПП, м закрытых\n\nоткрытых\n\nПомещения с выходящей в сторону РУ, ТП и ПП несгораемой стеной без проемов и устройств для выброса воздуха из системы вытяжной вентиляции\n\n10\n\n15\n\nПомещения с выходящей в сторону РУ, ТП и ПП стеной с проемами\n\n40\n\n60\n\nНаружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)\n\n60\n\n80\n\nРезервуары (газгольдеры), сливно-наливные эстакады с закрытым сливом или наливом\n\n80\n\n100\n\nНе нормируется\n\n0,8 (до открыто установленных трансформаторов)\n\nПомещения с выходящей в сторону РУ, ТП и ПП стеной с проемами\n\n6\n\n15\n\nНаружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)\n\n12\n\n25\n\nСливно-наливные эстакады с закрытым сливом или наливом ЛВЖ\n\n15\n\n25\n\nСливно-наливные эстакады с открытым сливом или наливом ЛВЖ\n\n30\n\n60\n\nРезервуары с ЛВЖ\n\n30\n\n60\n\nРезервуары (газгольдеры) с горючими газами\n\n40\n\n60\n\nС тяжелыми или сжиженными горючими газами\n\nС легкими горючими газами и ЛВЖ, с горючими пылью или волокнами Помещения с выходящей в сторону РУ, ТП и ПП несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции\n\nП р и м е ч а ния: 1. Расстояния, указанные в таблице, считаются от стен помещений, в которых взрывоопасная зона занимает весь объем помещения, от стенок резервуаров или от наиболее выступающих частей наружных взрывоопасных установок до стен закрытых и до ограждений открытых РУ, ТП и пп. Расстояния до подземных резервуаров, а также до стен ближайших помещений, к которым примыкает взрывоопасная зона, занимающая неполный объем помещения, могут быть уменьшены на 50%. 2. Для рационального использования и экономии земель отдельно стоящие РУ, ТП и ПП (для помещений с взрывоопасными зонами и наружных взрывоопасных установок с легкими горючими газами и ЛВЖ, с горючими пылью или волокнами) допускается применять в порядке исключения, когда по требованиям технологии не представляется возможным применять РУ, ТП и ПП, примыкающие к взрывоопасной зоне. 3. Установки со сжиженным аммиаком следует относить к установкам с легкими горючими газами и ЛВЖ."
    },
    {
      "num": "7.3.86",
      "title": "В ТП и ПП, примыкающих одной и более стенами к взрывоопасной зоне, как правило, следует применять тр...",
      "text": "В ТП и ПП, примыкающих одной и более стенами к взрывоопасной зоне, как правило, следует применять трансформаторы с охлаждением негорючей жидкостью. Трансформаторы с масляным охлаждением должны размещаться в отдельных камерах. Двери камер должны быть с пределом огнестойкости не менее 0,6 ч, двери камер, оборудованных вентиляцией с механическим побуждением, должны иметь уплотнение притворов; выкатка трансформаторов должна быть предусмотрена только наружу. Герметичные трансформаторы с усиленным баком, без расширителя, с закрытыми вводами и выводными устройствами (например, трансформаторы КТП и КПП), с охлаждением негорючей\n\nжидкостью и маслом допускается размещать в общем помещении с РУ до 1 кВ и выше, не отделяя трансформаторы от РУ перегородками. Выкатка трансформаторов из помещений КТП и КПП должна быть предусмотрена наружу или в смежное помещение."
    },
    {
      "num": "7.3.87",
      "title": "Расстояния от наружных взрывоопасных установок и стен помещений, к которым примыкают взрывоопасные з...",
      "text": "Расстояния от наружных взрывоопасных установок и стен помещений, к которым примыкают взрывоопасные зоны всех классов, за исключением классов B-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП должны приниматься по табл. 7.3.13. Расстояния от стен помещений, к которым примыкают взрывоопасные зоны классов B-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП следует принимать в соответствии со СНиП II-89-80 (изд. 1995 г.)\n\n434\n\nПУЭ\n\n«Генеральные планы промышленных предприятий» Госстроя России в зависимости от степени огнестойкости зданий и сооружений."
    },
    {
      "num": "7.3.88",
      "title": "В отдельно стоящих РУ, ТП и ПП, питающих электроустановки с тяжелыми или сжиженными горючими газами ...",
      "text": "В отдельно стоящих РУ, ТП и ПП, питающих электроустановки с тяжелыми или сжиженными горючими газами и расположенных за пределами расстояний, указанных в табл. 7.3.13, не требуется выполнять подъем полов и предусматривать приточную вентиляцию с механическим побуждением."
    },
    {
      "num": "7.3.89",
      "title": "Если для отдельно стоящих РУ, ТП и ПП выполнены требования 7.3.84 и 7.3.85, п",
      "text": "Если для отдельно стоящих РУ, ТП и ПП выполнены требования 7.3.84 и 7.3.85, п. 2.6 при наличии тяжелых или сжиженных горючих газов или 7.3.85, п. 6 при наличии легких горючих газов и ЛВЖ, то такие РУ, ТП и ПП допускается располагать на любом расстоянии от взрывоопасных установок, но не менее расстояния, указанного в СНиП II-89-80 (изд. 1995 г.) (см. также 7.3.87)."
    },
    {
      "num": "7.3.90",
      "title": "Прокладывать трубопроводы с пожаро- и взрывоопасными, а также с вредными и едкими веществами через Р...",
      "text": "Прокладывать трубопроводы с пожаро- и взрывоопасными, а также с вредными и едкими веществами через РУ, ТП и ПП запрещается."
    },
    {
      "num": "7.3.91",
      "title": "К помещениям щитов и пультов управления КИПиА, примыкающим одной и более стенами к взрывоопасной зон...",
      "text": "К помещениям щитов и пультов управления КИПиА, примыкающим одной и более стенами к взрывоопасной зоне или отдельно стоящим, предъявляются те же требования, что и к аналогично размещаемым помещениям РУ.\n\nЭлектропроводки, токопроводы и кабельные линии"
    },
    {
      "num": "7.3.92",
      "title": "Во взрывоопасных зонах любого класса применение неизолированных проводников, в том числе токопроводо...",
      "text": "Во взрывоопасных зонах любого класса применение неизолированных проводников, в том числе токопроводов к кранам, талям и т.п., запрещается."
    },
    {
      "num": "7.3.93",
      "title": "Во взрывоопасных зонах классов В-I и B-Ia должны применяться провода и кабели с медными жилами",
      "text": "Во взрывоопасных зонах классов В-I и B-Ia должны применяться провода и кабели с медными жилами. Во взрывоопасных зонах классов В-Iб, В-Iг, В-II и В-IIа допускается применение проводов и кабелей с алюминиевыми жилами."
    },
    {
      "num": "7.3.94",
      "title": "Проводники силовых, осветительных и вторичных цепей в сетях до 1 кВ во взрывоопасных зонах классов B...",
      "text": "Проводники силовых, осветительных и вторичных цепей в сетях до 1 кВ во взрывоопасных зонах классов B-I, B-Ia, В-II и В-IIа должны быть защищены от перегрузок и КЗ, а их сечения должны выбираться в соответствии с гл. 3.1, но быть не менее сечения, принятого по расчетному току. Во взрывоопасных зонах классов B-Iб и В-Iг защита проводов и кабелей и выбор сечений должны производиться как для невзрывоопасных установок."
    },
    {
      "num": "7.3.95",
      "title": "Провода и кабели в сетях выше 1 кВ, прокладываемые во взрывоопасных зонах любого класса, должны быть...",
      "text": "Провода и кабели в сетях выше 1 кВ, прокладываемые во взрывоопасных зонах любого класса, должны быть проверены по нагреву током КЗ."
    },
    {
      "num": "7.3.96",
      "title": "Защита питающих линий и присоединенных к ним электроприемников выше 1 кВ должна удовлетворять требов...",
      "text": "Защита питающих линий и присоединенных к ним электроприемников выше 1 кВ должна удовлетворять требованиям гл. 3.2 и 5.3. Защита от перегрузок должна выполняться во всех случаях независимо от мощности электроприемника. В отличие от требований 5.3.46 и 5.3.49 защита от многофазных КЗ и от перегрузки должна предусматриваться двухрелейной."
    },
    {
      "num": "7.3.97",
      "title": "Проводники ответвлений к электродвигателям с короткозамкнутым ротором до 1 кВ должны быть во всех сл...",
      "text": "Проводники ответвлений к электродвигателям с короткозамкнутым ротором до 1 кВ должны быть во всех случаях (кроме находящихся во взрывоопасных зонах классов B-Iб и В-Iг) защищены от перегрузок, а сечения их должны допускать длительную нагрузку не менее 125% номинального тока электродвигателя."
    },
    {
      "num": "7.3.98",
      "title": "Для электрического освещения во взрывоопасных зонах класса В-I должны применяться двухпроводные груп...",
      "text": "Для электрического освещения во взрывоопасных зонах класса В-I должны применяться двухпроводные групповые линии (см. также 7.3.135)."
    },
    {
      "num": "7.3.99",
      "title": "Во взрывоопасных зонах класса В-I в двухпроводных линиях с нулевым рабочим проводником должны быть з...",
      "text": "Во взрывоопасных зонах класса В-I в двухпроводных линиях с нулевым рабочим проводником должны быть защищены от токов КЗ фазный и нулевой рабочий проводники. Для одновременного отключения фазного и нулевого рабочего проводников должны применяться двухполюсные выключатели."
    },
    {
      "num": "7.3.100",
      "title": "Нулевые рабочие и нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных про...",
      "text": "Нулевые рабочие и нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников."
    },
    {
      "num": "7.3.101",
      "title": "Гибкий токопровод до 1 кВ во взрывоопасных зонах любого класса следует выполнять переносным гибким к...",
      "text": "Гибкий токопровод до 1 кВ во взрывоопасных зонах любого класса следует выполнять переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение."
    },
    {
      "num": "7.3.102",
      "title": "Во взрывоопасных зонах любого класса могут применяться: а) провода с резиновой и поливинилхлоридной ...",
      "text": "Во взрывоопасных зонах любого класса могут применяться: а) провода с резиновой и поливинилхлоридной изоляцией; б) кабели с резиновой, поливинилхлоридной и бумажной изоляцией в резиновой, поливинилхлоридной и металлической оболочках. Применение кабелей с алюминиевой оболочкой во взрывоопасных зонах классов В-I и B-Ia запрещается. Применение проводов и кабелей с полиэтиленовой изоляцией или оболочкой запрещается во взрывоопасных зонах всех классов."
    },
    {
      "num": "7.3.103",
      "title": "Соединительные, ответвительные и проходные коробки для электропроводок должны: а) во взрывоопасной з...",
      "text": "Соединительные, ответвительные и проходные коробки для электропроводок должны: а) во взрывоопасной зоне класса В-I — иметь уровень «взрывобезопасное электрооборудование» и соответствовать категории и группе взрывоопасной смеси; б) во взрывоопасной зоне класса В-II — быть предназначенными для взрывоопасных зон со смесями горючих пылей или волокон с воздухом. Допускается применение коробок с уровГлава 7.3. Электроустановки во взрывоопасных зонах нем «взрывобезопасное электрооборудование» с видом взрывозащиты «взрывонепроницаемая оболочка», предназначенных для газопаровоздушных смесей любых категорий и групп; в) во взрывоопасных зонах классов B-Ia и B-Iг — быть взрывозащитными для соответствующих категорий и групп взрывоопасных смесей. Для осветительных сетей допускается применение коробок в оболочке со степенью защиты IP65; г) во взрывоопасных зонах классов B-Iб и В-IIа — иметь оболочку со степенью защиты IP54. До освоения промышленностью коробок со степенью защиты оболочки IP54 могут применяться коробки со степенью защиты оболочки IP44."
    },
    {
      "num": "7.3.104",
      "title": "Ввод проложенных в трубе проводов в машины, аппараты, светильники и т.п",
      "text": "Ввод проложенных в трубе проводов в машины, аппараты, светильники и т.п. должен выполняться совместно с трубой, при этом в трубе на вводе должно быть установлено разделительное уплотнение, если в вводном устройстве машины, аппарата или светильника такое уплотнение отсутствует."
    },
    {
      "num": "7.3.105",
      "title": "При переходе труб электропроводки из помещения со взрывоопасной зоной класса В-I или B-Ia в помещени...",
      "text": "При переходе труб электропроводки из помещения со взрывоопасной зоной класса В-I или B-Ia в помещение с нормальной средой, или во взрывоопасную зону другого класса, с другой категорией или группой взрывоопасной смеси, или наружу труба с проводами в местах прохода через стену должна иметь разделительное уплотнение в специально для этого предназначенной коробке. Во взрывоопасных зонах классов B-Iб, В-II и В-IIа установка разделительных уплотнений не требуется. Разделительные уплотнения устанавливаются: а) в непосредственной близости от места входа трубы во взрывоопасную зону; б) при переходе трубы из взрывоопасной зоны одного класса во взрывоопасную зону другого класса — в помещении взрывоопасной зоны более высокого класса; в) при переходе трубы из одной взрывоопасной зоны в другую такого же класса — в помещении взрывоопасной зоны с более высокими категорией и группой взрывоопасной смеси. Допускается установка разделительных уплотнений со стороны невзрывоопасной зоны или снаружи, если во взрывоопасной зоне установка разделительных уплотнений невозможна."
    },
    {
      "num": "7.3.106",
      "title": "Использование соединительных и ответвительных коробок для выполнения разделительных уплотнений не до...",
      "text": "Использование соединительных и ответвительных коробок для выполнения разделительных уплотнений не допускается."
    },
    {
      "num": "7.3.107",
      "title": "Разделительные уплотнения, установленные в трубах электропроводки, должны испытываться избыточным да...",
      "text": "Разделительные уплотнения, установленные в трубах электропроводки, должны испытываться избыточным давлением воздуха\n\n435\n\n250 кПа (около 2,5 ат) в течение 3 мин. При этом допускается падение давления не более чем до 200 кПа (около 2 ат)."
    },
    {
      "num": "7.3.108",
      "title": "Кабели, прокладываемые во взрывоопасных зонах любого класса открыто (на конструкциях, стенах, в кана...",
      "text": "Кабели, прокладываемые во взрывоопасных зонах любого класса открыто (на конструкциях, стенах, в каналах, туннелях и т.п.), не должны иметь наружных покровов и покрытий из горючих материалов (джут, битум, хлопчатобумажная оплетка и т.п.)."
    },
    {
      "num": "7.3.109",
      "title": "Длину кабелей выше 1 кВ, прокладываемых во взрывоопасных зонах любого класса, следует по возможности...",
      "text": "Длину кабелей выше 1 кВ, прокладываемых во взрывоопасных зонах любого класса, следует по возможности ограничивать."
    },
    {
      "num": "7.3.110",
      "title": "При прокладке кабелей во взрывоопасных зонах классов В-I и B-Ia с тяжелыми или сжиженными горючими г...",
      "text": "При прокладке кабелей во взрывоопасных зонах классов В-I и B-Ia с тяжелыми или сжиженными горючими газами следует, как правило, избегать устройства кабельных каналов. При необходимости устройства каналов они должны быть засыпаны песком. Допустимые длительные токи на кабели, засыпанные песком, должны приниматься по соответствующим таблицам гл. 1.3 как для кабелей, проложенных в воздухе, с учетом поправочных коэффициентов на число работающих кабелей по табл. 1.3.26."
    },
    {
      "num": "7.3.111",
      "title": "Во взрывоопасных зонах любого класса запрещается устанавливать соединительные и ответвительные кабел...",
      "text": "Во взрывоопасных зонах любого класса запрещается устанавливать соединительные и ответвительные кабельные муфты, за исключением искробезопасных цепей."
    },
    {
      "num": "7.3.112",
      "title": "Вводы кабелей в электрические машины и аппараты должны выполняться при помощи вводных устройств",
      "text": "Вводы кабелей в электрические машины и аппараты должны выполняться при помощи вводных устройств. Места вводов должны быть уплотнены. Ввод трубных электропроводок в машины и аппараты, имеющие вводы только для кабелей, запрещается. Во взрывоопасных зонах классов B-Ia и В-IIа для машин большой мощности, не имеющих вводных муфт, допускается концевые заделки всех видов устанавливать в шкафах со степенью защиты IP54, расположенных в местах, доступных лишь для обслуживающего персонала, и изолированных от взрывоопасной зоны (например, в фундаментных ямах, отвечающих требованиям 7.3.61)."
    },
    {
      "num": "7.3.113",
      "title": "Если во взрывоопасной зоне кабель проложен в стальной трубе, то при переходе трубы из этой зоны в не...",
      "text": "Если во взрывоопасной зоне кабель проложен в стальной трубе, то при переходе трубы из этой зоны в невзрывоопасную зону или и помещение со взрывоопасной зоной другого класса либо с другими категорией или группой взрывоопасной смеси труба с кабелем в месте прохода через стену должна иметь разделительное уплотнение и удовлетворять требованиям 7.3.105 и 7.3.107. Разделительное уплотнение не ставится, если: а) труба с кабелем выходит наружу, а кабели прокладываются далее открыто;\n\n436 б) труба служит для защиты кабеля в местах возможных механических воздействий и оба конца ее находятся в пределах одной взрывоопасной зоны."
    },
    {
      "num": "7.3.114",
      "title": "Отверстия в стенах и в полу для прохода кабелей и труб электропроводки должны быть плотно заделаны н...",
      "text": "Отверстия в стенах и в полу для прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами."
    },
    {
      "num": "7.3.115",
      "title": "Через взрывоопасные зоны любого класса, а также на расстояниях менее 5 м по горизонтали и вертикали ...",
      "text": "Через взрывоопасные зоны любого класса, а также на расстояниях менее 5 м по горизонтали и вертикали от взрывоопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений. Допускается их прокладка на расстоянии менее 5 м по горизонтали и вертикали от взрывоопасной зоны при выполнении дополнительных защитных мероприятий, например прокладка в трубах, в закрытых коробах, в полах."
    },
    {
      "num": "7.3.116",
      "title": "В осветительных сетях в помещениях со взрывоопасной зоной класса В-I прокладка групповых линий запре...",
      "text": "В осветительных сетях в помещениях со взрывоопасной зоной класса В-I прокладка групповых линий запрещается. Разрешается прокладывать только ответвления от групповых линий. В помещениях со взрывоопасными зонами классов B-Ia, B-Iб, В-II и В-IIа групповые осветительные линии рекомендуется прокладывать также вне взрывоопасных зон. В случае затруднения в выполнении этой рекомендации (например, в производственных помещениях больших размеров) количество устанавливаемых во взрывоопасных зонах на этих линиях соединительных и ответвительных коробок должно быть по возможности минимальным."
    },
    {
      "num": "7.3.117",
      "title": "Электропроводки, присоединяемые к электрооборудованию с видом взрывозащиты «искробезопасная электрич...",
      "text": "Электропроводки, присоединяемые к электрооборудованию с видом взрывозащиты «искробезопасная электрическая цепь», должны удовлетворять следующим требованиям: 1) искробезопасные цепи должны отделяться от других цепей с соблюдением требований ГОСТ 22782.5-78; 2) использование одного кабеля для искробезопасных и искроопасных цепей не допускается; 3) провода искробезопасных цепей высокой частоты не должны иметь петель; 4) изоляция проводов искробезопасных цепей должна иметь отличительный синий цвет. Допускается маркировать синим цветом только концы проводов; 5) провода искробезопасных цепей должны быть защищены от наводок, нарушающих их искробезопасность."
    },
    {
      "num": "7.3.118",
      "title": "Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах приведены в табл. 7.3.14.",
      "text": "Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах приведены в табл. 7.3.14."
    },
    {
      "num": "7.3.119",
      "title": "Применение шинопроводов во взрывоопасных зонах классов B-I, В-Iг, В-II и В-IIа запрещается",
      "text": "Применение шинопроводов во взрывоопасных зонах классов B-I, В-Iг, В-II и В-IIа запрещается. ПУЭ Во взрывоопасных зонах классов B-Ia и B-Iб применение шинопроводов допускается при выполнении следующих условий: а) шины должны быть изолированы; б) во взрывоопасных зонах класса B-Ia шины должны быть медными; в) неразъемные соединения шин должны быть выполнены сваркой или опрессовкой; г) болтовые соединения (например, в местах присоединения шин к аппаратам и между секциями) должны иметь приспособления, не допускающие самоотвинчивания; д) шинопроводы должны быть защищены металлическими кожухами, обеспечивающими степень защиты не менее IP31. Кожухи должны открываться только при помощи специальных (торцевых) ключей."
    },
    {
      "num": "7.3.120",
      "title": "Наружную прокладку кабелей между взрывоопасными зонами рекомендуется выполнять открыто: на эстакадах...",
      "text": "Наружную прокладку кабелей между взрывоопасными зонами рекомендуется выполнять открыто: на эстакадах, тросах, по стенам зданий и т.п., избегая по возможности прокладки в подземных кабельных сооружениях (каналах, блоках, туннелях) и траншеях."
    },
    {
      "num": "7.3.121",
      "title": "По эстакадам с трубопроводами с горючими газами и ЛВЖ помимо кабелей, предназначенных для собственны...",
      "text": "По эстакадам с трубопроводами с горючими газами и ЛВЖ помимо кабелей, предназначенных для собственных нужд (для управления задвижками трубопроводов, сигнализации, диспетчеризации и т.п.), допускается прокладывать до 30 бронированных и небронированных силовых и контрольных кабелей, стальных водогазопроводных труб с изолированными проводами. Небронированные кабели должны прокладываться в стальных водогазопроводных трубах или в стальных коробах. Бронированные кабели следует применять в резиновой, поливинилхлоридной и металлической оболочках, не распространяющих горение. Рекомендуется эти кабели выбирать без подушки. При этом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами. Строительные конструкции эстакад и галерей должны соответствовать требованиям гл. 2.3. При числе кабелей более 30 следует прокладывать их по кабельным эстакадам и галереям (см. гл. 2.3). Допускается сооружать кабельные эстакады и галереи на общих строительных конструкциях с трубопроводами с горючими газами и ЛВЖ при выполнении противопожарных мероприятий. Допускается прокладка небронированных кабелей."
    },
    {
      "num": "7.3.122",
      "title": "Кабельные эстакады могут пересекать эстакады с трубопроводами с горючими газами и ЛВЖ как сверху, та...",
      "text": "Кабельные эстакады могут пересекать эстакады с трубопроводами с горючими газами и ЛВЖ как сверху, так и снизу независимо от\n\n437\n\nГлава 7.3. Электроустановки во взрывоопасных зонах\n\nТаблица 7.3.14\n\nОсветительные сети до 380 В\n\nСпособ прокладки\n\nСиловые сети и вторичные цепи до 1кВ\n\nКабели и провода\n\nСети выше 1 кВ\n\nДопустимые способы прокладки кабелей и проводов во взрывоопасных зонах\n\nБронированные кабели\n\nОткрыто — по стенам и строительным конструкциям на скобах и кабельных конструкциях; в коробах, лотках, на тросах, кабельных и технологических эстакадах; в каналах; скрыто — в земле (траншеях), в блоках\n\nВ зонах любого класса\n\nНебронированные кабели в резиновой, поливинилхлоридной и металлической оболочках\n\nОткрыто — при отсутствии механических и химических воздействий; по стенам и строительным конструкциям на скобах и кабельных конструкциях; в лотках, на тросах\n\nB-Iб, В-IIа, В-Iг\n\nB-Iб, В-IIа, В-Iг\n\nВ каналах пылеуплотненных (например, покрытых асфальтом) или засыпанных песком\n\nВ-II, В-IIа\n\nВ-II, В-IIа\n\nB-Ia, B-Iб, В-IIа, В-Iг В-II, В-IIа\n\nОткрыто — в коробах\n\nB-Iб, В-Iг\n\nB-Ia, B-Iб, В-Iг\n\nB-Ia, В-Iб, В-Iг\n\nОткрыто и скрыто — в стальных водогазопроводных трубах\n\nВ зонах любого класса\n\nИзолированные провода\n\nТо же\n\nТо же\n\nП р и м е чани е. Для искробезопасных цепей во взрывоопасных зонах любого класса разрешаются все перечисленные в таблице способы прокладки проводов и кабелей.\n\nплотности по отношению к воздуху транспортируемых газов. При количестве кабелей до 15 в месте пересечения допускается не сооружать кабельных эстакад; кабели могут прокладываться в трубном блоке или в плотно закрывающемся стальном коробе с толщиной стенки короба не менее 1,5 мм."
    },
    {
      "num": "7.3.123",
      "title": "Кабельные эстакады и их пересечения с эстакадами трубопроводов с горючими газами и ЛВЖ должны удовле...",
      "text": "Кабельные эстакады и их пересечения с эстакадами трубопроводов с горючими газами и ЛВЖ должны удовлетворять следующим требованиям: 1. Все конструктивные элементы кабельных эстакад (стойки, настил, ограждения, крыша и др.) должны сооружаться из несгораемых материалов. 2. На участке пересечения плюс до 1,5 м в обе стороны от внешних габаритов эстакады с трубопроводами с горючими газами и ЛВЖ кабельная эстакада должна быть выполнена в виде закрытой галереи. Пол кабельной эстакады при прохождении ее ниже эстакады с трубопроводами с горючими газами и ЛВЖ должен иметь отверстия для выхода попавших внутрь нее тяжелых газов. Ограждающие конструкции кабельных эстакад, пересекающихся с эстакадами с трубопроводами с горючими газами и ЛВЖ, должны быть несгораемыми и соответствовать требованиям гл. 2.3. 3. На участке пересечения эстакады с трубопроводами с горючими газами и ЛВЖ не должны иметь ремонтных площадок и на трубопроводах не должно быть фланцевых соединений, компенсаторов, запорной арматуры и т.п. 4. В местах пересечения на кабелях не должны устанавливаться кабельные муфты. 5. Расстояние в свету между трубопроводами с горючими газами и ЛВЖ и кабельной эстакадой или трубным блоком с кабелями либо электротехническими коммуникациями должно быть не менее 0,5 м."
    },
    {
      "num": "7.3.124",
      "title": "Наружные кабельные каналы допускается сооружать на расстоянии не менее 1,5 м от стен помещений со вз...",
      "text": "Наружные кабельные каналы допускается сооружать на расстоянии не менее 1,5 м от стен помещений со взрывоопасными зонами всех классов. В месте входа во взрывоопасные зоны этих помещений каналы должны засыпаться песком по длине не менее 1,5 м."
    },
    {
      "num": "7.3.125",
      "title": "В кабельных каналах, проходящих во взрывоопасной зоне класса В-Iг или по территории от одной взрывоо...",
      "text": "В кабельных каналах, проходящих во взрывоопасной зоне класса В-Iг или по территории от одной взрывоопасной зоны до другой, через каждые 100 м должны быть установлены песочные перемычки длиной не менее 1,5 м по верху."
    },
    {
      "num": "7.3.126",
      "title": "Во взрывоопасных зонах любого класса допускается прокладка кабелей в блоках",
      "text": "Во взрывоопасных зонах любого класса допускается прокладка кабелей в блоках. Выводные отверстия для кабелей из блоков и стыки блоков должны быть плотно заделаны несгораемыми материалами."
    },
    {
      "num": "7.3.127",
      "title": "Сооружение кабельных туннелей на предприятиях с наличием взрывоопасных зон не",
      "text": "Сооружение кабельных туннелей на предприятиях с наличием взрывоопасных зон не\n\n438\n\nПУЭ\n\nрекомендуется. При необходимости кабельные туннели могут сооружаться при выполнении следующих условий: 1. Кабельные туннели должны прокладываться, как правило, вне взрывоопасных зон. 2. При подходе к взрывоопасным зонам кабельные туннели должны быть отделены от них несгораемой перегородкой с пределом огнестойкости 0,75 ч. 3. Отверстия для кабелей и труб электропроводки, вводимых во взрывоопасную зону, должны быть плотно заделаны несгораемыми материалами. 4. В кабельных туннелях должны быть выполнены противопожарные мероприятия (см. 2.3.122). 5. Выходы из туннеля, а также выходы вентиляционных шахт туннеля должны находиться вне взрывоопасных зон."
    },
    {
      "num": "7.3.128",
      "title": "Открытые токопроводы до 1 кВ и выше гибкой и жесткой конструкций допускается прокладывать по террито...",
      "text": "Открытые токопроводы до 1 кВ и выше гибкой и жесткой конструкций допускается прокладывать по территории предприятия со взрывоопасными зонами на специально для этого предназначенных эстакадах или опорах.\n\nПрокладывать открытые токопроводы на эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА запрещается."
    },
    {
      "num": "7.3.129",
      "title": "Токопроводы до 10 кВ в оболочке со степенью защиты IP54 могут прокладываться по территории предприят...",
      "text": "Токопроводы до 10 кВ в оболочке со степенью защиты IP54 могут прокладываться по территории предприятия со взрывоопасными зонами на специальных эстакадах, эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА, если отсутствует возможность вредных наводок на цепи КИПиА от токопроводов. Токопроводы следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами."
    },
    {
      "num": "7.3.130",
      "title": "Минимально допустимые расстояния от токопроводов до помещений со взрывоопасными зонами и до наружных...",
      "text": "Минимально допустимые расстояния от токопроводов до помещений со взрывоопасными зонами и до наружных взрывоопасных установок приведены в табл. 7.3.15."
    },
    {
      "num": "7.3.131",
      "title": "Допустимые расстояния от кабельных эстакад до помещений со взрывоопасными зонами и до наружных взрыв...",
      "text": "Допустимые расстояния от кабельных эстакад до помещений со взрывоопасными зонами и до наружных взрывоопасных установок: а) с транзитными кабелями — см. табл. 7.3.15; Таблица 7.3.15\n\nМинимальное допустимое расстояние от токопроводов (гибких и жестких) и от кабельных эстакад с транзитными кабелями до помещений с взрывоопасными зонами и до наружных взрывоопасных установок Помещения со взрывоопасными зонами и наружные взрывоопасные установки, до которых определяется расстояние\n\nРасстояние, м от токопроводов\n\nот кабельных эстакад\n\nС тяжелыми или сжиженными горючими газами Помещения с выходящей в сторону токопроводов и кабельных эстакад несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции\n\n10\n\nНе нормируется\n\nПомещения с выходящей в сторону токопроводов и кабельных эстакад стеной с проемами\n\n20\n\n9\n\nНаружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)\n\n30\n\n9\n\nРезервуары (газгольдеры)\n\n50\n\n20\n\nС легкими горючими газами и ЛВЖ, с горючими пылью или волокнами Помещения с выходящей в сторону токопроводов и кабельных эстакад несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции\n\n10 или 6 (см. примечание, п. 2)\n\nНе нормируется\n\nПомещения с выходящей в сторону токопроводов и кабельных эстакад стеной с проемами\n\n15\n\n9 или 6 (см. примечание, п. 2)\n\nНаружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)\n\n25\n\n9\n\nСливно-наливные эстакады с закрытым сливом или наливом ЛВЖ\n\n25\n\n20\n\nРезервуары (газгольдеры) с горючими газами\n\n25\n\n20\n\nП р и м ечани я : 1. Проезд пожарных автомобилей к кабельной эстакаде допускается с одной стороны эстакады. 2. Минимально допустимые расстояния 6 м применяются до зданий и сооружений I и II степеней огнестойкости со взрывоопасными производствами при соблюдении условий, оговоренных в СНиП по проектированию генеральных планов промышленных предприятий. 3. Расстояния, указанные в таблице, считаются от стен помещений со взрывоопасными зонами, от стенок резервуаров или от наиболее выступающих частей наружных установок.\n\nГлава 7.3. Электроустановки во взрывоопасных зонах б) с кабелями, предназначенными только для данного производства (здания), — не нормируются. Торцы ответвлений от кабельных эстакад для подвода кабелей к помещениям со взрывоопасными зонами или к наружным взрывоопасным установкам могут примыкать непосредственно к стенам помещений со взрывоопасными зонами и к наружным взрывоопасным установкам.\n\nЗануление и заземление"
    },
    {
      "num": "7.3.132",
      "title": "На взрывоопасные зоны любого класса в помещениях и на наружные взрывоопасные установки распространяю...",
      "text": "На взрывоопасные зоны любого класса в помещениях и на наружные взрывоопасные установки распространяются приведенные в 1.7.38 требования о допустимости применения в электроустановках до 1 кВ глухозаземленной или изолированной нейтрали. При изолированной нейтрали должен быть обеспечен автоматический контроль изоляции сети с действием на сигнал и контроль исправности пробивного предохранителя."
    },
    {
      "num": "7.3.133",
      "title": "Во взрывоопасных зонах классов B-I, B-Ia и В-II рекомендуется применять защитное отключение (см",
      "text": "Во взрывоопасных зонах классов B-I, B-Ia и В-II рекомендуется применять защитное отключение (см. гл. 1.7). Во взрывоопасных зонах любого класса должно быть выполнено уравнивание потенциалов согласно 1.7.47."
    },
    {
      "num": "7.3.134",
      "title": "Во взрывоопасных зонах любого класса подлежат занулению (заземлению) также: а) во изменение 1.7.33 —...",
      "text": "Во взрывоопасных зонах любого класса подлежат занулению (заземлению) также: а) во изменение 1.7.33 — электроустановки при всех напряжениях переменного и постоянного тока; б) электрооборудование, установленное на зануленных (заземленных) металлических конструкциях, которые в соответствии с 1.7.48, п. 1 в невзрывоопасных зонах разрешается не занулять (не заземлять). Это требование не относится к электрооборудованию, установленному внутри зануленных (заземленных) корпусов шкафов и пультов. В качестве нулевых защитных (заземляющих) проводников должны быть использованы проводники, специально предназначенные для этой цели."
    },
    {
      "num": "7.3.135",
      "title": "В электроустановках до 1 кВ с глухозаземленной нейтралью зануление электрооборудования должно осущес...",
      "text": "В электроустановках до 1 кВ с глухозаземленной нейтралью зануление электрооборудования должно осуществляться: а) в силовых сетях во взрывоопасных зонах любого класса — отдельной жилой кабеля или провода; б) в осветительных сетях во взрывоопасных зонах любого класса, кроме класса В-I, — на участке от светильника до ближайшей ответвительной коробки — отдельным проводником, присоединенным к нулевому рабочему проводнику в ответвительной коробке; в) в осветительных сетях во взрывоопасной зоне класса В-I — отдельным проводником,\n\n439\n\nпроложенным от светильника до ближайшего группового щитка; г) на участке сети от РУ и ТП, находящихся вне взрывоопасной зоны, до щита, сборки, распределительного пункта и т.п., также находящихся вне взрывоопасной зоны, от которых осуществляется питание электроприемников, расположенных во взрывоопасных зонах любого класса, допускается в качестве нулевого защитного проводника использовать алюминиевую оболочку питающих кабелей."
    },
    {
      "num": "7.3.136",
      "title": "Нулевые защитные проводники во всех звеньях сети должны быть проложены в общих оболочках, трубах, ко...",
      "text": "Нулевые защитные проводники во всех звеньях сети должны быть проложены в общих оболочках, трубах, коробах, пучках с фазными проводниками."
    },
    {
      "num": "7.3.137",
      "title": "В электроустановках до 1 кВ и выше с изолированной нейтралью заземляющие проводники допускается прок...",
      "text": "В электроустановках до 1 кВ и выше с изолированной нейтралью заземляющие проводники допускается прокладывать как в общей оболочке с фазными, так и отдельно от них. Магистрали заземления должны быть присоединены к заземлителям в двух или более разных местах и по возможности с противоположных концов помещения."
    },
    {
      "num": "7.3.138",
      "title": "Использование металлических конструкций зданий, конструкций производственного назначения, стальных т...",
      "text": "Использование металлических конструкций зданий, конструкций производственного назначения, стальных труб электропроводки, металлических оболочек кабелей и т.п. в качестве нулевых защитных (заземляющих) проводников допускается только как дополнительное мероприятие."
    },
    {
      "num": "7.3.139",
      "title": "В электроустановках до 1 кВ с глухозаземленной нейтралью в целях обеспечения автоматического отключе...",
      "text": "В электроустановках до 1 кВ с глухозаземленной нейтралью в целях обеспечения автоматического отключения аварийного участка проводимость нулевых защитных проводников должна быть выбрана такой, чтобы при замыкании на корпус или нулевой защитный проводник возникал ток КЗ, превышающий не менее чем в 4 раза номинальный ток плавкой вставки ближайшего предохранителя и не менее чем в 6 раз ток расцепителя автоматического выключателя, имеющего обратнозависимую от тока характеристику. При защите сетей автоматическими выключателями, имеющими только электромагнитный расцепитель (без выдержки времени), следует руководствоваться требованиями, касающимися кратности тока КЗ и приведенными в 1.7.79."
    },
    {
      "num": "7.3.140",
      "title": "Расчетная проверка полного сопротивления петли фаза—нуль в электроустановках напряжением до 1 кВ с г...",
      "text": "Расчетная проверка полного сопротивления петли фаза—нуль в электроустановках напряжением до 1 кВ с глухозаземленной нейтралью должна предусматриваться для всех электроприемников, расположенных во взрывоопасных зонах классов В-I и В-II, и выборочно (но не менее 10% общего количества) для электроприемников, расположенных во взрывоопасных зонах классов B-Ia, B-Iб, B-Iг и В-IIа и имеющих наибольшее сопротивление петли фаза—нуль.\n\n440\n\nПУЭ"
    },
    {
      "num": "7.3.141",
      "title": "Проходы специально проложенных нулевых защитных (заземляющих) проводников через стены помещений со в...",
      "text": "Проходы специально проложенных нулевых защитных (заземляющих) проводников через стены помещений со взрывоопасными зонами должны производиться в отрезках труб или в проемах. Отверстия труб и проемов должны быть уплотнены несгораемыми материалами. Соединение нулевых защитных (заземляющих) проводников в местах проходов не допускается.\n\nМолниезащита и защита от статического электричества"
    },
    {
      "num": "7.3.142",
      "title": "Защита зданий, сооружений и наружных установок, имеющих взрывоопасные зоны, от прямых ударов молнии ...",
      "text": "Защита зданий, сооружений и наружных установок, имеющих взрывоопасные зоны, от прямых ударов молнии и вторичных ее проявлений должна выполняться в соответствии с РД 34.21.122-87 «Инструкция по устройству молниезащиты зданий и сооружений» Минэнерго СССР."
    },
    {
      "num": "7.3.143",
      "title": "Защита установок от статического электричества должна выполняться в соответствии с действующими норм...",
      "text": "Защита установок от статического электричества должна выполняться в соответствии с действующими нормативными документами.\n\nГлава 7.4 ЭЛЕКТРОУСТАНОВКИ В ПОЖАРООПАСНЫХ ЗОНАХ\n\nОбласть применения"
    }
  ]
}