{
  "chapter": "7.6",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электросварочные установки",
  "points": [
    {
      "num": "7.6.1",
      "title": "Настоящая глава Правил распространяется на оборудуемые и используемые в закрытых помещениях или на о...",
      "text": "Настоящая глава Правил распространяется на оборудуемые и используемые в закрытых помещениях или на открытом воздухе стационарные, переносные и передвижные электросварочные установки (ЭСУ), предназначенные для выполнения электротехнологических процессов сварки, наплавки, напыления, резки плавлением (разделительной и поверхностной) и сварки с применением давления, в том числе: дуговой и плазменной сварки, наплавки, переплава, напыления, резки;\n\nэлектрошлаковой сварки, электрошлакового и плазменно-дугового переплава; индукционной сварки и наплавления; электронно-лучевой сварки; лазерной сварки и резки; сварки контактным разогревом; контактной или диффузионной сварки; дугоконтактной сварки (с разогревом до пластического состояния торцов свариваемого изделия возбужденной дугой, вращающейся в магнитном поле, с последующим контактным соединением их давлением). Требования настоящей главы относятся к электросварочным установкам при использовании в них плавящихся или неплавящихся электродов, при обработке (соединении, резке и др.) металлических или неметаллических материалов в воздушной среде или среде газа (аргона, гелия, углекислого газа, азота и др.) при давлениях атмосферном, повышенном или пониженном (в том числе в вакууме), а также под водой или под слоем флюса."
    },
    {
      "num": "7.6.2",
      "title": "Электросварочные установки должны удовлетворять требованиям разд",
      "text": "Электросварочные установки должны удовлетворять требованиям разд. 1–6, гл. 7.3– 7.5 Правил в той мере, в какой они не изменены настоящей главой.\n\nОпределения"
    },
    {
      "num": "7.6.3",
      "title": "Электросварочная установка — комплекс функционально связанных элементов соответствующего электросвар...",
      "text": "Электросварочная установка — комплекс функционально связанных элементов соответствующего электросварочного и общего назначения электротехнического, а также механического и другого оборудования, средств автоматики и КИП, обеспечивающих осуществление необходимого технологического процесса. Состав элементов электросварочных установок зависит от их назначения, конструктивного исполнения оборудования, степени механизации и автоматизации. В состав электросварочных установок в зависимости от перечисленных условий входят кабельные линии, электропроводки и токопроводы внешних соединений между элементами установки, а также в пределах установки трубопроводы систем водоохлаждения и гидравлического привода, линий сжатого воздуха, азота, аргона, гелия, углекислого газа и других газов, а также вакуума."
    },
    {
      "num": "7.6.4",
      "title": "Источник сварочного тока — специальное электротехническое устройство, способное обеспечить подачу эл...",
      "text": "Источник сварочного тока — специальное электротехническое устройство, способное обеспечить подачу электрической энергии с соответствующими параметрами для преобразования ее в необходимое количество теплоты в зоне плавления или нагрева металла (или неметаллического материала) до пластического состояния для проведения указанных в 7.6.1 процессов.\n\n464\n\nПУЭ"
    },
    {
      "num": "7.6.5",
      "title": "Сварочная цепь — предназначенная для прохождения сварочного тока часть электрической цепи электросва...",
      "text": "Сварочная цепь — предназначенная для прохождения сварочного тока часть электрической цепи электросварочной установки от выводов1 источника сварочного тока до свариваемой детали (изделия)."
    },
    {
      "num": "7.6.6",
      "title": "Сварочный пост электросварочной установки — рабочее место сварщика, оснащенное комплексом средств (о...",
      "text": "Сварочный пост электросварочной установки — рабочее место сварщика, оснащенное комплексом средств (оборудованием, приборами и пр.) для выполнения электротехнологических процессов сварки, наплавления, напыления, резки."
    },
    {
      "num": "7.6.7",
      "title": "Однопостовый или многопостовый источник сварочного тока — источники сварочного тока, питающие соотве...",
      "text": "Однопостовый или многопостовый источник сварочного тока — источники сварочного тока, питающие соответственно один или несколько сварочных постов."
    },
    {
      "num": "7.6.8",
      "title": "Автономные электросварочные установки — установки с источниками сварочного тока, снабженными двигате...",
      "text": "Автономные электросварочные установки — установки с источниками сварочного тока, снабженными двигателями внутреннего сгорания, в отличие от электросварочных установок, питающихся от электрических сетей, в том числе присоединяемых к передвижным электростанциям."
    },
    {
      "num": "7.6.9",
      "title": "Электросварочные установки по степени механизации технологических операций разделяются на установки,...",
      "text": "Электросварочные установки по степени механизации технологических операций разделяются на установки, на которых эти операции выполняются вручную, полуавтоматические (когда автоматически поддерживается электрический режим сварки, а остальные операции выполняются вручную) и автоматические.\n\nОбщие требования"
    },
    {
      "num": "7.6.10",
      "title": "Типоисполнение, степень защиты и состав оборудования (элементов) электросварочных установок должны в...",
      "text": "Типоисполнение, степень защиты и состав оборудования (элементов) электросварочных установок должны выбираться с учетом технологии и вида сварки, параметров свариваемых деталей (заготовок) и сварочных швов, с учетом конкретных условий внешней среды при выполнении сварочных работ (внутри закрытых помещений или на открытом воздухе, в замкнутых и труднодоступных пространствах)."
    },
    {
      "num": "7.6.11",
      "title": "Электроприемники основного оборудования и вспомогательных механизмов электросварочных установок в от...",
      "text": "Электроприемники основного оборудования и вспомогательных механизмов электросварочных установок в отношении обеспечения надежности электроснабжения, как правило, следует относить к электроприемникам III или II категории (см. гл. 1.2). K III категории следует относить электроприемники всех передвижных и переносных электросварочных установок, стационарных электросварочных установок, перечисленных в 7.5.8, цехов и участков, а также других цехов и участков, если перерыв в электроснабжении используемого в них электросварочного оборудования не приводит к массовому недоотпуску продукции, простоям рабочих и механизмов. 1\n\nВывод — термин по ГОСТ 18311-80."
    },
    {
      "num": "7.6.12",
      "title": "Электрическая нагрузка электросварочных установок не должна снижать ниже нормируемых действующим ста...",
      "text": "Электрическая нагрузка электросварочных установок не должна снижать ниже нормируемых действующим стандартом значений показателей качества электроэнергии у электроприемников, присоединенных к сетям общего назначения. При необходимости должны приниматься меры для уменьшения воздействия электросварочных установок на электрическую сеть."
    },
    {
      "num": "7.6.13",
      "title": "Конструкция и расположение оборудования электросварочных установок, ограждений и блокировок должны и...",
      "text": "Конструкция и расположение оборудования электросварочных установок, ограждений и блокировок должны исключать возможность его механического повреждения, а также случайных прикосновений к вращающимся или находящимся под напряжением частям. Исключение допускается для электрододержателей установок ручной дуговой сварки, резки и наплавки, а также для мундштуков, горелок для дуговой сварки, сопл плазмотрона, электродов контактных машин и других деталей, находящихся под напряжением, при котором ведутся сварка, напыление, резка и т.п."
    },
    {
      "num": "7.6.14",
      "title": "Размещение оборудования электросварочных установок, его узлов и механизмов, а также органов управлен...",
      "text": "Размещение оборудования электросварочных установок, его узлов и механизмов, а также органов управления должно обеспечивать свободный, удобный и безопасный доступ к ним. Кроме того, расположение органов управления должно обеспечивать возможность быстрого отключения оборудования и остановки всех его механизмов. Для электросварочных установок, оборудование которых требует оперативного обслуживания на высоте 2 м и более, должны быть выполнены рабочие площадки, огражденные перилами, с постоянными лестницами. Площадки, ограждения и лестницы должны быть выполнены из негорючих материалов. Настил рабочей площадки должен иметь покрытие из диэлектрического материала, не распространяющего горение."
    },
    {
      "num": "7.6.15",
      "title": "Устройства управления электросварочными установками рекомендуется оборудовать ограждениями, исключаю...",
      "text": "Устройства управления электросварочными установками рекомендуется оборудовать ограждениями, исключающими случайное их включение или отключение."
    },
    {
      "num": "7.6.16",
      "title": "В качестве источников сварочного тока должны применяться только специально для этого предназначенные...",
      "text": "В качестве источников сварочного тока должны применяться только специально для этого предназначенные и удовлетворяющие требованиям действующих стандартов сварочные трансформаторы или преобразователи статические или двигатель-генераторные с электродвигателями или двигателями внутреннего сгорания. Питание сварочной дуги электрошлаковой ванны и сопротивления контактной сварки непосредственно от силовой, осветительной или контактной электрической сети не допускается."
    },
    {
      "num": "7.6.17",
      "title": "Схема включения нескольких источников сварочного тока при работе их на одну сварочную дугу, электрош...",
      "text": "Схема включения нескольких источников сварочного тока при работе их на одну сварочную дугу, электрошлаковую ванну или со465\n\nГлава 7.6. Электросварочные установки противление контактной сварки должна исключать возможность возникновения между изделием и электродом напряжения, превышающего наибольшее напряжение холостого хода одного из источников сварочного тока."
    },
    {
      "num": "7.6.18",
      "title": "Электрическая нагрузка нескольких однофазных источников сварочного тока должна по возможности равном...",
      "text": "Электрическая нагрузка нескольких однофазных источников сварочного тока должна по возможности равномерно распределяться между фазами трехфазной сети."
    },
    {
      "num": "7.6.19",
      "title": "Однопостовой источник сварочного тока, как правило, должен располагаться на расстоянии не далее 15 м...",
      "text": "Однопостовой источник сварочного тока, как правило, должен располагаться на расстоянии не далее 15 м от сварочного поста."
    },
    {
      "num": "7.6.20",
      "title": "Первичная цепь электросварочной установки должна содержать коммутационный (отключающий) и защитный э...",
      "text": "Первичная цепь электросварочной установки должна содержать коммутационный (отключающий) и защитный электрические аппараты (аппарат), ее номинальное напряжение должно быть не выше 660 В. Сварочные цепи не должны иметь соединений с электрическими цепями, присоединяемыми к сети (в том числе с электрическими цепями, питаемыми от сети обмоток возбуждения генераторов преобразователей)."
    },
    {
      "num": "7.6.21",
      "title": "Электросварочные установки с многопостовым источником сварочного тока должны иметь устройство (автом...",
      "text": "Электросварочные установки с многопостовым источником сварочного тока должны иметь устройство (автоматический выключатель, предохранители) для защиты источника от перегрузки, а также коммутационный и защитный электрические аппараты (аппарат) на каждой линии, отходящей к сварочному посту. Эти линии следует выполнять радиальными; применение в установках с многопостовыми сварочными выпрямителями магистральных схем допускается только при технико-экономическом обосновании."
    },
    {
      "num": "7.6.22",
      "title": "Для определения значения сварочного тока электросварочная установка должна иметь измерительный прибо...",
      "text": "Для определения значения сварочного тока электросварочная установка должна иметь измерительный прибор. На электросварочных установках с однопостовым источником сварочного тока допускается не иметь измерительного прибора при наличии в источнике сварочного тока шкалы на регуляторе тока."
    },
    {
      "num": "7.6.23",
      "title": "Переносные и передвижные электросварочные установки (кроме автономных) следует присоединять к электр...",
      "text": "Переносные и передвижные электросварочные установки (кроме автономных) следует присоединять к электрическим сетям непосредственно кабелем или кабелем через троллеи. Длина троллейных проводников не нормируется, их сечение должно быть выбрано с учетом мощности источника сварочного тока."
    },
    {
      "num": "7.6.24",
      "title": "Присоединение переносной или передвижной электросварочной установки непосредственно к стационарной э...",
      "text": "Присоединение переносной или передвижной электросварочной установки непосредственно к стационарной электрической сети должно осуществляться с использованием коммутационного и защитного аппаратов (аппарата) с разборными или разъемными контактными соединениями. Обязательно наличие блокировки, исключающей возможность размыкания и замыкания этих соединений, присоединения (отсоединения) жил кабельной линии (проводов) при включенном положении коммутационного аппарата."
    },
    {
      "num": "7.6.25",
      "title": "Кабельная линия первичной цепи переносной (передвижной) электросварочной установки от коммутационног...",
      "text": "Кабельная линия первичной цепи переносной (передвижной) электросварочной установки от коммутационного аппарата до источника сварочного тока должна выполняться переносным гибким шланговым кабелем с алюминиевыми или медными жилами, с изоляцией и в оболочке (шланге) из нераспространяющей горение резины или пластмассы. Источник сварочного тока должен располагаться на таком расстоянии от коммутационного аппарата, при котором длина соединяющего их гибкого кабеля не превышает 15 м."
    },
    {
      "num": "7.6.26",
      "title": "Сварочные автоматы или полуавтоматы с дистанционным регулированием режима работы источника сварочног...",
      "text": "Сварочные автоматы или полуавтоматы с дистанционным регулированием режима работы источника сварочного тока рекомендуется оборудовать двумя комплектами органов управления регулирующими устройствами (рукояток, кнопок и т.п.), устанавливаемых один — у источника сварочного тока, второй — на пульте или щите управления сварочным автоматом или полуавтоматом. Для выбора вида управления регулятором (местного или дистанционного) должен быть установлен переключатель, обеспечивающий блокирование*, исключающее ошибочное включение. Допускается не предусматривать возможности выполнения блокирования, а использовать механический замок со специальными ключами."
    },
    {
      "num": "7.6.27",
      "title": "Шкафы комплектных устройств и корпуса сварочного оборудования (машин), имеющие неизолированные токов...",
      "text": "Шкафы комплектных устройств и корпуса сварочного оборудования (машин), имеющие неизолированные токоведущие части, находящиеся под напряжением выше 50 В переменного или выше 110 В постоянного тока, должны быть оснащены блокировкой1, обеспечивающей при открывании дверей (дверец) отключение от электрической сети устройств, находящихся внутри шкафа (корпуса). При этом вводы (выводы), остающиеся под напряжением, должны быть защищены от случайных прикосновений. Допускается взамен блокировки применение замков со специальными ключами, если при работе не требуется открывать двери (дверцы)."
    },
    {
      "num": "7.6.28",
      "title": "В электросварочных установках кроме защитного заземления открытых проводящих частей и подключения к ...",
      "text": "В электросварочных установках кроме защитного заземления открытых проводящих частей и подключения к системе уравнивания потенциалов сторонних проводящих частей (согласно требованиям гл. 1.7) должно быть предусмотрено заземление одного из выводов вторичной цепи источников сварочного тока: сварочных трансформаторов, статических преобразователей и тех двигатель-генераторных 1\n\nБлокировка — термин по ГОСТ 18311-80.\n\n466 преобразователей, у которых обмотки возбуждения генераторов присоединяются к электрической сети без разделительных трансформаторов (см. также 7.6.30). В электросварочных установках, в которых дуга горит между электродом и электропроводящим изделием, следует заземлять вывод вторичной цепи источника сварочного тока, соединяемый проводником (обратным проводом) с изделием."
    },
    {
      "num": "7.6.29",
      "title": "Сварочное электрооборудование для присоединения защитного РЕ-проводника должно иметь болт (винт, шпи...",
      "text": "Сварочное электрооборудование для присоединения защитного РЕ-проводника должно иметь болт (винт, шпильку) с контактной площадкой, расположенной в доступном месте, с надписью «Земля» (или с условным знаком заземления по ГОСТ 2.721-74). Диаметры болта и контактной площадки должны быть не менее нормируемых ГОСТ 12.2.007.0-75. Втычные контактные соединители проводов для включения в электрическую цепь напряжением выше 50 В переменного тока и выше 110 В постоянного тока переносных пультов управления сварочных автоматов или полуавтоматов должны иметь защитные контакты."
    },
    {
      "num": "7.6.30",
      "title": "Электросварочные установки, в которых по условиям электротехнологического процесса не может быть вып...",
      "text": "Электросварочные установки, в которых по условиям электротехнологического процесса не может быть выполнено заземление согласно 7.6.28, а также переносные и передвижные электросварочные установки, заземление оборудования которых представляет значительные трудности, должны быть снабжены устройствами защитного отключения или непрерывного контроля изоляции."
    },
    {
      "num": "7.6.31",
      "title": "Конденсаторы, используемые в электросварочных установках в целях накопления энергии для сварочных им...",
      "text": "Конденсаторы, используемые в электросварочных установках в целях накопления энергии для сварочных импульсов, должны иметь устройство для автоматической разрядки при снятии защитного кожуха или при открывании дверей шкафов, в которых установлены конденсаторы."
    },
    {
      "num": "7.6.32",
      "title": "При водяном охлаждении элементов электросварочных установок должна быть предусмотрена возможность ко...",
      "text": "При водяном охлаждении элементов электросварочных установок должна быть предусмотрена возможность контроля за состоянием охлаждающей системы с помощью воронок для стока воды или струйных реле. В системах водяного охлаждения автоматов (полуавтоматов) рекомендуется использовать реле давления, струйные или температуры (два последних применяются на выходе воды из охлаждающих устройств) с работой их на сигнал. Если прекращение протока или перегрев охлаждающей воды могут привести к аварийному повреждению оборудования, должно быть обеспечено автоматическое отключение установки. В системах водяного охлаждения, в которых возможен перенос по трубопроводам потенциала, опасного для обслуживающего персонала,\n\nПУЭ должны быть предусмотрены изолирующие шланги (длину шлангов выбирают согласно 7.5.39). Разъемные соединения и шланги системы водяного охлаждения рекомендуется располагать таким образом, чтобы исключить возможность попадания струи воды на электрооборудование (источник сварочного тока или др.) при снятии или повреждении шлангов. Качество воды, используемой в системе водяного охлаждения, должно соответствовать требованиям, приведенным в табл. 7.5.13, если в стандартах или технических условиях на соответствующее оборудование не приведены другие нормативные значения.\n\nТребования к помещениям для электросварочных установок и сварочных постов"
    },
    {
      "num": "7.6.33",
      "title": "Помещения и здания сборочносварочных цехов и участков с размещенными в них электросварочными установ...",
      "text": "Помещения и здания сборочносварочных цехов и участков с размещенными в них электросварочными установками и сварочными постами, а также вентиляционные устройства должны отвечать требованиям действующих нормативных документов."
    },
    {
      "num": "7.6.34",
      "title": "Для электросварочных установок и сварочных постов, предназначенных для постоянных электросварочных р...",
      "text": "Для электросварочных установок и сварочных постов, предназначенных для постоянных электросварочных работ в зданиях вне сварочно-сборочных цехов и участков, должны быть предусмотрены специальные вентилируемые помещения, выгороженные противопожарными перегородками 1-го типа, если они расположены смежно с помещениями категорий А, Б и В по взрывопожарной опасности, и 2-го типа в остальных случаях. Площадь и объем таких помещений и системы их вентиляции должны соответствовать требованиям действующих санитарных правил и СНиП с учетом габаритов сварочного оборудования и свариваемых изделий."
    },
    {
      "num": "7.6.35",
      "title": "Сварочные посты допускается располагать во взрыво- и пожароопасных зонах только в период производств...",
      "text": "Сварочные посты допускается располагать во взрыво- и пожароопасных зонах только в период производства временных электросварочных работ, выполняемых с соблюдением требований, изложенных в типовой инструкции по организации безопасного ведения огневых работ на взрыво- и взрывопожароопасных объектах, утвержденной Госгортехнадзором России."
    },
    {
      "num": "7.6.36",
      "title": "В помещениях для электросварочных установок должны быть предусмотрены проходы не менее 0,8 м, обеспе...",
      "text": "В помещениях для электросварочных установок должны быть предусмотрены проходы не менее 0,8 м, обеспечивающие удобство и безопасность производства сварочных работ и доставки изделий к месту сварки и обратно."
    },
    {
      "num": "7.6.37",
      "title": "Площадь отдельного помещения для электросварочных установок должна быть не менее 10 м2, причем площа...",
      "text": "Площадь отдельного помещения для электросварочных установок должна быть не менее 10 м2, причем площадь, свободная от обоГлава 7.6. Электросварочные установки рудования и материалов, должна составлять не менее 3 м2 на каждый сварочный пост."
    },
    {
      "num": "7.6.38",
      "title": "Сварочные посты для систематического выполнения ручной дуговой сварки или сварки в среде защитных га...",
      "text": "Сварочные посты для систематического выполнения ручной дуговой сварки или сварки в среде защитных газов изделий малых и средних габаритов непосредственно в производственных цехах в непожароопасных и невзрывоопасных зонах должны быть размещены в специальных кабинах со стенками из несгораемого материала. Глубина кабины должна быть не менее двойной длины, а ширина — не менее полуторной длины свариваемых изделий, однако площадь кабины должна быть не менее 2×1,5 м. При установке источника сварочного тока в кабине ее размеры должны быть соответственно увеличены. Высота стенок кабины должна быть не менее 2 м, зазор между стенками и полом — 50 мм, а при сварке в среде защитных газов — 300 мм. В случае движения над кабиной мостового крана ее верх должен быть закрыт сеткой с ячейками не более 50×50 мм."
    },
    {
      "num": "7.6.39",
      "title": "Выполнение работ на сварочных постах при несистематической ручной дуговой сварке, сварке под флюсом ...",
      "text": "Выполнение работ на сварочных постах при несистематической ручной дуговой сварке, сварке под флюсом и электрошлаковой сварке допускается непосредственно в пожароопасных помещениях при условии ограждения места работы щитами или занавесами из негорючих материалов высотой не менее 1,8 м."
    },
    {
      "num": "7.6.40",
      "title": "Электросварочные установки при систематической сварке на них изделий массой более 20 кг должны быть ...",
      "text": "Электросварочные установки при систематической сварке на них изделий массой более 20 кг должны быть оборудованы соответствующими подъемно-транспортными устройствами для облегчения установки и транспортировки свариваемых изделий."
    },
    {
      "num": "7.6.41",
      "title": "Естественное и искусственное освещение электросварочных установок сборочносварочных цехов, участков,...",
      "text": "Естественное и искусственное освещение электросварочных установок сборочносварочных цехов, участков, мастерских, отдельных сварочных постов (сварочных кабин) и мест сварки должно удовлетворять требованиям СНиП 23-05-95 «Естественное и искусственное освещение. Нормы проектирования»."
    },
    {
      "num": "7.6.42",
      "title": "При ручной сварке толстообмазанными электродами, электрошлаковой сварке, сварке под флюсом и автомат...",
      "text": "При ручной сварке толстообмазанными электродами, электрошлаковой сварке, сварке под флюсом и автоматической сварке открытой дугой должен быть предусмотрен отсос газов непосредственно из зоны сварки."
    },
    {
      "num": "7.6.43",
      "title": "На сварочных постах при сварке открытой дугой и под флюсом внутри резервуаров, закрытых полостей и к...",
      "text": "На сварочных постах при сварке открытой дугой и под флюсом внутри резервуаров, закрытых полостей и конструкций должно обеспечиваться вентилирование в соответствии с характером выполняемых работ. При невозможности необходимого вентилирования следует предусматривать принудительную подачу чистого воздуха под маску сварщика в количестве 6–8 м3/ч."
    },
    {
      "num": "7.6.44",
      "title": "Над переносными и передвижными электросварочными установками, находящимися",
      "text": "Над переносными и передвижными электросварочными установками, находящимися\n\n467 на открытом воздухе, должны быть сооружены навесы из несгораемых материалов для защиты рабочего места сварщика и электросварочного оборудования от атмосферных осадков. Навесы допускается не сооружать, если электрооборудование электросварочной установки имеет оболочку со степенью защиты, соответствующей условиям работы в наружных установках, и во время дождя и снегопада электросварочные работы будут прекращаться.\n\nУстановки электрической сварки (резки, наплавки) плавлением"
    },
    {
      "num": "7.6.45",
      "title": "Проходы между однопостовыми источниками сварочного тока — преобразователями (статическими и двигател...",
      "text": "Проходы между однопостовыми источниками сварочного тока — преобразователями (статическими и двигатель-генераторными) установок сварки (резки, наплавки) плавлением — должны быть шириной не менее 0,8 м, между многопостовыми — не менее 1,5 м. Расстояние от одно- и многопостовых источников сварочного тока до стены должно быть не менее 0,5 м. Проходы между группами сварочных трансформаторов должны быть шириной не менее 1 м. Расстояние между сварочными трансформаторами, стоящими рядом в одной группе, должно быть не менее 0,1 м. Регулятор сварочного тока (если он выполнен в отдельной оболочке) следует устанавливать рядом со сварочным трансформатором или над ним. Установка сварочного трансформатора над регулятором тока не допускается."
    },
    {
      "num": "7.6.46",
      "title": "Проходы с каждой стороны стеллажа для выполнения ручных сварочных работ на крупных деталях или конст...",
      "text": "Проходы с каждой стороны стеллажа для выполнения ручных сварочных работ на крупных деталях или конструкциях должны быть шириной не менее 1 м. Столы для мелких сварочных работ могут примыкать с одной стороны непосредственно к стене кабины; с других сторон должны быть проходы шириной не менее 1 м. Кроме того, в сварочной мастерской (на участке) должны быть предусмотрены проходы, ширина которых устанавливается в зависимости от числа работающих, но не менее 1 м."
    },
    {
      "num": "7.6.47",
      "title": "Проходы с каждой стороны установки автоматической дуговой сварки под флюсом крупных изделий, а также...",
      "text": "Проходы с каждой стороны установки автоматической дуговой сварки под флюсом крупных изделий, а также установок дуговой сварки в защитном газе, плазменной, электронно-лучевой и лазерной сварки должны быть шириной не менее 1,5 м."
    },
    {
      "num": "7.6.48",
      "title": "Для подвода тока от источника сварочного тока к электрододержателю установки ручной дуговой сварки (...",
      "text": "Для подвода тока от источника сварочного тока к электрододержателю установки ручной дуговой сварки (резки, наплавки) или к дуговой плазменной горелке прямого действия установки плазменной резки (сварки) должен применяться гибкий провод с резиновой изоляцией и в резиновой оболочке. Применение проводов с изоляцией или в оболочке из мате468 риалов, распространяющих горение, не допускается."
    },
    {
      "num": "7.6.49",
      "title": "Электрические проводки установок и аппаратов, предназначенных для дуговой сварки ответственных конст...",
      "text": "Электрические проводки установок и аппаратов, предназначенных для дуговой сварки ответственных конструкций: судовых секций, несущих конструкций зданий, мостов, летательных аппаратов, подвижного состава железных дорог и других средств передвижения, сосудов, котлов и трубопроводов на давление более 5 МПа, трубопроводов для токсичных веществ и т.п., должны быть выполнены проводами с медными жилами."
    },
    {
      "num": "7.6.50",
      "title": "В качестве обратного провода, соединяющего свариваемое изделие с источником сварочного тока в указан...",
      "text": "В качестве обратного провода, соединяющего свариваемое изделие с источником сварочного тока в указанных в 7.6.48 установках стационарного использования, могут служить гибкие и жесткие провода, а также, где это возможно, стальные или алюминиевые шины любого профиля достаточного сечения, сварочные плиты, стеллажи и свариваемая конструкция (см. также 7.6.51 и 7.6.52). В электросварочных установках с переносными и передвижными сварочными трансформаторами обратный провод должен быть изолированным так же, как и прямой, присоединяемый к электрододержателю. Элементы, используемые в качестве обратного провода, должно надежно соединяться сваркой или с помощью болтов, струбцин либо зажимов."
    },
    {
      "num": "7.6.51",
      "title": "В установках для автоматической дуговой сварки в случае необходимости (например, при сварке круговых...",
      "text": "В установках для автоматической дуговой сварки в случае необходимости (например, при сварке круговых швов) допускается соединение обратного провода со свариваемым изделием при помощи скользящего контакта соответствующей конструкции."
    },
    {
      "num": "7.6.52",
      "title": "В качестве обратного провода не допускается использование металлических строительных конструкций зда...",
      "text": "В качестве обратного провода не допускается использование металлических строительных конструкций зданий, трубопроводов, технологического оборудования, а также проводников сети заземления."
    },
    {
      "num": "7.6.53",
      "title": "Электрододержатели для ручной дуговой сварки и резки металлическим и угольным электродами должны удо...",
      "text": "Электрододержатели для ручной дуговой сварки и резки металлическим и угольным электродами должны удовлетворять требованиям действующих стандартов."
    },
    {
      "num": "7.6.54",
      "title": "Напряжение холостого хода источника сварочного тока установок дуговой сварки при номинальном напряже...",
      "text": "Напряжение холостого хода источника сварочного тока установок дуговой сварки при номинальном напряжении питающей электрической сети не должно превышать для источников постоянного тока 100 В (среднее значение) и для источников переменного тока (действующее значение): 80 В — для установок автоматической дуговой сварки на номинальный сварочный ток 630 А; 100 В — для установок автоматической дуговой сварки на номинальный сварочный ток 1000 А;\n\nПУЭ 120 В — для установок автоматической дуговой сварки на номинальный сварочный ток 1600 А: 140 В — для установок автоматической дуговой сварки на номинальный сварочный ток 2000 А. В цепи сварочного тока допускаются кратковременные пики напряжения при обрыве дуги длительностью не более 0,5 с."
    },
    {
      "num": "7.6.55",
      "title": "Для возбуждения дуги в установках дуговой сварки (резки) без предварительного замыкания сварочной це...",
      "text": "Для возбуждения дуги в установках дуговой сварки (резки) без предварительного замыкания сварочной цепи между электродом и свариваемым изделием и повышения стабильности горения дуги допускается применение преобразователей повышенной частоты (осцилляторов). Для повышения устойчивости горения дуги переменного тока допускается применение в установках дуговой сварки (резки) импульсных генераторов, резко поднимающих напряжение между электродом и свариваемым изделием в момент повторного возбуждения дуги. Импульсный генератор не должен увеличивать напряжение холостого хода сварочного трансформатора более чем на 1 В (действующее значение)."
    },
    {
      "num": "7.6.56",
      "title": "Номинальное напряжение электродвигателей и электротехнических устройств, расположенных на переносных...",
      "text": "Номинальное напряжение электродвигателей и электротехнических устройств, расположенных на переносных частях электросварочных автоматов и полуавтоматов должно быть не выше 50 В переменного или 110 В постоянного тока. Электродвигатели и электротехнические устройства переменного тока должны подключаться к питающей сети через понижающий трансформатор с заземленной вторичной обмоткой или через разделительный трансформатор, являющийся частью сварочного устройства. Корпуса электродвигателей и электротехнических устройств при этом допускается не заземлять. Электродвигатели и электротехнические устройства, расположенные на частях стационарных и передвижных электросварочных автоматов, смонтированных на стационарных установках, допускается питать от сети 220 и 380 В переменного тока или от сети 220 и 440 В постоянного тока при обязательном заземлении их корпусов, которые должны быть электрически изолированы от частей, гальванически связанных со сварочной цепью."
    },
    {
      "num": "7.6.57",
      "title": "Напряжение холостого хода источников сварочного тока установок плазменной обработки при номинальном ...",
      "text": "Напряжение холостого хода источников сварочного тока установок плазменной обработки при номинальном напряжении сети должно быть не выше: 500 В — для установок автоматической резки, напыления и плазменно-механической обработки; 300 В — для установок полуавтоматической резки или напыления; 180 В — для установок ручной резки, сварки или наплавки.\n\n469\n\nГлава 7.7. Торфяные электроустановки"
    },
    {
      "num": "7.6.58",
      "title": "Установки для автоматической плазменной резки должны иметь блокировку, исключающую шунтирование замы...",
      "text": "Установки для автоматической плазменной резки должны иметь блокировку, исключающую шунтирование замыкающих контактов в цепи питания катушки коммутационного аппарата без электрической дуги."
    },
    {
      "num": "7.6.59",
      "title": "Управление процессом механизированной плазменной резки должно быть дистанционным",
      "text": "Управление процессом механизированной плазменной резки должно быть дистанционным. Напряжение холостого хода на дуговую головку до появления «дежурной» дуги должно подаваться включением коммутационного аппарата при нажатии кнопки «Пуск», не имеющей самоблокировки. Кнопка «Пуск» должна блокироваться автоматически после возбуждения «дежурной» дуги."
    },
    {
      "num": "7.6.60",
      "title": "Источники питания сварочным током электронных пушек установок электроннолучевой сварки должны иметь ...",
      "text": "Источники питания сварочным током электронных пушек установок электроннолучевой сварки должны иметь разрядник, установленный между выводом положительного полюса выпрямителя и его заземленным корпусом. Кроме того, для предотвращения пробоев изоляции цепей низшего напряжения установки и изоляции в питающей электрической сети, к которой установка присоединяется, вызванных наведенными зарядами в первичных обмотках повышающих трансформаторов, между выводами первичной обмотки и землей должны включаться конденсаторы или приниматься другие меры защиты."
    },
    {
      "num": "7.6.61",
      "title": "Сварочные электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излу...",
      "text": "Сварочные электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излучения, обеспечивающую их полную радиационную безопасность, при которой уровень излучения на рабочих местах должен быть не выше допускаемого действующими нормативами для лиц, не работающих с источниками ионизирующих излучений.\n\nУстановки электрической сварки с применением давления"
    },
    {
      "num": "7.6.62",
      "title": "Ширина проходов между машинами точечной, роликовой (линейной) и рельефной сварки при их расположении...",
      "text": "Ширина проходов между машинами точечной, роликовой (линейной) и рельефной сварки при их расположении напротив друг друга должна быть не менее 2 м, а между машинами стыковой сварки — не менее 3 м. При расположении машин тыльными сторонами друг к другу ширина прохода должна быть не менее 1 м, при расположении передними и тыльными сторонами — не менее 1,5 м."
    },
    {
      "num": "7.6.63",
      "title": "Машины контактной сварки методом оплавления должны быть оборудованы ограждающими устройствами (предо...",
      "text": "Машины контактной сварки методом оплавления должны быть оборудованы ограждающими устройствами (предохраняющими обслуживающий персонал от выплесков металла и искр и позволяющими безопасно вести наблюдение за процессом сварки), а также устройствами для интенсивной местной вытяжной вентиляции."
    },
    {
      "num": "7.6.64",
      "title": "Для подвода сварочного тока к специальным передвижным или подвесным машинам контактной сварки, испол...",
      "text": "Для подвода сварочного тока к специальным передвижным или подвесным машинам контактной сварки, используемым для сварки громоздких конструкций в труднодоступных местах, должен применяться гибкий шланговый кабель (провод) с изоляцией и оболочкой из нераспространяющего горение материала с воздушным, а в обоснованных случаях — с водяным охлаждением."
    },
    {
      "num": "7.6.65",
      "title": "Напряжение холостого хода вторичной обмотки сварочного трансформатора машины контактной сварки при н...",
      "text": "Напряжение холостого хода вторичной обмотки сварочного трансформатора машины контактной сварки при номинальном напряжении сети должно быть не выше 50 В."
    },
    {
      "num": "7.6.66",
      "title": "Подвесные машины точечной и роликовой сварки со встроенными сварочными трансформаторами должны присо...",
      "text": "Подвесные машины точечной и роликовой сварки со встроенными сварочными трансформаторами должны присоединяться к сети через разделяющий трансформатор и иметь блокировку, допускающую включение силовой цепи только при заземленном корпусе машины. Допускается непосредственное подключение сварочного трансформатора (без разделяющего трансформатора) к сети напряжением не более 380 В, при этом первичная цепь встроенного трансформатора должна иметь двойную (усиленную) изоляцию или же машина должна быть оборудована устройством защитного отключения."
    },
    {
      "num": "7.6.67",
      "title": "В подвесных машинах точечной и роликовой сварки напряжение цепей управления, расположенных непосредс...",
      "text": "В подвесных машинах точечной и роликовой сварки напряжение цепей управления, расположенных непосредственно на сварочных клещах, должно быть не выше 50 В для цепей переменного или 110 В для цепей постоянного тока. Как исключение допускается напряжение указанных цепей до 220 В переменного или постоянного тока при наличии двойной изоляции цепей управления, а также элементов заземления или устройства защитного отключения. Подвод тока в таких машинах к сварочным клещам рекомендуется выполнять проводом с водяным охлаждением.\n\nГлава 7.7 ТОРФЯНЫЕ ЭЛЕКТРОУСТАНОВКИ Область применения. Определения"
    }
  ]
}