{
  "chapter": "1.1",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Общая часть",
  "points": [
    {
      "num": "1.1.1",
      "title": "Правила устройства электроустановок (ПУЭ) распространяются на вновь сооружаемые и реконструируемые э...",
      "text": "Правила устройства электроустановок (ПУЭ) распространяются на вновь сооружаемые и реконструируемые электроустановки постоянного и переменного тока напряжением до 750 кВ, в том числе на специальные электроустановки, рассмотренные в разд. 7 настоящих Правил. Устройство специальных электроустановок, не рассмотренных в разд. 7, должно регламентироваться другими нормативными документами. Отдельные требования настоящих Правил могут применяться для таких электроустановок в той мере, в какой они по исполнению и условиям работы аналогичны электроустановкам, рассмотренным в настоящих Правилах. Требования настоящих Правил рекомендуется применять для действующих электроустановок, если это повышает надежность электроустановки или если ее модернизация направлена на обеспечение требований безопасности. По отношению к реконструируемым электроустановкам требования настоящих Правил распространяются лишь на реконструируемую часть электроустановок."
    },
    {
      "num": "1.1.2",
      "title": "ПУЭ разработаны с учетом обязательности проведения в условиях эксплуатации планово-предупредительных...",
      "text": "ПУЭ разработаны с учетом обязательности проведения в условиях эксплуатации планово-предупредительных и профилактических испытаний, ремонтов электроустановок и их электрооборудования."
    },
    {
      "num": "1.1.3",
      "title": "Электроустановка — совокупность машин, аппаратов, линий и вспомогательного оборудования (вместе с со...",
      "text": "Электроустановка — совокупность машин, аппаратов, линий и вспомогательного оборудования (вместе с сооружениями и помещениями, в которых они установлены), предназначенных для производства, преобразования, трансформации, передачи, распределения электрической энергии и преобразования ее в другие виды энергии."
    },
    {
      "num": "1.1.4",
      "title": "Открытые или наружные электроустановки — электроустановки, не защищенные зданием от атмосферных возд...",
      "text": "Открытые или наружные электроустановки — электроустановки, не защищенные зданием от атмосферных воздействий. Электроустановки, защищенные только навесами, сетчатыми ограждениями и т.п., рассматриваются как наружные. Закрытые или внутренние электроустановки — электроустановки, размещенные внутри здания, защищающего их от атмосферных воздействий."
    },
    {
      "num": "1.1.5",
      "title": "Электропомещения — помещения или отгороженные (например, сетками) части помещения, в которых располо...",
      "text": "Электропомещения — помещения или отгороженные (например, сетками) части помещения, в которых расположено электрооборудование, доступное только для квалифицированного обслуживающего персонала."
    },
    {
      "num": "1.1.6",
      "title": "Сухие помещения — помещения, в которых относительная влажность воздуха не превышает 60%",
      "text": "Сухие помещения — помещения, в которых относительная влажность воздуха не превышает 60%. При отсутствии в таких помещениях условий, указанных в 1.1.10–1.1.12, они называются нормальными."
    },
    {
      "num": "1.1.7",
      "title": "Влажные помещения — помещения, в которых относительная влажность воздуха более 60%, но не превышает ...",
      "text": "Влажные помещения — помещения, в которых относительная влажность воздуха более 60%, но не превышает 75%."
    },
    {
      "num": "1.1.8",
      "title": "Сырые помещения — помещения, в которых относительная влажность воздуха превышает 75%.",
      "text": "Сырые помещения — помещения, в которых относительная влажность воздуха превышает 75%."
    },
    {
      "num": "1.1.9",
      "title": "Особо сырые помещения — помещения, в которых относительная влажность воздуха близка к 100% (потолок,...",
      "text": "Особо сырые помещения — помещения, в которых относительная влажность воздуха близка к 100% (потолок, стены, пол и предметы, находящиеся в помещении, покрыты влагой)."
    },
    {
      "num": "1.1.10",
      "title": "Жаркие помещения — помещения, в которых под воздействием различных тепловых излучений температура по...",
      "text": "Жаркие помещения — помещения, в которых под воздействием различных тепловых излучений температура постоянно или периодически (более 1 сут.) превышает +35°С (например, помещения с сушилками, обжигательными печами, котельные)."
    },
    {
      "num": "1.1.11",
      "title": "Пыльные помещения — помещения, в которых по условиям производства выделяется технологическая пыль, к...",
      "text": "Пыльные помещения — помещения, в которых по условиям производства выделяется технологическая пыль, которая может оседать на токоведущих частях, проникать внутрь машин, аппаратов и т.п. Пыльные помещения разделяются на помещения с токопроводящей пылью и помещения с нетокопроводящей пылью."
    },
    {
      "num": "1.1.12",
      "title": "Помещения с химически активной или органической средой — помещения, в которых постоянно или в течени...",
      "text": "Помещения с химически активной или органической средой — помещения, в которых постоянно или в течение длительного времени\n\n17\n\nГлава 1.1. Общая часть содержатся агрессивные пары, газы, жидкости, образуются отложения или плесень, разрушающие изоляцию и токоведущие части электрооборудования."
    },
    {
      "num": "1.1.13",
      "title": "В отношении опасности поражения людей электрическим током различаются: 1) помещения без повышенной о...",
      "text": "В отношении опасности поражения людей электрическим током различаются: 1) помещения без повышенной опасности, в которых отсутствуют условия, создающие повышенную или особую опасность (см. пп. 2 и 3); 2) помещения с повышенной опасностью, характеризующиеся наличием одного из следующих условий, создающих повышенную опасность: — сырость или токопроводящая пыль (см. 1.1.8 и 1.1.11); — токопроводящие полы (металлические, земляные, железобетонные, кирпичные и т.п.); — высокая температура (см. 1.1.10); — возможность одновременного прикосновения человека к металлоконструкциям зданий, имеющим соединение с землей, технологическим аппаратам, механизмам и т.п., с одной стороны, и к металлическим корпусам электрооборудования (открытым проводящим частям) — с другой; 3) особо опасные помещения, характеризующиеся наличием одного из следующих условий, создающих особую опасность: — особая сырость (см. 1.1.9); — химически активная или органическая среда (см. 1.1.12); — одновременно два или более условий повышенной опасности (см. 1.1.13, п. 2); 4) территория открытых электроустановок в отношении опасности поражения людей электрическим током приравнивается к особо опасным помещениям."
    },
    {
      "num": "1.1.14",
      "title": "Квалифицированный обслуживающий персонал — специально подготовленные работники, прошедшие проверку з...",
      "text": "Квалифицированный обслуживающий персонал — специально подготовленные работники, прошедшие проверку знаний в объеме, обязательном для данной работы (должности), и имеющие группу по электробезопасности, предусмотренную действующими правилами охраны труда при эксплуатации электроустановок."
    },
    {
      "num": "1.1.15",
      "title": "Номинальное значение параметра — указанное изготовителем значение параметра электротехнического устр...",
      "text": "Номинальное значение параметра — указанное изготовителем значение параметра электротехнического устройства."
    },
    {
      "num": "1.1.16",
      "title": "Напряжение переменного тока — действующее значение напряжения",
      "text": "Напряжение переменного тока — действующее значение напряжения. Напряжение постоянного тока — напряжение постоянного тока или напряжение выпрямленного тока с содержанием пульсаций не более 10% от действующего значения."
    },
    {
      "num": "1.1.17",
      "title": "Для обозначения обязательности выполнения требований ПУЭ применяются слова «должен», «следует», «нео...",
      "text": "Для обозначения обязательности выполнения требований ПУЭ применяются слова «должен», «следует», «необходимо» и производные от них. Слова «как правило» означают, что\n\nданное требование является преобладающим, а отступление от него должно быть обосновано. Слово «допускается» означает, что данное решение применяется в виде исключения как вынужденное (вследствие стесненных условий, ограниченных ресурсов необходимого оборудования, материалов и т.п.). Слово «рекомендуется» означает, что данное решение является одним из лучших, но не обязательным. Слово «может» означает, что данное решение является правомерным."
    },
    {
      "num": "1.1.18",
      "title": "Принятые в ПУЭ нормируемые значения величин с указанием «не менее» являются наименьшими, а с указани...",
      "text": "Принятые в ПУЭ нормируемые значения величин с указанием «не менее» являются наименьшими, а с указанием «не более» — наибольшими. Все значения величин, приведенные в Правилах с предлогами «от» и «до», следует понимать «включительно».\n\nОбщие указания по устройству электроустановок"
    },
    {
      "num": "1.1.19",
      "title": "Применяемые в электроустановках электрооборудование, электротехнические изделия и материалы должны с...",
      "text": "Применяемые в электроустановках электрооборудование, электротехнические изделия и материалы должны соответствовать требованиям государственных стандартов или технических условий, утвержденных в установленном порядке."
    },
    {
      "num": "1.1.20",
      "title": "Конструкция, исполнение, способ установки, класс и характеристики изоляции применяемых машин, аппара...",
      "text": "Конструкция, исполнение, способ установки, класс и характеристики изоляции применяемых машин, аппаратов, приборов и прочего электрооборудования, а также кабелей и проводов должны соответствовать параметрам сети или электроустановки, режимам работы, условиям окружающей среды и требованиям соответствующих глав ПУЭ."
    },
    {
      "num": "1.1.21",
      "title": "Электроустановки и связанные с ними конструкции должны быть стойкими в отношении воздействия окружаю...",
      "text": "Электроустановки и связанные с ними конструкции должны быть стойкими в отношении воздействия окружающей среды или защищенными от этого воздействия."
    },
    {
      "num": "1.1.22",
      "title": "Строительная и санитарно-техническая части электроустановок (конструкция здания и его элементов, ото...",
      "text": "Строительная и санитарно-техническая части электроустановок (конструкция здания и его элементов, отопление, вентиляция, водоснабжение и пр.) должны выполняться в соответствии с действующими строительными нормами и правилами (СНиП) при обязательном выполнении дополнительных требований, приведенных в ПУЭ."
    },
    {
      "num": "1.1.23",
      "title": "Электроустановки должны удовлетворять требованиям действующих нормативных документов об охране окруж...",
      "text": "Электроустановки должны удовлетворять требованиям действующих нормативных документов об охране окружающей природной среды по допустимым уровням шума, вибрации, напряженностей электрического и магнитного полей, электромагнитной совместимости."
    },
    {
      "num": "1.1.24",
      "title": "Для защиты от влияния электроустановок должны предусматриваться меры в соответствии с требованиями н...",
      "text": "Для защиты от влияния электроустановок должны предусматриваться меры в соответствии с требованиями норм допускаемых 18 индустриальных радиопомех и правил защиты устройств связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияния линий электропередачи."
    },
    {
      "num": "1.1.25",
      "title": "В электроустановках должны быть предусмотрены сбор и удаление отходов: химических веществ, масла, му...",
      "text": "В электроустановках должны быть предусмотрены сбор и удаление отходов: химических веществ, масла, мусора, технических вод и т.п. В соответствии с действующими требованиями по охране окружающей среды должна быть исключена возможность попадания указанных отходов в водоемы, систему отвода ливневых вод, овраги, а также на территории, не предназначенные для хранения таких отходов."
    },
    {
      "num": "1.1.26",
      "title": "Проектирование и выбор схем, компоновок и конструкций электроустановок должны производиться на основ...",
      "text": "Проектирование и выбор схем, компоновок и конструкций электроустановок должны производиться на основе техникоэкономических сравнений вариантов с учетом требований обеспечения безопасности обслуживания, применения надежных схем, внедрения новой техники, энерго- и ресурсосберегающих технологий, опыта эксплуатации."
    },
    {
      "num": "1.1.27",
      "title": "При опасности возникновения электрокоррозии или почвенной коррозии должны предусматриваться соответс...",
      "text": "При опасности возникновения электрокоррозии или почвенной коррозии должны предусматриваться соответствующие меры по защите сооружений, оборудования, трубопроводов и других подземных коммуникаций."
    },
    {
      "num": "1.1.28",
      "title": "В электроустановках должна быть обеспечена возможность легкого распознавания частей, относящихся к о...",
      "text": "В электроустановках должна быть обеспечена возможность легкого распознавания частей, относящихся к отдельным элементам (простота и наглядность схем, надлежащее расположение электрооборудования, надписи, маркировка, расцветка)."
    },
    {
      "num": "1.1.29",
      "title": "Для цветового и цифрового обозначения отдельных изолированных или неизолированных проводников должны...",
      "text": "Для цветового и цифрового обозначения отдельных изолированных или неизолированных проводников должны быть использованы цвета и цифры в соответствии с ГОСТ Р 50462 «Идентификация проводников по цветам или цифровым обозначениям». Проводники защитного заземления во всех электроустановках, а также нулевые защитные проводники в электроустановках напряжением до 1 кВ с глухоза-земленной нейтралью, в т. ч. шины, должны иметь буквенное обозначение РЕ и цветовое обозначение чередующимися продольными или поперечными полосами одинаковой ширины (для шин от 15 до 100 мм) желтого и зеленого цветов. Нулевые рабочие (нейтральные) проводники обозначаются буквой N и голубым цветом. Совмещенные нулевые защитные и нулевые рабочие проводники должны иметь буквенное обозначение PEN и цветовое обозначение: голубой цвет по всей длине и желто-зеленые полосы на концах."
    },
    {
      "num": "1.1.30",
      "title": "Буквенно-цифровые и цветовые обозначения одноименных шин в каждой электроустановке должны быть одина...",
      "text": "Буквенно-цифровые и цветовые обозначения одноименных шин в каждой электроустановке должны быть одинаковыми. ПУЭ Шины должны быть обозначены: 1) при переменном трехфазном токе: шины фазы А — желтым, фазы В — зеленым, фазы С — красным цветами; 2) при переменном однофазном токе шина В, присоединенная к концу обмотки источника питания, — красным цветом, шина А, присоединенная к началу обмотки источника питания, — желтым цветом. Шины однофазного тока, если они являются ответвлением от шин трехфазной системы, обозначаются как соответствующие шины трехфазного тока; 3) при постоянном токе: положительная шина (+) — красным цветом, отрицательная (—) — синим и нулевая рабочая М — голубым цветом. Цветовое обозначение должно быть выполнено по всей длине шин, если оно предусмотрено также для более интенсивного охлаждения или антикоррозионной защиты. Допускается выполнять цветовое обозначение не по всей длине шин, только цветовое или только буквенно-цифровое обозначение либо цветовое в сочетании с буквенно-цифровым в местах присоединения шин. Если неизолированные шины недоступны для осмотра в период, когда они находятся под напряжением, то допускается их не обозначать. При этом не должен снижаться уровень безопасности и наглядности при обслуживании электроустановки."
    },
    {
      "num": "1.1.31",
      "title": "При расположении шин «плашмя» или «на ребро» в распределительных устройствах (кроме комплектных сбор...",
      "text": "При расположении шин «плашмя» или «на ребро» в распределительных устройствах (кроме комплектных сборных ячеек одностороннего обслуживания (КСО) и комплектных распределительных устройств (КРУ) 6–10 кВ, а также панелей 0,4–0,69 кВ заводского изготовления) необходимо соблюдать следующие условия: 1. В распределительных устройствах напряжением 6–220 кВ при переменном трехфазном токе сборные и обходные шины, а также все виды секционных шин должны располагаться: а) при горизонтальном расположении: — одна под другой: сверху вниз А-В-С; — одна за другой, наклонно или треугольником: наиболее удаленная шина А, средняя — В, ближайшая к коридору обслуживания — С; б) при вертикальном расположении (в одной плоскости или треугольником): слева направо А-В-С или наиболее удаленная шина А, средняя — В, ближайшая к коридору обслуживания — С; в) ответвления от сборных шин, если смотреть на шины из коридора обслуживания (при наличии трех коридоров — из центрального): — при горизонтальном расположении: слева направо А-В-С;\n\nГлава 1.1. Общая часть — при вертикальном расположении (в одной плоскости или треугольником): сверху вниз А-В-С. 2. В пяти- и четырехпроводных цепях трехфазного переменного тока в электроустановках напряжением до 1 кВ расположение шин должно быть следующим: — при горизонтальном расположении: одна под другой: сверху вниз A-B-C-N-PE (PEN); одна за другой: наиболее удаленная шина А, затем фазы B-C-N, ближайшая к коридору обслуживания — РЕ (PEN); — при вертикальном расположении: слева направо A-B-C-N-PE (PEN) или наиболее удаленная шина А, затем фазы B-C-N, ближайшая к коридору обслуживания — РЕ (PEN); — ответвления от сборных шин, если смотреть на шины из коридора обслуживания: при горизонтальном расположении: слева направо A-B-C-N-PE (PEN); при вертикальном расположении: A-B-C-N-PE (PEN) сверху вниз. 3. При постоянном токе шины должны располагаться: — сборные шины при вертикальном расположении: верхняя М, средняя (—), нижняя (+); — сборные шины при горизонтальном расположении: наиболее удаленная М, средняя (—) и ближайшая (+), если смотреть на шины из коридора обслуживания; — ответвления от сборных шин: левая шина М, средняя (—), правая (+), если смотреть на шины из коридора обслуживания. В отдельных случаях допускаются отступления от требований, приведенных в пп. 1–3, если их выполнение связано с существенным усложнением электроустановок (например, вызывает необходимость установки специальных опор вблизи подстанции для транспозиции проводов воздушных линий электропередачи — ВЛ) или если на подстанции применяются две или более ступени трансформации."
    },
    {
      "num": "1.1.32",
      "title": "Электроустановки по условиям электробезопасности разделяются на электроустановки напряжением до 1 кВ...",
      "text": "Электроустановки по условиям электробезопасности разделяются на электроустановки напряжением до 1 кВ и электроустановки напряжением выше 1 кВ (по действующему значению напряжения). Безопасность обслуживающего персонала и посторонних лиц должна обеспечиваться выполнением мер защиты, предусмотренных в гл. 1.7, а также следующих мероприятий: соблюдение соответствующих расстояний до токоведущих частей или путем закрытия, ограждения токоведущих частей; применение блокировки аппаратов и ограждающих устройств для предотвращения ошибочных операций и доступа к токоведущим частям;\n\n19 применение предупреждающей сигнализации, надписей и плакатов; применение устройств для снижения напряженности электрических и магнитных полей до допустимых значений; использование средств защиты и приспособлений, в том числе для защиты от воздействия электрического и магнитного полей в электроустановках, в которых их напряженность превышает допустимые нормы."
    },
    {
      "num": "1.1.33",
      "title": "В электропомещениях с установками напряжением до 1 кВ допускается применение неизолированных и изоли...",
      "text": "В электропомещениях с установками напряжением до 1 кВ допускается применение неизолированных и изолированных токоведущих частей без защиты от прикосновения, если по местным условиям такая защита не является необходимой для каких-либо иных целей (например, для защиты от механических воздействий). При этом доступные прикосновению части должны располагаться так, чтобы нормальное обслуживание не было сопряжено с опасностью прикосновения к ним."
    },
    {
      "num": "1.1.34",
      "title": "В жилых, общественных и других помещениях устройства для ограждения и закрытия токоведущих частей до...",
      "text": "В жилых, общественных и других помещениях устройства для ограждения и закрытия токоведущих частей должны быть сплошные; в помещениях, доступных только для квалифицированного персонала, эти устройства могут быть сплошные, сетчатые или дырчатые. Ограждающие и закрывающие устройства должны быть выполнены так, чтобы снимать или открывать их можно было только при помощи ключей или инструментов."
    },
    {
      "num": "1.1.35",
      "title": "Все ограждающие и закрывающие устройства должны обладать требуемой (в зависимости от местных условий...",
      "text": "Все ограждающие и закрывающие устройства должны обладать требуемой (в зависимости от местных условий) механической прочностью. При напряжении выше 1 кВ толщина металлических ограждающих и закрывающих устройств должна быть не менее 1 мм."
    },
    {
      "num": "1.1.36",
      "title": "Для защиты обслуживающего персонала от поражения электрическим током, от действия электрической дуги...",
      "text": "Для защиты обслуживающего персонала от поражения электрическим током, от действия электрической дуги и т.п. все электроустановки должны быть снабжены средствами защиты, а также средствами оказания первой помощи в соответствии с действующими правилами применения и испытания средств защиты, используемых в электроустановках."
    },
    {
      "num": "1.1.37",
      "title": "Пожаро- и взрывобезопасность электроустановок должны обеспечиваться выполнением требований, приведен...",
      "text": "Пожаро- и взрывобезопасность электроустановок должны обеспечиваться выполнением требований, приведенных в соответствующих главах настоящих Правил. При сдаче в эксплуатацию электроустановки должны быть снабжены противопожарными средствами и инвентарем в соответствии с действующими положениями."
    },
    {
      "num": "1.1.38",
      "title": "Вновь сооруженные и реконструированные электроустановки и установленное в них электрооборудование до...",
      "text": "Вновь сооруженные и реконструированные электроустановки и установленное в них электрооборудование должны быть подвергнуты приемо-сдаточным испытаниям.\n\n20\n\nПУЭ"
    },
    {
      "num": "1.1.39",
      "title": "Вновь сооруженные и реконструированные электроустановки вводятся в промышленную эксплуатацию только ...",
      "text": "Вновь сооруженные и реконструированные электроустановки вводятся в промышленную эксплуатацию только после их приемки согласно действующим положениям.\n\nГлава 1.2 ЭЛЕКТРОСНАБЖЕНИЕ И ЭЛЕКТРИЧЕСКИЕ СЕТИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г.\n\nОбласть применения, определения"
    }
  ]
}