{
  "chapter": "1.3",
  "section": "1",
  "section_title": "ОБЩИЕ ПРАВИЛА",
  "title": "Выбор проводников по нагреву, эконом. плотности тока и по условиям короны",
  "points": [
    {
      "num": "1.3.1",
      "title": "Настоящая глава Правил распространяется на выбор сечений электрических проводников (неизолированные ...",
      "text": "Настоящая глава Правил распространяется на выбор сечений электрических проводников (неизолированные и изолированные провода, кабели и шины) по нагреву, экономической плотности тока и по условиям короны. Если сечение проводника, определенное по этим условиям, получается меньше сечения, требуемого по другим условиям (термическая и электродинамическая стойкость при токах КЗ, потери и отклонения напряжения, механическая прочность, защита от перегрузки), то должно приниматься наибольшее сечение, требуемое этими условиями.\n\nВыбор сечений проводников по нагреву\n<table class=\"doc-table\"><thead><tr><th>Допустимая рительной</th><th>кратковременная с бумажно Вид п</th><th>перегрузка й пропитанн рокладки</th><th>для ой и Допу</th><th>кабелей золяцией стимая п</th><th>напряжением д ерегрузка по</th><th>о 10 отнош ч</th><th>кВ ению к номинальной в течение,</th></tr></thead><tbody><tr><td></td><td></td><td></td><td></td><td>0,5</td><td>1,</td><td>0</td><td>3,0</td></tr><tr><td></td><td>В земле</td><td></td><td></td><td>1,35</td><td>1,3</td><td>0</td><td>1,15</td></tr><tr><td></td><td>В воздухе</td><td></td><td></td><td>1,25</td><td>1,1</td><td>5</td><td>1,10</td></tr><tr><td></td><td>В трубах (в з</td><td>емле)</td><td></td><td>1,20</td><td>1,0</td><td>0</td><td>1,00</td></tr><tr><td></td><td>В земле</td><td></td><td></td><td>1,20</td><td>1,1</td><td>5</td><td>1,10</td></tr><tr><td></td><td>В воздухе</td><td></td><td></td><td>1,15</td><td>1,1</td><td>0</td><td>1,05</td></tr><tr><td></td><td>В трубах (в з</td><td>емле)</td><td></td><td>1,10</td><td>1,0</td><td>5</td><td>1,00</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.2",
      "title": "Проводники любого назначения должны удовлетворять требованиям в отношении предельно допустимого нагр...",
      "text": "Проводники любого назначения должны удовлетворять требованиям в отношении предельно допустимого нагрева с учетом не только нормальных, но и послеаварийных режимов, а также режимов в период ремонта и возможных неравномерностей распределения токов между линиями, секциями шин и т.п. При проверке на нагрев принимается получасовой максимум тока, наибольший из средних получасовых токов данного элемента сети."
    },
    {
      "num": "1.3.3",
      "title": "При повторно-кратковременном и кратковременном режимах работы электроприемников (с общей длительност...",
      "text": "При повторно-кратковременном и кратковременном режимах работы электроприемников (с общей длительностью цикла до 10 мин и длительностью рабочего периода не более 4 мин) в качестве расчетного тока для проверки сечения проводников по нагреву следует принимать ток, приведенный к длительному режиму. При этом:\n\n23\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны 1) для медных проводников сечением до 6 мм2, а для алюминиевых проводников до 10 мм2 ток принимается как для установок с длительным режимом работы; 2) для медных проводников сечением более 6 мм2, а для алюминиевых проводников более 10 мм2 ток определяется умножением допустимого длительного тока на коэффициент 0,875 / ТПВ , ТПB — выраженная в относительных единицах длительность рабочего периода (продолжительность включения по отношению к продолжительности цикла).\n<table class=\"doc-table\"><thead><tr><th>Поправочные Условная    Нор мпература    те среды,°С</th><th>коэффи мирова мперат жил.,</th><th>циенты на токи для к в зависимости о нная             Поп ура -5 и °С ниже</th><th>абелей, т темпе равочны 0</th><th>неизол ратуры е коэфф +5</th><th>ированны земли и ициенты +10</th><th>х и изол воздуха на токи +15</th><th>ированны при расч +20</th><th>х прово етной т +25</th><th>дов и ш емперат +30</th><th>ин уре сред +35</th><th>ы, °С +40</th><th>+45</th><th>+50</th></tr></thead><tbody><tr><td>15</td><td>80</td><td>1,14     1,</td><td>11    1</td><td>,08   1</td><td>,04</td><td>1,00   0</td><td>,96    0</td><td>,92</td><td>0,88</td><td>0,83</td><td>0,78</td><td>0,73</td><td>0,68</td></tr><tr><td>25</td><td>80</td><td>1,24     1,</td><td>20    1</td><td>,17   1</td><td>,13</td><td>1,09   1</td><td>,04    1</td><td>,00</td><td>0,95</td><td>0,90</td><td>0,85</td><td>0,80</td><td>0,74</td></tr><tr><td>25</td><td>70</td><td>1,29     1,</td><td>24    1</td><td>,20   1</td><td>,15</td><td>1,11   1</td><td>,05    1</td><td>,00</td><td>0,94</td><td>0,88</td><td>0,81</td><td>0,74</td><td>0,67</td></tr><tr><td>15</td><td>65</td><td>1,18     1,</td><td>14    1</td><td>,10   1</td><td>,05</td><td>1,00   0</td><td>,95    0</td><td>,89</td><td>0,84</td><td>0,77</td><td>0,71</td><td>0,63</td><td>0,55</td></tr><tr><td>25</td><td>65</td><td>1,32     1,</td><td>27    1</td><td>,22   1</td><td>,17</td><td>1,12   1</td><td>,06    1</td><td>,00</td><td>0,94</td><td>0,87</td><td>0,79</td><td>0,71</td><td>0,61</td></tr><tr><td>15</td><td>60</td><td>1,20     1,</td><td>15    1</td><td>,12   1</td><td>,06</td><td>1,00   0</td><td>,94    0</td><td>,88</td><td>0,82</td><td>0,75</td><td>0,67</td><td>0,57</td><td>0,47</td></tr><tr><td>25</td><td>60</td><td>1,36     1,</td><td>31    1</td><td>,25   1</td><td>,20</td><td>1,13   1</td><td>,07    1</td><td>,00</td><td>0,93</td><td>0,85</td><td>0,76</td><td>0,66</td><td>0,54</td></tr><tr><td>15</td><td>55</td><td>1,22     1,</td><td>17    1</td><td>,12   1</td><td>,07</td><td>1,00   0</td><td>,93    0</td><td>,86</td><td>0,79</td><td>0,71</td><td>0,61</td><td>0,50</td><td>0,36</td></tr><tr><td>25</td><td>55</td><td>1,41     1,</td><td>35    1</td><td>,29   1</td><td>,23</td><td>1,15   1</td><td>,08    1</td><td>,00</td><td>0,91</td><td>0,82</td><td>0,71</td><td>0,58</td><td>0,41</td></tr><tr><td>15</td><td>50</td><td>1,25     1,</td><td>20    1</td><td>,14   1</td><td>,07</td><td>1,00   0</td><td>,93 0,84</td><td></td><td>0,76</td><td>0,66</td><td>0,54</td><td>0,37</td><td>—</td></tr><tr><td>25</td><td>50</td><td>1,48     1,</td><td>41    1</td><td>,34   1</td><td>,26</td><td>1,18   1</td><td>,09 1,00</td><td></td><td>0,89</td><td>0,78</td><td>0,63</td><td>0,45</td><td>—</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.4",
      "title": "Для кратковременного режима работы с длительностью включения не более 4 мин и перерывами между включ...",
      "text": "Для кратковременного режима работы с длительностью включения не более 4 мин и перерывами между включениями, достаточными для охлаждения проводников до температуры окружающей среды, наибольшие допустимые токи следует определять по нормам повторнократковременного режима (см. 1.3.3). При длительности включения более 4 мин, а также при перерывах недостаточной длительности между включениями наибольшие допустимые токи следует определять как для установок с длительным режимом работы.\n<table class=\"doc-table\"><thead><tr><th>ечение дящей</th><th>токоп жилы,</th><th>рово- мм2</th><th>Допу с резиново открыто</th><th>стимы й и п двух жиль</th><th>й длительный то оливинилхлоридн одно- ных</th><th>к для ой из Ток, трех жиль</th><th>проводов и оляцией с м А, для про одно- ных</th><th>шнуров едными ж водов, п в одной четырех жильн</th><th>илами роложенных трубе одно- ых</th><th>одного н</th><th>двухжиль- ого</th><th>одного жильно</th><th>трех- го</th></tr></thead><tbody><tr><td></td><td>0,5</td><td></td><td>11</td><td></td><td>—</td><td>—</td><td></td><td>—</td><td></td><td>—</td><td></td><td>—</td><td></td></tr><tr><td></td><td>0,75</td><td></td><td>15</td><td></td><td>—</td><td>—</td><td></td><td>—</td><td></td><td>—</td><td></td><td>—</td><td></td></tr><tr><td></td><td>1</td><td></td><td>17</td><td></td><td>16</td><td>1</td><td>5</td><td></td><td>14</td><td>1</td><td>5</td><td>14</td><td></td></tr><tr><td></td><td>1,2</td><td></td><td>20</td><td></td><td>18</td><td>16</td><td></td><td>1</td><td>5</td><td>1</td><td>6</td><td>14,5</td><td></td></tr><tr><td></td><td>1,5</td><td></td><td>23</td><td></td><td>19</td><td>17</td><td></td><td>1</td><td>6</td><td>1</td><td>8</td><td>15</td><td></td></tr><tr><td></td><td>2</td><td></td><td>26</td><td></td><td>24</td><td>2</td><td>2</td><td></td><td>20</td><td>2</td><td>3</td><td>19</td><td></td></tr><tr><td></td><td>2,5</td><td></td><td>30</td><td></td><td>27</td><td>25</td><td></td><td>2</td><td>5</td><td>2</td><td>5</td><td>21</td><td></td></tr><tr><td></td><td>3</td><td></td><td>34</td><td></td><td>32</td><td>2</td><td>8</td><td></td><td>26</td><td>2</td><td>8</td><td>24</td><td></td></tr><tr><td></td><td>4</td><td></td><td>41</td><td></td><td>38</td><td>3</td><td>5</td><td></td><td>30</td><td>3</td><td>2</td><td>27</td><td></td></tr><tr><td></td><td>5</td><td></td><td>46</td><td></td><td>42</td><td>3</td><td>9</td><td></td><td>34</td><td>3</td><td>7</td><td>31</td><td></td></tr><tr><td></td><td>6</td><td></td><td>50</td><td></td><td>46</td><td>4</td><td>2</td><td></td><td>40</td><td>4</td><td>0</td><td>34</td><td></td></tr><tr><td></td><td>8</td><td></td><td>62</td><td></td><td>54</td><td>5</td><td>1</td><td></td><td>46</td><td>4</td><td>8</td><td>43</td><td></td></tr><tr><td></td><td>10</td><td></td><td>80</td><td></td><td>70</td><td>60</td><td></td><td>5</td><td>0</td><td>5</td><td>5</td><td>50</td><td></td></tr><tr><td></td><td>16</td><td></td><td>100</td><td></td><td>85</td><td>80</td><td></td><td>7</td><td>5</td><td>8</td><td>0</td><td>70</td><td></td></tr><tr><td></td><td>25</td><td></td><td>140</td><td></td><td>115</td><td>10</td><td>0</td><td>9</td><td>0</td><td>1</td><td>00</td><td>85</td><td></td></tr><tr><td></td><td>35</td><td></td><td>170</td><td></td><td>135</td><td>12</td><td>5</td><td>1</td><td>15</td><td>1</td><td>25</td><td>100</td><td></td></tr><tr><td></td><td>50</td><td></td><td>215</td><td></td><td>185</td><td>17</td><td>0</td><td>1</td><td>50</td><td>1</td><td>60</td><td>135</td><td></td></tr><tr><td></td><td>70</td><td></td><td>270</td><td></td><td>225</td><td>21</td><td>0</td><td>1</td><td>85</td><td>1</td><td>95</td><td>175</td><td></td></tr><tr><td></td><td>95</td><td></td><td>330</td><td></td><td>275</td><td>25</td><td>5</td><td>2</td><td>25</td><td>2</td><td>45</td><td>215</td><td></td></tr><tr><td></td><td>120</td><td></td><td>385</td><td></td><td>315</td><td>29</td><td>0</td><td>2</td><td>60</td><td>2</td><td>95</td><td>250</td><td></td></tr><tr><td></td><td>150</td><td></td><td>440</td><td></td><td>360</td><td>33</td><td>0</td><td></td><td>—</td><td></td><td>—</td><td>—</td><td></td></tr><tr><td></td><td>185</td><td></td><td>510</td><td></td><td>—</td><td>—</td><td></td><td></td><td>—</td><td></td><td>—</td><td>—</td><td></td></tr><tr><td></td><td>240</td><td></td><td>605</td><td></td><td>—</td><td>—</td><td></td><td></td><td>—</td><td></td><td>—</td><td>—</td><td></td></tr><tr><td></td><td>300</td><td></td><td>695</td><td></td><td>—</td><td>—</td><td></td><td></td><td>—</td><td></td><td>—</td><td>—</td><td></td></tr><tr><td></td><td>400</td><td></td><td>830</td><td></td><td>—</td><td>—</td><td></td><td></td><td>—</td><td></td><td>—</td><td>—</td><td></td></tr><tr><td>Глава</td><td>1.3. В</td><td>ыбор пров</td><td>одников по наг</td><td>реву,</td><td>эконом. плотно</td><td>сти т</td><td>ока и по ус</td><td>ловиям к</td><td>ороны</td><td></td><td>25</td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.5",
      "title": "Для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией, несущих",
      "text": "Для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией, несущих\n\nнагрузки меньше номинальных, может допускаться кратковременная перегрузка, указанная в табл. 1.3.1."
    },
    {
      "num": "1.3.6",
      "title": "На период ликвидации послеаварийного режима для кабелей с полиэтиленовой изоляцией допускается перег...",
      "text": "На период ликвидации послеаварийного режима для кабелей с полиэтиленовой изоляцией допускается перегрузка до 10%, а для кабелей с поливинилхлоридной изоляцией до 15% номинальной на время максимумов нагрузки продолжительностью не более 6 ч в сутки в течение 5 сут., если нагрузка в остальные периоды времени этих суток не превышает номинальной. На период ликвидации послеаварийного режима для кабелей напряжением до 10 кВ с бумажной изоляцией допускаются перегрузки в течение 5 сут. в пределах, указанных в табл. 1.3.2. Для кабельных линий, находящихся в эксплуатации более 15 лет, перегрузки должны быть понижены на 10%. Перегрузка кабельных линий напряжением 20–35 кВ не допускается."
    },
    {
      "num": "1.3.7",
      "title": "Требования к нормальным нагрузкам и послеаварийным перегрузкам относятся к кабелям и установленным н...",
      "text": "Требования к нормальным нагрузкам и послеаварийным перегрузкам относятся к кабелям и установленным на них соединительным и концевым муфтам и концевым заделкам. Таблица 1.3.1\n\nДопустимая кратковременная перегрузка для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией Коэффициент предварительной нагрузки\n\n0,6\n\n0,8\n\nВид прокладки\n\nДопустимая перегрузка по отношению к номинальной в течение, ч 0,5\n\n1,0\n\n3,0\n\nВ земле\n\n1,35\n\n1,30\n\n1,15\n\nВ воздухе\n\n1,25\n\n1,15\n\n1,10\n\nВ трубах (в земле)\n\n1,20\n\n1,00\n\n1,00\n\nВ земле\n\n1,20\n\n1,15\n\n1,10\n\nВ воздухе\n\n1,15\n\n1,10\n\n1,05\n\nВ трубах (в земле)\n\n1,10\n\n1,05\n\n1,00 Таблица 1.3.2\n\nДопустимая на период ликвидации послеаварийного режима перегрузка для кабелей напряжением до 10 кВ с бумажной изоляцией Коэффициент предварительной нагрузки\n\n0,6\n\n0,8\n\nВид прокладки\n\nДопустимая перегрузка по отношению к номинальной при длительности максимума, ч 1\n\n3\n\n6\n\nВ земле\n\n1,50\n\n1,35\n\n1,25\n\nВ воздухе\n\n1,35\n\n1,25\n\n1,25\n\nВ трубах (в земле)\n\n1,30\n\n1,20\n\n1,15\n\nВ земле\n\n1,35\n\n1,25\n\n1,20\n\nВ воздухе\n\n1,30\n\n1,25\n\n1,20\n\nВ трубах (в земле)\n\n1,20\n\n1,15\n\n1,10\n\n24\n\nПУЭ Таблица 1.3.3 Поправочные коэффициенты на токи для кабелей, неизолированных и изолированных проводов и шин в зависимости от температуры земли и воздуха\n\nУсловная температура среды,°С\n\nНормированная температура жил., °С\n\n15 25 25 15\n\nПоправочные коэффициенты на токи при расчетной температуре среды, °С -5 и ниже\n\n0\n\n+5\n\n+10\n\n+15\n\n+20\n\n+25\n\n+30\n\n+35\n\n+40\n\n+45\n\n+50\n\n80 80 70 65\n\n1,14 1,24 1,29 1,18\n\n1,11 1,20 1,24 1,14\n\n1,08 1,17 1,20 1,10\n\n1,04 1,13 1,15 1,05\n\n1,00 1,09 1,11 1,00\n\n0,96 1,04 1,05 0,95\n\n0,92 1,00 1,00 0,89\n\n0,88 0,95 0,94 0,84\n\n0,83 0,90 0,88 0,77\n\n0,78 0,85 0,81 0,71\n\n0,73 0,80 0,74 0,63\n\n0,68 0,74 0,67 0,55\n\n25 15 25 15 25\n\n65 60 60 55 55\n\n1,32 1,20 1,36 1,22 1,41\n\n1,27 1,15 1,31 1,17 1,35\n\n1,22 1,12 1,25 1,12 1,29\n\n1,17 1,06 1,20 1,07 1,23\n\n1,12 1,00 1,13 1,00 1,15\n\n1,06 0,94 1,07 0,93 1,08\n\n1,00 0,88 1,00 0,86 1,00\n\n0,94 0,82 0,93 0,79 0,91\n\n0,87 0,75 0,85 0,71 0,82\n\n0,79 0,67 0,76 0,61 0,71\n\n0,71 0,57 0,66 0,50 0,58\n\n0,61 0,47 0,54 0,36 0,41\n\n15\n\n50\n\n1,25\n\n1,20\n\n1,14\n\n1,07\n\n1,00\n\n0,93 0,84\n\n0,76\n\n0,66\n\n0,54\n\n0,37\n\n—\n\n25\n\n50\n\n1,48\n\n1,41\n\n1,34\n\n1,26\n\n1,18\n\n1,09 1,00\n\n0,89\n\n0,78\n\n0,63\n\n0,45\n\n—\n\nТаблица 1.3.4 Допустимый длительный ток для проводов и шнуров с резиновой и поливинилхлоридной изоляцией с медными жилами Ток, А, для проводов, проложенных в одной трубе\n\nСечение токопроводящей жилы, мм2\n\nоткрыто\n\nдвух одножильных\n\nтрех одножильных\n\nчетырех одножильных\n\nодного двухжильного\n\nодного трехжильного\n\n0,5 0,75 1 1,2 1,5 2 2,5 3 4 5 6 8 10 16 25 35 50 70 95 120 150 185 240 300 400\n\n11 15 17 20 23 26 30 34 41 46 50 62 80 100 140 170 215 270 330 385 440 510 605 695 830\n\n— — 16 18 19 24 27 32 38 42 46 54 70 85 115 135 185 225 275 315 360 — — — —\n\n— — 15 16 17 22 25 28 35 39 42 51 60 80 100 125 170 210 255 290 330 — — — —\n\n— — 14 15 16 20 25 26 30 34 40 46 50 75 90 115 150 185 225 260 — — — — —\n\n— — 15 16 18 23 25 28 32 37 40 48 55 80 100 125 160 195 245 295 — — — — —\n\n— — 14 14,5 15 19 21 24 27 31 34 43 50 70 85 100 135 175 215 250 — — — — —\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n<table class=\"doc-table\"><thead><tr><th>свинцов ечение токоп жилы, м</th><th>ой, поливин роводящей м2</th><th>илхлоридной одножил в возд</th><th>и ре ьных ухе</th><th>зино</th><th>вой оболочках, двухж в воздухе</th><th>бронирова Ток, А, ильных при пр в зем</th><th>нных и небронир для кабелей окладке ле            в</th><th>ованных воздухе</th><th>трехжильных в земле</th></tr></thead><tbody><tr><td>2,5</td><td></td><td>23</td><td></td><td></td><td>21</td><td>34</td><td></td><td>19</td><td>29</td></tr><tr><td>4</td><td></td><td>31</td><td></td><td></td><td>29</td><td>42</td><td></td><td>27</td><td>38</td></tr><tr><td>6</td><td></td><td>38</td><td></td><td></td><td>38</td><td>55</td><td></td><td>32</td><td>46</td></tr><tr><td>10</td><td></td><td>60</td><td></td><td></td><td>55</td><td>80</td><td></td><td>42</td><td>70</td></tr><tr><td>16</td><td></td><td>75</td><td></td><td></td><td>70</td><td>105</td><td></td><td>60</td><td>90</td></tr><tr><td>25</td><td></td><td>105</td><td></td><td></td><td>90</td><td>135</td><td></td><td>75</td><td>115</td></tr><tr><td>35</td><td></td><td>130</td><td></td><td></td><td>105</td><td>160</td><td></td><td>90</td><td>140</td></tr><tr><td>50</td><td></td><td>165</td><td></td><td></td><td>135</td><td>205</td><td></td><td>110</td><td>175</td></tr><tr><td>70</td><td></td><td>210</td><td></td><td></td><td>165</td><td>245</td><td></td><td>140</td><td>210</td></tr><tr><td>95</td><td></td><td>250</td><td></td><td></td><td>200</td><td>295</td><td></td><td>170</td><td>255</td></tr><tr><td>120</td><td></td><td>295</td><td></td><td></td><td>230</td><td>340</td><td></td><td>200</td><td>295</td></tr><tr><td>150</td><td></td><td>340</td><td></td><td></td><td>270</td><td>390</td><td></td><td>235</td><td>335</td></tr><tr><td>185</td><td></td><td>390</td><td></td><td></td><td>310</td><td>440</td><td></td><td>270</td><td>385</td></tr><tr><td>240</td><td></td><td>465</td><td></td><td></td><td>—</td><td>—</td><td></td><td>—</td><td>—</td></tr><tr><td>Примечание.</td><td>Допустимые</td><td>длительные</td><td>токи</td><td>для</td><td>четырехжильных</td><td>кабелей с</td><td>пластмассовой</td><td>изоляцией н</td><td>а на-</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.8",
      "title": "Нулевые рабочие проводники в четырехпроводной системе трехфазного тока должны иметь проводимость не ...",
      "text": "Нулевые рабочие проводники в четырехпроводной системе трехфазного тока должны иметь проводимость не менее 50% проводимости фазных проводников; в необходимых случаях она должна быть увеличена до 100% проводимости фазных проводников."
    },
    {
      "num": "1.3.9",
      "title": "При определении допустимых длительных токов для кабелей, неизолированных и изолированных проводов и ...",
      "text": "При определении допустимых длительных токов для кабелей, неизолированных и изолированных проводов и шин, а также для жестких и гибких токопроводов, проложенных в среде, температура которой существенно отличается от приведенной в 1.3.12–1.3.15 и 1.3.22, следует применять коэффициенты, приведенные в табл. 1.3.3.\n\nДопустимые длительные токи для проводов, шнуров и кабелей с резиновой или пластмассовой изоляцией"
    },
    {
      "num": "1.3.10",
      "title": "Допустимые длительные токи для проводов с резиновой или поливинилхлоридной изоляцией, шнуров с резин...",
      "text": "Допустимые длительные токи для проводов с резиновой или поливинилхлоридной изоляцией, шнуров с резиновой изоляцией и кабелей с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках приведены в табл. 1.3.4–\n<table class=\"doc-table\"><thead><tr><th>Допустимый ечение роводящей лы, мм2</th><th>длительный для к 3</th><th>ток абел</th><th>для для Ток ей н</th><th>шланговых с передвижных *, А, апряжением, 6</th><th>медными электроп Сеч кВ</th><th>жилами с риемнико ение ток</th><th>резиновой в опроводящей мм2</th><th>изоляцией жилы,</th><th>кабелей Ток*, А, для кабелей напряжением, кВ 3                  6</th></tr></thead><tbody><tr><td>16</td><td>8</td><td>5</td><td></td><td>90</td><td></td><td></td><td>70</td><td></td><td>215              220</td></tr><tr><td>25</td><td>11</td><td>5</td><td></td><td>120</td><td></td><td></td><td>95</td><td></td><td>260              265</td></tr><tr><td>35</td><td>14</td><td>0</td><td></td><td>145</td><td></td><td></td><td>120</td><td></td><td>305              310</td></tr><tr><td>50</td><td>17</td><td>5</td><td></td><td>180</td><td></td><td></td><td>150</td><td></td><td>345              350</td></tr><tr><td>относятся</td><td>к кабелям с</td><td>нул</td><td>евой</td><td>жилой и бе</td><td>з нее.</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>ПУЭ</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.11",
      "title": "Они приняты для температур: жил +65°С, окружающего воздуха +25 °С и земли +15 °С",
      "text": "Они приняты для температур: жил +65°С, окружающего воздуха +25 °С и земли +15 °С. При определении количества проводов, прокладываемых в одной трубе (или жил много25\n\nжильного проводника), нулевой рабочий проводник четырехпроводной системы трехфазного тока, а также заземляющие и нулевые защитные проводники в расчет не принимаются. Данные, содержащиеся в табл. 1.3.4 и 1.3.5, следует применять независимо от количества труб и места их прокладки (в воздухе, перекрытиях, фундаментах). Допустимые длительные токи для проводов и кабелей, проложенных в коробах, а также в лотках пучками, должны приниматься: для проводов — по табл. 1.3.4 и 1.3.5 как для проводов, проложенных в трубах, для кабелей — по табл. 1.3.6–1.3.8 как для кабелей, проложенных в воздухе. При количестве одновременно нагруженных проводов более четырех, проложенных в трубах, коробах, а также в лотках пучками, токи для проводов должны приниматься по табл. 1.3.4 и 1.3.5 как для проводов, проложенных открыто (в воздухе), с введением снижающих коэффициентов 0,68 для 5 и 6; 0,63 для 7–9 и 0,6 для 10–12 проводников. Для проводов вторичных цепей снижающие коэффициенты не вводятся.\n<table class=\"doc-table\"><thead><tr><th>Допусти резиновой й Ток,</th><th>мый длител изоляцией Сечен А</th><th>ьный для ие т жил</th><th>ток для проводов с м электрифицированного окопроводящей Т ы, мм2</th><th>едными жила транспорта ок, А</th><th>ми 1,3 и</th><th>4 кВ Сечение токопроводящей Ток, А жилы, мм2</th></tr></thead><tbody><tr><td>2</td><td>0</td><td></td><td>16</td><td>115</td><td></td><td>120                     390</td></tr><tr><td>2</td><td>5</td><td></td><td>25</td><td>150</td><td></td><td>150                     445</td></tr><tr><td>4</td><td>0</td><td></td><td>35</td><td>185</td><td></td><td>185                     505</td></tr><tr><td>5</td><td>0</td><td></td><td>50</td><td>230</td><td></td><td>240                     590</td></tr><tr><td>6</td><td>5</td><td></td><td>70</td><td>285</td><td></td><td>300                     670</td></tr><tr><td>9</td><td>0</td><td></td><td>95</td><td>340</td><td></td><td>350                     745</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.11",
      "title": "Допустимые длительные токи для проводов, проложенных в лотках, при однорядной прокладке (не в пучках...",
      "text": "Допустимые длительные токи для проводов, проложенных в лотках, при однорядной прокладке (не в пучках) следует принимать как для проводов, проложенных в воздухе.\n\nТаблица 1.3.5 Допустимый длительный ток для проводов с резиновой и поливинилхлоридной изоляцией с алюминиевыми жилами Ток, А, для проводов, проложенных в одной трубе\n\nСечение токопроводящей жилы, мм2\n\nоткрыто\n\nдвух одножильных\n\nтрех одножильных\n\nчетырех одножильных\n\nодного двухжильного\n\nодного трехжильного\n\n2 2,5 3 4 5 6 8 10 16 25 35 50 70 95 120 150 185 240 300 400\n\n21 24 27 32 36 39 46 60 75 105 130 165 210 255 295 340 390 465 535 645\n\n19 20 24 28 32 36 43 50 60 85 100 140 175 215 245 275 — — — —\n\n18 19 22 28 30 32 40 47 60 80 95 130 165 200 220 255 — — — —\n\n15 19 21 23 27 30 37 39 55 70 85 120 140 175 200 — — — — —\n\n17 19 22 25 28 31 38 42 60 75 95 125 150 190 230 — —\n\n14 16 18 21 24 26 32 38 55 65 75 105 135 165 190 — — — — —\n\n— —\n\n26\n\nПУЭ Таблица 1.3.6 Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией в металлических защитных оболочках и кабелей с медными жилами с резиновой изоляцией в свинцовой, поливинилхлоридной, найритовой или резиновой оболочке, бронированных и небронированных Ток*, А, для проводов и кабелей\n\nСечение токопроводящей жилы, мм2\n\nодножильных\n\nдвухжильных\n\nтрехжильных\n\nпри прокладке в воздухе\n\nв воздухе\n\nв земле\n\nв воздухе\n\nв земле\n\n1,5\n\n23\n\n19\n\n33\n\n19\n\n27\n\n2,5\n\n30\n\n27\n\n44\n\n25\n\n38\n\n4\n\n41\n\n38\n\n55\n\n35\n\n49\n\n6\n\n50\n\n50\n\n70\n\n42\n\n60\n\n10\n\n80\n\n70\n\n105\n\n55\n\n90\n\n16\n\n100\n\n90\n\n135\n\n75\n\n115\n\n25\n\n140\n\n115\n\n175\n\n95\n\n150\n\n35\n\n170\n\n140\n\n210\n\n120\n\n180\n\n50\n\n215\n\n175\n\n265\n\n145\n\n225\n\n70\n\n270\n\n215\n\n320\n\n180\n\n275\n\n95\n\n325\n\n260\n\n385\n\n220\n\n330\n\n120\n\n385\n\n300\n\n445\n\n260\n\n385\n\n150\n\n440\n\n350\n\n505\n\n305\n\n435\n\n185\n\n510\n\n405\n\n570\n\n350\n\n500\n\n240\n\n605\n\n—\n\n—\n\n—\n\n—\n\n* Токи относятся к проводам и кабелям с нулевой жилой и без нее. Таблица 1.3.7 Допустимый длительный ток для кабелей с алюминиевыми жилами с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках, бронированных и небронированных Ток, А, для кабелей Сечение токопроводящей жилы, мм2\n\n2,5 4 6 10 16 25 35 50 70 95 120 150 185 240\n\nодножильных\n\nдвухжильных\n\nтрехжильных\n\nпри прокладке в воздухе\n\nв воздухе\n\nв земле\n\nв воздухе\n\nв земле\n\n23 31 38 60 75 105 130 165 210 250 295 340 390 465\n\n21 29 38 55 70 90 105 135 165 200 230 270 310 —\n\n34 42 55 80 105 135 160 205 245 295 340 390 440 —\n\n19 27 32 42 60 75 90 110 140 170 200 235 270 —\n\n29 38 46 70 90 115 140 175 210 255 295 335 385 —\n\nПримечание. Допустимые длительные токи для четырехжильных кабелей с пластмассовой изоляцией на напряжение до 1 кВ могут выбираться по табл. 1.3.7 как для трехжильных кабелей, но с коэффициентом 0,92.\n\n27\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\nТаблица 1.3.8 Допустимый длительный ток для переносных шланговых легких и средних шнуров, переносных шланговых тяжелых кабелей, шахтных гибких шланговых, прожекторных кабелей и переносных проводов с медными жилами Ток*, А, для шнуров, проводов и кабелей\n\nСечение токопроводящей жилы, мм2\n\n0,5 0,75 1,0 1,5 2,5 4 6 10 16 25 35 50 70\n\nодножильных\n\nдвухжильных\n\nтрехжильных\n\n— — — — 40 50 65 90 120 160 190 235 290\n\n12 16 18 23 33 43 55 75 95 125 150 185 235\n\n— 14 16 20 28 36 45 60 80 105 130 160 200\n\n* Токи относятся к шнурам, проводам и кабелям с нулевой жилой и без нее.\n\nТаблица 1.3.9 Допустимый длительный ток для переносных шланговых с медными жилами с резиновой изоляцией кабелей для торфопредприятий Ток*, А, для кабелей напряжением, кВ\n\nСечение токопроводящей жилы, мм2\n\n6 10 16 25 35 50 70\n\n0,5\n\n3\n\n6\n\n44 60 80 100 125 155 190\n\n45 60 80 105 125 155 195\n\n47 65 85 105 130 160 —\n\n* Токи относятся к кабелям с нулевой жилой и без нее. Таблица 1.3.10 Допустимый длительный ток для шланговых с медными жилами с резиновой изоляцией кабелей для передвижных электроприемников Сечение токопроводящей жилы, мм2\n\n16 25 35 50\n\nТок*, А, для кабелей напряжением, кВ 3\n\n6\n\n85 115 140 175\n\n90 120 145 180\n\nСечение токопроводящей жилы, мм2\n\n* Токи относятся к кабелям с нулевой жилой и без нее.\n\n70 95 120 150\n\nТок*, А, для кабелей напряжением, кВ 3\n\n6\n\n215 260 305 345\n\n220 265 310 350\n\n28\n\nПУЭ Таблица 1.3.11 Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией для электрифицированного транспорта 1,3 и 4 кВ\n\nСечение токопроводящей жилы, мм2\n\nТок, А\n\nСечение токопроводящей жилы, мм2\n\nТок, А\n\nСечение токопроводящей жилы, мм2\n\nТок, А\n\n1 1,5 2,5 4 6 10\n\n20 25 40 50 65 90\n\n16 25 35 50 70 95\n\n115 150 185 230 285 340\n\n120 150 185 240 300 350\n\n390 445 505 590 670 745 Таблица 1.3.12\n\nСнижающий коэффициент для проводов и кабелей, прокладываемых в коробах Количество проложенных проводов и кабелей Способ прокладки\n\nСнижающий коэффициент для проводов, питающих\n\nодножильных\n\nмногожильных\n\nотдельные электроприемники с коэффициентом использования до 0,7\n\nгруппы электроприемников и отдельные приемники с коэффициентом использования более 0,7\n\nМногослойно и пучками\n\n— 2 3–9 10–11 12–14 15–18\n\nДо 4 5–6 7–9 10–11 12–14 15–18\n\n1,0 0,85 0,75 0,7 0,65 0,6\n\n— — — — — —\n\nОднослойно\n\n2–4 5\n\n2–4 5\n\n— —\n\n0,67 0,6 Таблица 1.3.13\n\nДопустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в земле Ток, А, для кабелей Сечение токопроводящей жилы, мм2\n\n6 10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\nодножильных до 1 кВ\n\nдвухжильных до 1 кВ\n\n— 140 175 235 285 360 440 520 595 675 755 880 1000 1220 1400 1520 1700\n\n80 105 140 185 225 270 325 380 435 500 — — — — — — —\n\nтрехжильных напряжением, кВ до 3\n\n6\n\n10\n\n70 95 120 160 190 235 285 340 390 435 490 570 — — — — —\n\n— 80 105 135 160 200 245 295 340 390 440 510 — — — — —\n\n— — 95 120 150 180 215 265 310 355 400 460 — — — — —\n\nчетырехжильных до 1 кВ\n\n— 85 115 150 175 215 265 310 350 395 450 — — — — — —\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны Допустимые длительные токи для проводов и кабелей, прокладываемых в коробах, следует принимать по табл. 1.3.4–1.3.7 как для одиночных проводов и кабелей, проложенных открыто (в воздухе), с применением снижающих коэффициентов, указанных в табл. 1.3.12. При выборе снижающих коэффициентов контрольные и резервные провода и кабели не учитываются.\n\nДопустимые длительные токи для кабелей с бумажной пропитанной изоляцией\n<table class=\"doc-table\"><thead><tr><th>Допусти резиновой й Ток,</th><th>мый длител изоляцией Сечен А</th><th>ьный для ие т жил</th><th>ток для проводов с м электрифицированного окопроводящей Т ы, мм2</th><th>едными жила транспорта ок, А</th><th>ми 1,3 и</th><th>4 кВ Сечение токопроводящей Ток, А жилы, мм2</th></tr></thead><tbody><tr><td>2</td><td>0</td><td></td><td>16</td><td>115</td><td></td><td>120                     390</td></tr><tr><td>2</td><td>5</td><td></td><td>25</td><td>150</td><td></td><td>150                     445</td></tr><tr><td>4</td><td>0</td><td></td><td>35</td><td>185</td><td></td><td>185                     505</td></tr><tr><td>5</td><td>0</td><td></td><td>50</td><td>230</td><td></td><td>240                     590</td></tr><tr><td>6</td><td>5</td><td></td><td>70</td><td>285</td><td></td><td>300                     670</td></tr><tr><td>9</td><td>0</td><td></td><td>95</td><td>340</td><td></td><td>350                     745</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.12",
      "title": "Допустимые длительные токи для кабелей напряжением до 35 кВ с изоляцией из",
      "text": "Допустимые длительные токи для кабелей напряжением до 35 кВ с изоляцией из\n\n29\n\nпропитанной кабельной бумаги в свинцовой, алюминиевой или поливинилхлоридной оболочке приняты в соответствии с допустимыми температурами жил кабелей: Номинальное напряжение, кВ\n\nДо 3 6\n\n10\n\n20 и 35\n\nДопустимая температура жилы кабеля, °С\n\n+80\n\n+60\n\n+50\n\n+65\n<table class=\"doc-table\"><thead><tr><th>Снижающий Количеств одножильн</th><th>коэффициент о проложенны и кабелей ых         м</th><th>для х пр ного</th><th>проводов и оводов жильных</th><th>кабелей, отд с коэ</th><th>прокладываемых в Снижающий ко ельные электропр ффициентом испол до 0,7</th><th>коробах эффициент для проводов, питающих группы электроприемников иемники и отдельные приемники ьзования с коэффициентом использования более 0,7</th></tr></thead><tbody><tr><td>—</td><td></td><td></td><td>До 4</td><td></td><td>1,0</td><td>—</td></tr><tr><td>2</td><td></td><td></td><td>5–6</td><td></td><td>0,85</td><td>—</td></tr><tr><td>3–9</td><td></td><td></td><td>7–9</td><td></td><td>0,75</td><td>—</td></tr><tr><td>10–11</td><td></td><td></td><td>10–11</td><td></td><td>0,7</td><td>—</td></tr><tr><td>12–14</td><td></td><td></td><td>12–14</td><td></td><td>0,65</td><td>—</td></tr><tr><td>15–18</td><td></td><td></td><td>15–18</td><td></td><td>0,6</td><td>—</td></tr><tr><td>2</td><td>–4</td><td></td><td>2–4</td><td></td><td>—</td><td>0,67</td></tr><tr><td></td><td>5</td><td></td><td>5</td><td></td><td>—</td><td>0,6</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.13",
      "title": "Для кабелей, проложенных в земле, допустимые длительные токи приведены в табл",
      "text": "Для кабелей, проложенных в земле, допустимые длительные токи приведены в табл. 1.3.13, 1.3.16, 1.3.19–1.3.22. Они приняты из расчета прокладки в траншее на глубине 0,7–1,0 м не более одного кабеля при температуре земли +15 °С и удельном сопротивлении земли 120 см·К/Вт.\n\nТаблица 1.3.14 Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде Ток, А, для кабелей Сечение токопроводящей жилы, мм2\n\n16 25 35 50 70 95 120 150 185 240\n\nтрехжильных напряжением, кВ до 3\n\n6\n\n10\n\n— 210 250 305 375 440 505 565 615 715\n\n135 170 205 255 310 375 430 500 545 625\n\n120 150 180 220 275 340 395 450 510 585\n\nчетырехжильных до 1 кВ\n\n— 195 230 285 350 410 470 — — — Таблица 1.3.15\n\nДопустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воздухе Ток, А, для кабелей Сечение токопроводящей жилы, мм2 одножильных до 1 кВ двухжильных до 1 кВ\n\nтрехжильных напряжением, кВ\n\nдо 3\n\n6\n\n10\n\nчетырехжильных до 1 кВ\n\n1\n\n2\n\n3\n\n4\n\n5\n\n6\n\n7\n\n6 10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\n— 95 120 160 200 245 305 360 415 470 525 610 720 880 1020 1180 1400\n\n55 75 95 130 150 185 225 275 320 375 — — — — — — —\n\n45 60 80 105 125 155 200 245 285 330 375 430 — — — — —\n\n— 55 65 90 110 145 175 215 250 290 325 375 — — — — —\n\n— — 60 85 105 135 165 200 240 270 305 350 — — — — —\n\n— 60 80 100 120 145 185 215 260 300 340 — — — — — —\n\n30\n\nПУЭ Таблица 1.3.16 Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в земле Ток, А, для кабелей\n\nСечение токопроводящей жилы, мм2\n\n6 10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\nодножильных до 1 кВ\n\nдвухжильных до 1 кВ\n\n— 110 135 180 220 275 340 400 460 520 580 675 770 940 1080 1170 1310\n\n60 80 110 140 175 210 250 290 335 385 — — — — — — —\n\nтрехжильных напряжением, кВ до 3\n\n6\n\n10\n\n55 75 90 125 145 180 220 260 300 335 380 440 — — — — —\n\n— 60 80 105 125 155 190 225 260 300 340 390 — — — — —\n\n— — 75 90 115 140 165 205 240 275 310 355 — — — — —\n\nчетырехжильных до 1 кВ\n\n— 65 90 115 135 165 200 240 270 305 345 — — — — — —\n\nТаблица 1.3.17 Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде Ток, А, для кабелей Сечение токопроводящей жилы, мм2\n\nтрехжильных напряжением, кВ до 3\n\n6\n\n10\n\nчетырехжильных до 1 кВ\n\n1\n\n2\n\n3\n\n4\n\n5\n\n16\n\n—\n\n105\n\n90\n\n—\n\n25\n\n160\n\n130\n\n115\n\n150\n\n35\n\n190\n\n160\n\n140\n\n175\n\n50\n\n235\n\n195\n\n170\n\n220\n\n70\n\n290\n\n240\n\n210\n\n270\n\n95\n\n340\n\n290\n\n260\n\n315\n\n120\n\n390\n\n330\n\n305\n\n360\n\n150\n\n435\n\n385\n\n345\n\n—\n\n185\n\n475\n\n420\n\n390\n\n—\n\n240\n\n550\n\n480\n\n450\n\n—\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\n31\n\nТаблица 1.3.18 Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в воздухе Ток, А, для кабелей Сечение токопроводящей жилы, мм2\n\n6 10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\nтрехжильных напряжением, кВ одножильных до 1 кВ\n\nдвухжильных до 1 кВ\n\n— 75 90 125 155 190 235 275 320 360 405 470 555 675 785 910 1080\n\n42 55 75 100 115 140 175 210 245 290 — — — — — — —\n\nдо 3\n\n6\n\n10\n\n35 46 60 80 95 120 155 190 220 255 290 330 — — — — —\n\n— 42 50 70 85 110 135 165 190 225 250 290 — — — — —\n\n— — 46 65 80 105 130 155 185 210 235 270 — — — — —\n\nчетырехжильных до 1 кВ\n\n— 45 60 75 95 110 140 165 200 230 260 — — — — — —\n\nТаблица 1.3.19 Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с медными жилами с обедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе Сечение токопроводящей жилы, мм2\n\n16 25 35 50\n\nТок, А, для кабелей, проложенных в земле\n\nв воздухе\n\n90 120 145 180\n\n65 90 110 140\n\nСечение токопроводящей жилы, мм2\n\n70 95 120 150\n\nТок, А, для кабелей, проложенных в земле\n\nв воздухе\n\n220 265 310 355\n\n170 210 245 290\n\nТаблица 1.3.20 Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с алюминиевыми жилами с обедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе Сечение токопроводящей жилы, мм2\n\n16 25 35 50\n\nТок, А, для кабелей, проложенных в земле\n\nв воздухе\n\n70 90 110 140\n\n50 70 85 110\n\nСечение токопроводящей жилы, мм2\n\n70 95 120 150\n\nТок, А, для кабелей, проложенных в земле\n\nв воздухе\n\n170 205 240 275\n\n130 160 190 225\n\n32\n\nПУЭ Таблица 1.3.21 Допустимый длительный ток для кабелей с отдельно освинцованными медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе Ток, А, для трехжильных кабелей напряжением, кВ 20\n\nСечение токопроводящей жилы, мм2\n\n25 35 50 70 95 120 150 185\n\n35 при прокладке\n\nв земле\n\nв воде\n\nв воздухе\n\nв земле\n\nв воде\n\nв воздухе\n\n110 135 165 200 240 275 315 355\n\n120 145 180 225 275 315 350 390\n\n85 100 120 150 180 205 230 265\n\n— — — — — 270 310 —\n\n— — — — — 290 — —\n\n— — — — — 205 230 —\n\nТаблица 1.3.22 Допустимый длительный ток для кабелей с отдельно освинцованными алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе Ток, А, для трехжильных кабелей напряжением, кВ 20\n\nСечение токопроводящей жилы, мм2\n\n25 35 50 70 95 120 150 185\n\n35 при прокладке\n\nв земле\n\nв воде\n\nв воздухе\n\nв земле\n\nв воде\n\nв воздухе\n\n85 105 125 155 185 210 240 275\n\n90 110 140 175 210 245 270 300\n\n65 75 90 115 140 160 175 205\n\n— — — — — 210 240 —\n\n— — — — — 225 — —\n\n— — — — — 160 175 —\n\nТаблица 1.3.23 Поправочный коэффициент на допустимый длительный ток для кабелей, проложенных в земле, в зависимости от удельного сопротивления земли Удельное сопротивление, см·К/Вт\n\nПоправочный коэффициент\n\nПесок влажностью более 9%, песчано-глинистая почва влажностью более 1%\n\n80\n\n1,05\n\nНормальные почва и песок влажностью 7–9%, песчаноглинистая почва влажностью 12–14%\n\n120\n\n1,00\n\nПесок влажностью более 4 и менее 7%, песчано-глинистая почва влажностью 8–12%\n\n200\n\n0,87\n\nПесок влажностью до 4%, каменистая почва\n\n300\n\n0,75\n\nХарактеристика земли\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\n33\n\nТаблица 1.3.24 Допустимый длительный ток для одножильных кабелей с медной жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, небронированных, прокладываемых в воздухе Ток*, А, для кабелей напряжением, кВ\n\nСечение токопроводящей жилы, мм2\n\nдо 3\n\n20\n\n1\n\n2\n\n3\n\n4\n\n10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\n85/— 120/— 145/— 170/— 215/— 260/— 305/— 330/— 360/— 385/— 435/— 460/— 485/— 505/— 525/— 550/—\n\n— — 105/110 125/135 155/165 185/205 220/255 245/290 270/330 290/360 320/395 350/425 370/450 — — —\n\n— — — — — — — 240/265 265/300 285/335 315/380 340/420 — — — —\n\n35\n\n* В числителе указаны токи для кабелей, расположенных в одной плоскости с расстоянием в свету 35–125 мм, в знаменателе — для кабелей, расположенных вплотную треугольником.\n\nТаблица 1.3.25 Допустимый длительный ток для одножильных кабелей с алюминиевой жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, небронированных, прокладываемых в воздухе Сечение токопроводящей жилы, мм2\n\n10 16 25 35 50 70 95 120 150 185 240 300 400 500 625 800\n\nТок*, А, для кабелей напряжением, кВ до 3\n\n20\n\n35\n\n65/— 90/— 110/— 130/— 165/— 200/— 235/— 255/— 275/— 295/— 335/— 355/— 375/— 390/— 405/— 425/—\n\n— — 80/85 95/105 120/130 140/160 170/195 190/225 210/255 225/275 245/305 270/330 285/350 — — —\n\n— — — — — — — 185/205 205/230 220/255 245/290 260/330 — — — —\n\n* В числителе указаны токи для кабелей, расположенных в одной плоскости с расстоянием в свету 35–125 мм, в знаменателе — для кабелей, расположенных вплотную треугольником.\n\n34\n\nПУЭ Таблица 1.3.26 Поправочный коэффициент на количество работающих кабелей, лежащих рядом в земле (в трубах или без труб)\n\nРасстояние между кабелями в свету, мм\n\n100 200 300\n\nКоэффициент при количестве кабелей 1\n\n2\n\n3\n\n4\n\n5\n\n6\n\n1,00 1,00 1,00\n\n0,90 0,92 0,93\n\n0,85 0,87 0,90\n\n0,80 0,84 0,87\n\n0,78 0,82 0,86\n\n0,75 0,81 0,85\n\nПри удельном сопротивлении земли, отличающемся от 120 см · К/Вт, необходимо к токовым нагрузкам, указанным в упомянутых ранее таблицах, применять поправочные коэффициенты, указанные в табл. 1.3.23.\n<table class=\"doc-table\"><thead><tr><th>ечение ж</th><th>токо илы, 1</th><th>с провод мм2 6 0</th><th>Допусти бумажной проп в ящей</th><th>мый длитель итанной мас свинцовой одножильны до 1 кВ — 140</th><th>ный ток локанифо оболочке х</th><th>для кабеле льной и не , проклады двух д 1</th><th>й с ме стекаю ваемых жильны о 1 кВ 80 05</th><th>дным щей в з х</th><th>и жилами массами и емле Ток, А, д д</th><th>золяцией ля кабелей трехжильных напряжением, кВ              четырехжильных до 1 кВ о 3       6       10 70        —       —                    — 95        80      —                    85</th><th></th></tr></thead><tbody><tr><td></td><td>1</td><td>6</td><td></td><td>175</td><td></td><td>1</td><td>40</td><td></td><td>1</td><td>20       105      95                  115</td><td></td></tr><tr><td></td><td>2</td><td>5</td><td></td><td>235</td><td></td><td>1</td><td>85</td><td></td><td>1</td><td>60       135     120                  150</td><td></td></tr><tr><td></td><td>3</td><td>5</td><td></td><td>285</td><td></td><td>2</td><td>25</td><td></td><td>1</td><td>90       160     150                  175</td><td></td></tr><tr><td></td><td>5</td><td>0</td><td></td><td>360</td><td></td><td>2</td><td>70</td><td></td><td>2</td><td>35       200     180                  215</td><td></td></tr><tr><td></td><td>7</td><td>0</td><td></td><td>440</td><td></td><td>3</td><td>25</td><td></td><td>2</td><td>85       245     215                  265</td><td></td></tr><tr><td></td><td>9</td><td>5</td><td></td><td>520</td><td></td><td>3</td><td>80</td><td></td><td>3</td><td>40       295     265                  310</td><td></td></tr><tr><td></td><td>12</td><td>0</td><td></td><td>595</td><td></td><td>4</td><td>35</td><td></td><td>3</td><td>90       340     310                  350</td><td></td></tr><tr><td></td><td>15</td><td>0</td><td></td><td>675</td><td></td><td>5</td><td>00</td><td></td><td>4</td><td>35       390     355                  395</td><td></td></tr><tr><td></td><td>18</td><td>5</td><td></td><td>755</td><td></td><td></td><td>—</td><td></td><td>4</td><td>90       440     400                  450</td><td></td></tr><tr><td></td><td>24</td><td>0</td><td></td><td>880</td><td></td><td></td><td>—</td><td></td><td>5</td><td>70       510     460                   —</td><td></td></tr><tr><td></td><td>30</td><td>0</td><td></td><td>1000</td><td></td><td></td><td>—</td><td></td><td></td><td>—         —       —                    —</td><td></td></tr><tr><td></td><td>40</td><td>0</td><td></td><td>1220</td><td></td><td></td><td>—</td><td></td><td></td><td>—         —       —                    —</td><td></td></tr><tr><td></td><td>50</td><td>0</td><td></td><td>1400</td><td></td><td></td><td>—</td><td></td><td></td><td>—         —       —                    —</td><td></td></tr><tr><td></td><td>62</td><td>5</td><td></td><td>1520</td><td></td><td></td><td>—</td><td></td><td></td><td>—         —       —                    —</td><td></td></tr><tr><td></td><td>80</td><td>0</td><td></td><td>1700</td><td></td><td></td><td>—</td><td></td><td></td><td>—         —       —                    —</td><td></td></tr><tr><td>Глава</td><td>1.3.</td><td>Выбор</td><td>проводников п</td><td>о нагреву,</td><td>эконом.</td><td>плотности</td><td>тока и</td><td>по</td><td>условиям</td><td>короны</td><td>29</td></tr><tr><td>Допу</td><td>стимы</td><td>е длит</td><td>ельные токи д</td><td>ля проводов</td><td></td><td></td><td>пропи</td><td>танн</td><td>ой кабель</td><td>ной бумаги в свинцовой,</td><td></td></tr><tr><td>кабел</td><td>ей, п</td><td>роклад</td><td>ываемых в кор</td><td>обах, следу</td><td>ет</td><td></td><td>алюми</td><td>ниев</td><td>ой или по</td><td>ливинилхлоридной обо-</td><td></td></tr><tr><td>ринима</td><td>ть по</td><td>табл.</td><td>1.3.4–1.3.7</td><td>как для оди</td><td>ноч-</td><td></td><td>лочке</td><td>при</td><td>няты в со</td><td>ответствии с допустимыми</td><td></td></tr><tr><td>ых про</td><td>водов</td><td>и каб</td><td>елей, проложе</td><td>нных открыт</td><td>о</td><td></td><td>темпе</td><td>рату</td><td>рами жил</td><td>кабелей:</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.14",
      "title": "Для кабелей, проложенных в воде, допустимые длительные токи приведены в табл",
      "text": "Для кабелей, проложенных в воде, допустимые длительные токи приведены в табл. 1.3.14, 1.3.17, 1.3.21,1.3.22. Они приняты из расчета температуры воды +15 °С."
    },
    {
      "num": "1.3.15",
      "title": "Для кабелей, проложенных в воздухе, внутри и вне зданий, при любом количестве кабелей и температуре ...",
      "text": "Для кабелей, проложенных в воздухе, внутри и вне зданий, при любом количестве кабелей и температуре воздуха +25 °С допустимые длительные токи приведены в табл. 1.3.15, 1.3.18–1.3.22, 1.3.24, 1.3.25."
    },
    {
      "num": "1.3.16",
      "title": "Допустимые длительные токи для одиночных кабелей, прокладываемых в трубах в земле, должны приниматьс...",
      "text": "Допустимые длительные токи для одиночных кабелей, прокладываемых в трубах в земле, должны приниматься как для тех же кабелей, прокладываемых в воздухе, при температуре, равной температуре земли."
    },
    {
      "num": "1.3.17",
      "title": "При смешанной прокладке кабелей допустимые длительные токи должны приниматься для участка трассы с н...",
      "text": "При смешанной прокладке кабелей допустимые длительные токи должны приниматься для участка трассы с наихудшими условиями охлаждения, если длина его более 10 м. Рекомендуется применять в указанных случаях кабельные вставки большего сечения."
    },
    {
      "num": "1.3.18",
      "title": "При прокладке нескольких кабелей в земле (включая прокладку в трубах) допустимые длительные токи дол...",
      "text": "При прокладке нескольких кабелей в земле (включая прокладку в трубах) допустимые длительные токи должны быть уменьшены путем введения коэффициентов, приведенных в табл. 1.3.26. При этом не должны учитываться резервные кабели. Прокладка нескольких кабелей в земле с расстояниями между ними менее 100 мм в свету не рекомендуется.\n<table class=\"doc-table\"><thead><tr><th>мый опит вой жиль о 1</th><th>длительный ток анной маслокани или алюминиевой ных        двух кВ            д</th><th>для фоль обо жиль о 1</th><th>кабелей с алюминиевыми жилами ной и нестекающей массами изоляцией лочке, прокладываемых в воздухе Ток, А, для кабелей трехжильных напряжением, кВ ных                                             четыр кВ                                                  д до 3              6          10</th><th>ехжи о 1</th><th>льных кВ</th></tr></thead><tbody><tr><td>—</td><td></td><td>42</td><td>35             —           —</td><td>—</td><td></td></tr><tr><td>75</td><td></td><td>55</td><td>46             42          —</td><td>45</td><td></td></tr><tr><td>90</td><td></td><td>75</td><td>60             50          46</td><td>60</td><td></td></tr><tr><td>125</td><td></td><td>100</td><td>80             70          65</td><td>75</td><td></td></tr><tr><td>155</td><td></td><td>115</td><td>95             85          80</td><td>95</td><td></td></tr><tr><td>190</td><td></td><td>140</td><td>120           110          105</td><td>110</td><td></td></tr><tr><td>235</td><td></td><td>175</td><td>155           135          130</td><td>140</td><td></td></tr><tr><td>275</td><td></td><td>210</td><td>190           165          155</td><td>165</td><td></td></tr><tr><td>320</td><td></td><td>245</td><td>220           190          185</td><td>200</td><td></td></tr><tr><td>360</td><td></td><td>290</td><td>255           225          210</td><td>230</td><td></td></tr><tr><td>405</td><td></td><td>—</td><td>290           250          235</td><td>260</td><td></td></tr><tr><td>470</td><td></td><td>—</td><td>330           290          270</td><td>—</td><td></td></tr><tr><td>555</td><td></td><td>—</td><td>—              —           —</td><td>—</td><td></td></tr><tr><td>675</td><td></td><td>—</td><td>—              —           —</td><td>—</td><td></td></tr><tr><td>785</td><td></td><td>—</td><td>—              —           —</td><td>—</td><td></td></tr><tr><td>910</td><td></td><td>—</td><td>—              —           —</td><td>—</td><td></td></tr><tr><td>080</td><td></td><td>—</td><td>—              —           —</td><td>—</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.19",
      "title": "Для масло- и газонаполненных одножильных бронированных кабелей, а также других кабелей новых констру...",
      "text": "Для масло- и газонаполненных одножильных бронированных кабелей, а также других кабелей новых конструкций допустимые длительные токи устанавливаются заводамиизготовителями.\n<table class=\"doc-table\"><thead><tr><th>Допус медными водящей</th><th>тимый дл жилами с для ка в земл</th><th>ительный ток для трехж обедненнопропитанной прокладываемых в з Ток, А, белей, проложенных е        в воздухе</th><th>ильных кабе изоляцией в емле и возд Сечение то жилы</th><th>лей нап общей ухе копрово , мм2</th><th>ряжением 6 свинцовой дящей</th><th>кВ оболочке, Ток, А, для кабелей, проложенных в земле         в воздухе</th></tr></thead><tbody><tr><td></td><td>90</td><td>65</td><td></td><td>70</td><td></td><td>220               170</td></tr><tr><td></td><td>120</td><td>90</td><td></td><td>95</td><td></td><td>265               210</td></tr><tr><td></td><td>145</td><td>110</td><td></td><td>120</td><td></td><td>310               245</td></tr><tr><td></td><td>180</td><td>140</td><td></td><td>150</td><td></td><td>355               290</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.20",
      "title": "Допустимые длительные токи для кабелей, прокладываемых в блоках, следует определять по эмпирической ...",
      "text": "Допустимые длительные токи для кабелей, прокладываемых в блоках, следует определять по эмпирической формуле или алюминиевыми жилами, определяемый по табл. 1.3.27; а — коэффициент, выбираемый по табл. 1.3.28 в зависимости от сечения и расположения кабеля в блоке; b — коэффициент, выбираемый в зависимости от напряжения кабеля: Номинальное напряжение кабеля, кВ\n\nДо 3\n\n6\n\n10\n\nКоэффициент b\n\n1,09\n\n1,05\n\n1,0\n\nс — коэффициент, выбираемый в зависимости от среднесуточной загрузки всего блока: Среднесуточная загрузка Sср. сут. /Sном\n\n1\n\n0,85\n\n0,7\n\nКоэффициент\n\n1\n\n1,07\n\n1,16\n\nРезервные кабели допускается прокладывать в незанумерованных каналах блока, если они работают, когда рабочие кабели отключены.\n<table class=\"doc-table\"><thead><tr><th>Допустим алюминиевыми копроводящей , мм2</th><th>ый длите жилами с для ка в земл</th><th>льный ток для трехжиль обедненнопропитанной прокладываемых в земл Ток, А, белей, проложенных е        в воздухе</th><th>ных кабелей изоляцией в е и воздухе Сечение то жилы</th><th>напряж общей копрово , мм2</th><th>ением 6 кВ свинцовой дящей</th><th>оболочке, Ток, А, для кабелей, проложенных в земле         в воздухе</th></tr></thead><tbody><tr><td>6</td><td>70</td><td>50</td><td>7</td><td>0</td><td></td><td>170               130</td></tr><tr><td>5</td><td>90</td><td>70</td><td>9</td><td>5</td><td></td><td>205               160</td></tr><tr><td>5</td><td>110</td><td>85</td><td>1</td><td>20</td><td></td><td>240               190</td></tr><tr><td>0</td><td>140</td><td>110</td><td>1</td><td>50</td><td></td><td>275               225</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>ПУЭ</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.21",
      "title": "Допустимые длительные токи для кабелей, прокладываемых в двух параллельных блоках одинаковой конфигу...",
      "text": "Допустимые длительные токи для кабелей, прокладываемых в двух параллельных блоках одинаковой конфигурации, должны уменьшаться путем умножения на коэффициенты, выбираемые в зависимости от расстояния между блоками: Расстояние между блоками, мм Коэффициент\n\n500\n\n1000 1500 2000 2500 3000\n\n0,85\n\n0,89\n\n0,91\n\n0,93\n\n0,95\n\n0,96\n\nДопустимые длительные токи для неизолированных проводов и шин"
    },
    {
      "num": "1.3.22",
      "title": "Допустимые длительные токи для неизолированных проводов и окрашенных шин приведены в табл",
      "text": "Допустимые длительные токи для неизолированных проводов и окрашенных шин приведены в табл. 1.3.29–1.3.35. Они приняты из расчета допустимой температуры их нагрева +70 °С при температуре воздуха +25 °С. Для полых алюминиевых проводов марок ПА500 и ПА600 допустимый длительный ток следует принимать:\n\nI = a bcI0, где I0 — допустимый длительный ток для трехжильного кабеля напряжением 10 кВ с медными\n\nМарка провода\n\nПА500\n\nПА6000\n\nТок, А\n\n1340\n\n1680\n\n35\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\nТаблица 1.3.27\n\nI\n\n№ канала\n\nГруппа\n\nДопустимый длительный ток для кабелей 10 кВ с медными или алюминиевыми жилами сечением 95 мм2, прокладываемых в блоках Конфигурация блоков 1 2\n\nII\n\n3 3 2\n\n2 3 2\n\n3 3 3 3 3 3\n\n3 3 l = 150\n\n2 2 2 2\n\nIV\n\n2\n\n2\n\n2 2 2 2\n\n2\n\n2\n\n2 2 3 3 3 3 2 2\n\n2 2 3 3 2 2 2 2 3 3 3 3\n\nV\n\n2 3 2 3 3 3 3 2 3 2\n\nVI\n\n2 3 2 3 4 3 2 3 2\n\nVII\n\n2 2 3 3 3 3 4 4 4 4 3 3 3 3 2 2\n\nVIII\n\nIX\n\nX\n\nXI\n\n2 3 3 3 2 3 3 3 3 3 3 2 3 3 3 2\n\n2 3 3 2 3 4 4 3 3 3 3 3 3 4 4 3 2 3 3 2\n\n3 3 3 2 2 2\n\n2 2 3 3 4 4 4 4 3 3 2 2\n\n2 3 3 2 3 3 3 3 3 3 2 3 3 2\n\n2 3 2 3 4 3 3 3 3 3 3 4 3 2 3 2\n\n2 3 2 3 3 2 3 2\n\n2 3 3 3 2 3 3 3 3 3 3 3 3 2 3 3 3 2\n\n2 3 3 2 3 4 4 3 3 3 3 4 4 3 2 3 3 2\n\n2 3 2 3 4 3 3 4 3 3 4 3 2 3 2\n\n2 2 2\n\n2 2 2\n\n2 2 2\n\n2 2 2\n\n2 3 3 2 3 3 3 3 3 3 3 3 2 3 3 2\n\n2 3 2 3 4 3 3 3 3 4 3 2 3 2\n\n2 3 2 3 3 3 3 3 3 3 3 2 3 2\n\n2 3 3 2 3 4 4 3 3 4 4 3 2 3 3 2\n\n2 3 2 3 4 3 3 4 3 3 4 3 3 4 3 2 3 2\n\n2 3 3 2 3 4 4 3 3 4 4 3 3 4 4 3 3 4 4 3 2 3 3 2\n\n100\n\nалюминиевых\n\n1\n\n191\n\n147\n\n2\n\n173\n\n133\n\n3\n\n167\n\n129\n\n2\n\n154\n\n119\n\n2\n\n147\n\n113\n\n3\n\n138\n\n106\n\n2\n\n143\n\n110\n\n3\n\n135\n\n104\n\n4\n\n131\n\n101\n\n2 3 4\n\n140 132 118\n\n103 102 91\n\n2\n\n136\n\n105\n\n3\n\n132\n\n102\n\n4\n\n119\n\n92\n\n2\n\n135\n\n104\n\n3\n\n124\n\n96\n\n4\n\n104\n\n80\n\n2\n\n135\n\n104\n\n3\n\n118\n\n91\n\n4\n\n100\n\n77\n\n2\n\n133\n\n102\n\n3\n\n116\n\n90\n\n4\n\n81\n\n62\n\n2\n\n129\n\n99\n\n3\n\n114\n\n88\n\n4\n\n79\n\n55\n\nl = 150\n\nIII\n\nТок I0, А, для кабелей медных\n\n3 3 3 3 3 3 4 4 4 3 3 4 4 3 3 4 4 4 3 3 3 3 3 3\n\n3 3 3 3 3 3 4 4 3 3 4 4 3 3 4 4 3 3 3 3 3 3\n\n2 3 3 2 3 4 4 3 3 4 4 3 3 4 4 3 2 3 3 2\n\n2 3 2 3 4 3 3 4 3 3 4 3 3 4 3 3 4 3 3 4 3 2 3 2\n\n2 3 2 3 3 3 3 3 3 2 3 2 2 3 2 3 4 3 3 3 3 3 3 3 3 3 3 4 3 2 3 2\n\n2 3 3 2 3 3 3 3 2 3 3 2\n\n2 3 2 3 4 3 3 4 3 2 3 2\n\n36\n\nПУЭ Таблица 1.3.28 Поправочный коэффициент a на сечение кабеля\n\nСечение токопроводящей жилы, мм2\n\n25 35 50 70 95 120 150 185 240\n\nКоэффициент для номера канала в блоке 1\n\n2\n\n3\n\n4\n\n0,44 0,54 0,67 0,81 1,00 1,14 1,33 1,50 1,78\n\n0,46 0,57 0,69 0,84 1,00 1,13 1,30 1,46 1,70\n\n0,47 0,57 0,69 0,84 1,00 1,13 1,29 1,45 1,68\n\n0,51 0,60 0,71 0,85 1,00 1,12 1,26 1,38 1,55 Таблица 1.3.29\n\nДопустимый длительный ток для неизолированных проводов по ГОСТ 839-80 Ток, А, для проводов марок Номинальное сечение, мм2\n\nСечение (алюминий/ сталь), мм2\n\nвне помещений\n\nвнутри помещений\n\nвне помещений\n\nвнутри помещений\n\n10 16 25 35 50 70 95\n\n10/1,8 16/2,7 25/4,2 35/6,2 50/8 70/11 95/16\n\n84 111 142 175 210 265 330\n\n53 79 109 135 165 210 260\n\n95 133 183 223 275 337 422\n\n— 105 136 170 215 265 320\n\n60 102 137 173 219 268 341\n\n— 75 106 130 165 210 255\n\n120\n\n120/19 120/27\n\n390 375\n\n313 —\n\n485\n\n375\n\n395\n\n300\n\n150\n\n150/19 150/24 150/34\n\n450 450 450\n\n365 365 —\n\n570\n\n440\n\n465\n\n355\n\n185\n\n185/24 185/29 185/43\n\n520 510 515\n\n430 425 —\n\n650\n\n500\n\n540\n\n410\n\n240\n\n240/32 240/39 240/56\n\n605 610 610\n\n505 505 —\n\n760\n\n590\n\n685\n\n490\n\n300\n\n300/39 300/48 300/66\n\n710 690 680\n\n600 585 —\n\n880\n\n680\n\n740\n\n570\n\n330\n\n330/27\n\n730\n\n—\n\n—\n\n—\n\n—\n\n—\n\n400\n\n400/22 400/51 400/64\n\n830 825 860\n\n713 705 —\n\n1050\n\n815\n\n895\n\n690\n\n500\n\n500/27 500/64\n\n960 945\n\n830 815\n\n—\n\n980\n\n—\n\n820\n\n600\n\n600/72\n\n1050\n\n920\n\n—\n\n1100\n\n—\n\n955\n\n700\n\n700/86\n\n1180\n\n1040\n\n—\n\n—\n\n—\n\n—\n\nАС, АСКС, АСК, АСКП\n\nМ\n\nА и АКП\n\nМ\n\nА и АКП\n\n6 7 8 10 12 14 15 16 18 19 20 21 22 25 27 28 30 35 38 40 42 45\n\nДиаметр, мм\n\n120/120 150/150 180/180 245/245 320/320 390/390 435/435 475/475 560/560 605/610 650/655 695/700 740/745 885/900 980/1000 1025/1050 1120/1155 1370/1450 1510/1620 1610/1750 1700/1870 1850/2060\n\nалюминиевые\n\n12/15 14/18 16/20 18/22 20/24 22/26 25/30 29/34 35/40 40/45 45/50 49/55 53/60 62/70 72/80 75/85 90/95 95/100 — — — —\n\nвнутренний и наружный диаметры, мм\n\nМедные трубы\n\n340 460 505 555 600 650 830 925 1100 1200 1330 1580 1860 2295 2610 3070 2460 3060 — — — —\n\nток, А\n\n13/16 17/20 18/22 27/30 26/30 25/30 36/40 35/40 40/45 45/50 50/55 54/60 64/70 74/80 72/80 75/85 90/95 90/100 — — — —\n\nвнутренний и наружный диаметры, мм\n\nАлюминиевые трубы\n\n295 345 425 500 575 640 765 850 935 1040 1150 1340 1545 1770 2035 2400 1925 2840 — — — —\n\nток, А\n\n* В числителе приведены нагрузки при переменном токе, в знаменателе — при постоянном.\n\n155/155 195/195 235/235 320/320 415/415 505/505 565/565 610/615 720/725 780/785 835/840 900/905 955/965 1140/1165 1270/1290 1325/1360 1450/1490 1770/1865 1960/2100 2080/2260 2200/2430 2380/2670\n\nмедные\n\nток *, А\n\nКруглые шины\n\n8 10 15 20 25 32 40 50 65 80 100 125 150 — — — — — — — — —\n\nусловный проход, мм\n\n2,8 2,8 3,2 3,2 4,0 4,0 4,0 4,5 4,5 4,5 5,0 5,5 5,5 — — — — — — — — —\n\nтолщина стенки, мм\n\nДопустимый длительный ток для шин круглого и трубчатого сечений\n\n13,5 17,0 21,3 26,8 33,5 42,3 48,0 60,0 75,5 88,5 114 140 165 — — — — — — — — —\n\nнаружный диаметр, мм\n\nСтальные трубы\n\n75 90 118 145 180 220 255 320 390 455 670 800 900 — — — — — — — — —\n\nбез разреза\n\n— — — — — — — — — — 770 890 1000 — — — — — — — — —\n\nс продольным разрезом\n\nпеременный ток, А\n\nТаблица 1.3.30\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\n37\n\n210 275 340 475 625 700/705 860/870 955/960 1125/1145 1480/1510 1810/1875 1320/1345 1690/1755 2080/2180 2400/2600 1475/1525 1900/1990 2310/2470 2650/2950\n\n15 × 3 20 × 3 25 × 3 30 × 4 40 × 4 40 × 5 50 × 5 50 × 6 60 × 6 80 × 6 100 × 6 60 × 8 80 × 8 100 × 8 120 × 8 60 × 10 80 × 10 100 × 10 120 × 10\n\n— — — — —/1090 —/1250 —/1525 —/1700 1740/1990 2110/2630 2470/3245 2160/2485 2620/3095 3060/3810 3400/4400 2560/2725 3100/3510 3610/4325 4100/5000\n\n2\n\n4\n\n— — — — — — — — — — — — — — — — — 4150/4400 4650/5200\n\n3\n\n— — — — — — —/1470 —/1655 1720/1940 2100/2460 2500/3040 2180/2330 2620/2975 3050/3620 3380/4250 2650/2720 3100/3440 3650/4160 4100/4860\n\n2\n\n— — — — —/855 —/965 —/1180 —/1315 1350/1555 1630/2055 1935/2515 1680/1840 2040/2400 2390/2945 2650/3350 2010/2110 2410/2735 2860/3350 3200/3900\n\n1\n\n165 215 265 365/370 480 540/545 665/670 740/745 870/880 1150/1170 1425/1455 1025/1040 1320/1355 1625/1690 1900/2040 1155/1180 1480/1540 1820/1910 2070/2300\n\n— — — — — — — — — — — — — — — — — 5300/6060 5900/6800\n\n— — — — — — —/1895 —/2145 2240/2495 2720/3220 3170/3940 2790/3020 3370/3850 3930/4690 4340/5600 3300/3530 3990/4450 4650/5385 5200/6250\n\nАлюминиевые шины\n\n4\n\nток *, А, при количестве полос на полюс или фазу\n\n3\n\nМедные шины\n\n* В числителе приведены значения переменного тока, в знаменателе — постоянного.\n\n1\n\nРазмеры, мм\n\nДопустимый длительный ток для шин прямоугольного сечения\n\nток*, А\n\n55/70 60/90 75/110 65/100 80/120 95/140 125/190 155/230 185/280 215/320 230/345 245/365 275/410 305/460 70/115 75/125 85/140 100/165 130/220 165/270 195/325 225/375 260/430 290/480 325/535\n\nразмеры, мм\n\n16 × 2,5 20 х 2,5 25 х 2,5 20 × 3 25 × 3 30 × 3 40 × 3 50 × 3 60 × 3 70 × 3 75 × 3 80 × 3 90х3 100 × 3 20 × 4 22 × 4 25 × 4 30 × 4 40 × 4 50 × 4 60 × 4 70 × 4 80 × 4 90 × 4 100 × 4\n\nСтальные шины\n\nТаблица 1.3.31\n\n38 ПУЭ\n\nГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны\n\n39\n\nТаблица 1.3.32 Допустимый длительный ток для неизолированных бронзовых и сталебронзовых проводов Марка провода\n\nТок*, А\n\nБронзовый\n\nПровод\n\nБ-50 Б-70 Б-95 Б-120 Б-150 Б-185 Б-240 Б-300\n\n215 265 330 380 430 500 600 700\n\nСталебронзовый\n\nБС-185 БС-240 БС-300 БС-400 БС-500\n\n515 640 750 890 980\n\n* Токи даны для бронзы с удельным сопротивлением ρ20 = 0,03 Ом·мм2/м.\n\nТаблица 1.3.33 Допустимый длительный ток для неизолированных стальных проводов Марка провода\n\nТок, А\n\nМарка провода\n\nТок, А\n\nПСО-3 ПСО-3,5 ПСО-4 ПСО-5\n\n23 26 30 35\n\nПС-25 ПС-35 ПС-50 ПС-70 ПС-95\n\n60 75 90 125 135\n\nТаблица 1.3.34 Допустимый длительный ток для четырехполосных шин с расположением полос по сторонам квадрата («полый пакет»)\n\nРазмеры, мм\n\nТок, А, на пакет шин\n\nh\n\nb\n\nh1\n\nН\n\n80 80 100 100 120\n\n8 10 8 10 10\n\n140 144 160 164 184\n\n157 160 185 188 216\n\nПоперечное сечение четырехполосной шины, мм2\n\n2560 3200 3200 4000 4800\n\nмедных\n\nалюминиевых\n\n5750 6400 7000 7700 9050\n\n4550 5100 5550 6200 7300\n\n40\n\nПУЭ Таблица 1.3.35 Допустимый длительный ток для шин коробчатого сечения\n\nРазмеры, мм а\n\nb\n\nс\n\nr\n\n75 75 100 100 125 150 175 200 200 225 250\n\n35 35 45 45 55 65 80 90 90 105 115\n\n4 5,5 4,5 6 6,5 7 8 10 12 12,5 12,5\n\n6 6 8 8 10 10 12 14 16 16 16\n\nПоперечное сечение одной шины, мм2\n\n520 695 775 1010 1370 1785 2440 3435 4040 4880 5450"
    },
    {
      "num": "1.3.23",
      "title": "При расположении шин прямоугольного сечения плашмя токи, приведенные в табл",
      "text": "При расположении шин прямоугольного сечения плашмя токи, приведенные в табл. 1.3.31, должны быть уменьшены на 5% для шин с шириной полос до 60 мм и на 8% для шин с шириной полос более 60 мм."
    },
    {
      "num": "1.3.24",
      "title": "При выборе шин боˆльших сечений необходимо выбирать наиболее экономичные по условиям пропускной спос...",
      "text": "При выборе шин боˆльших сечений необходимо выбирать наиболее экономичные по условиям пропускной способности конструктивные решения, обеспечивающие наименьшие добавочные потери от поверхностного эффекта и эффекта близости и наилучшие условия охлаждения (уменьшение количества полос в пакете, рациональная конструкция пакета, применение профильных шин и т.п.).\n\nВыбор сечения проводников по экономической плотности тока"
    },
    {
      "num": "1.3.25",
      "title": "Сечения проводников должны быть проверены по экономической плотности тока",
      "text": "Сечения проводников должны быть проверены по экономической плотности тока. Экономически целесообразное сечение S,мм2 определяется из соотношения I , Jэк . где I — расчетный ток в час максимума энергосистемы, A; Jэк. — нормированное значение экономической плотности тока, А/мм2, S=\n\nТок, А, на две шины медные\n\nалюминиевые\n\n2730 3250 3620 4300 5500 7000 8550 9900 10 500 12 500 —\n\n— 2670 2820 3500 4640 5650 6430 7550 8830 10 300 10 800\n\nдля заданных условий работы, выбираемое по табл. 1.3.36. Сечение, полученное в результате указанного расчета, округляется до ближайшего стандартного сечения. Расчетный ток принимается для нормального режима работы, т. е. увеличение тока в послеаварийных и ремонтных режимах сети не учитывается.\n<img src=\"data/pue/images/pue-034-000.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.3.26",
      "title": "Выбор сечений проводов линий электропередачи постоянного и переменного тока напряжением 330 кВ и выш...",
      "text": "Выбор сечений проводов линий электропередачи постоянного и переменного тока напряжением 330 кВ и выше, а также линий межсистемных связей и мощных жестких и гибких токопроводов, работающих с большим числом часов использования максимума, производится на основе технико-экономических расчетов.\n<table class=\"doc-table\"><thead><tr><th>Расстоян ми</th><th>Попра ие межд в свету</th><th>вочн у ка , мм</th><th>ый коэ беля-</th><th>ффициент на</th><th>количество рабо (в трубах или Коэф</th><th>тающих без т фициен</th><th>кабелей, руб) т при коли</th><th>лежащих рядом в честве кабелей</th><th>земле</th><th></th></tr></thead><tbody><tr><td></td><td></td><td></td><td></td><td>1</td><td>2</td><td>3</td><td></td><td>4</td><td>5</td><td>6</td></tr><tr><td></td><td>100</td><td></td><td></td><td>1,0</td><td>0   0,90</td><td>0,8</td><td>5</td><td>0,80</td><td>0,78</td><td>0,75</td></tr><tr><td></td><td>200</td><td></td><td></td><td>1,0</td><td>0   0,92</td><td>0,8</td><td>7</td><td>0,84</td><td>0,82</td><td>0,81</td></tr><tr><td></td><td>300</td><td></td><td></td><td>1,0</td><td>0   0,93</td><td>0,9</td><td>0</td><td>0,87</td><td>0,86</td><td>0,85</td></tr><tr><td>При уде</td><td>льном с</td><td>опро</td><td>тивлен</td><td>ии земли, от</td><td>ли-</td><td>или ал</td><td>юминиевыми</td><td>жилами, опреде</td><td>ляемый по</td><td></td></tr><tr><td>чающемся о</td><td>т 120 с</td><td>м ·</td><td>К/Вт,</td><td>необходимо к</td><td>токо-</td><td>табл.</td><td>1.3.27; а</td><td>— коэффициент,</td><td>выбираемый</td><td>по</td></tr><tr><td>вым нагруз</td><td>кам, ук</td><td>азан</td><td>ным в</td><td>упомянутых р</td><td>анее</td><td>табл.</td><td>1.3.28 в з</td><td>ависимости от с</td><td>ечения и ра</td><td>споло-</td></tr><tr><td>таблицах,</td><td>применя</td><td>ть п</td><td>оправо</td><td>чные коэффиц</td><td>и-</td><td>жения</td><td>кабеля в б</td><td>локе; b — коэфф</td><td>ициент, выб</td><td>и-</td></tr><tr><td>енты, указ</td><td>анные в</td><td>таб</td><td>л. 1.3</td><td>.23.</td><td></td><td>раемый</td><td>в зависим</td><td>ости от напряже</td><td>ния кабеля:</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.27",
      "title": "Увеличение количества линий или цепей сверх необходимого по условиям надежности электроснабжения в ц...",
      "text": "Увеличение количества линий или цепей сверх необходимого по условиям надежности электроснабжения в целях удовлетворения экономической плотности тока производится на основе технико-экономического расчета. При этом во избежание увеличения количества линий или цепей допускается двукратное превышение нормированных значений, приведенных в табл. 1.3.36. В технико-экономических расчетах следует учитывать все вложения в дополнительную линию, включая оборудование и камеры распреГлава 1.3. Выбор проводников по нагреву, эконом. плотности тока и по условиям короны делительных устройств на обоих концах линий. Следует также проверять целесообразность повышения напряжения линии. Данными указаниями следует руководствоваться также при замене существующих проводов проводами большего сечения или при прокладке дополнительных линий для обеспечения экономической плотности тока при росте нагрузки. В этих случаях должна учитываться также полная стоимость всех работ по демонтажу и монтажу оборудования линии, включая стоимость аппаратов и материалов."
    },
    {
      "num": "1.3.28",
      "title": "Проверке по экономической плотности тока не подлежат: сети промышленных предприятий и сооружений нап...",
      "text": "Проверке по экономической плотности тока не подлежат: сети промышленных предприятий и сооружений напряжением до 1 кВ при числе часов использования максимума нагрузки предприятий до 4000–5000; ответвления к отдельным электроприемникам напряжением до 1 кВ, а также осветительные сети промышленных предприятий, жилых и общественных зданий; сборные шины электроустановок и ошиновка в пределах открытых и закрытых распределительных устройств всех напряжений; проводники, идущие к резисторам, пусковым реостатам и т.п.; сети временных сооружений, а также устройства со сроком службы 3–5 лет.\n<table class=\"doc-table\"><thead><tr><th>Поправочный</th><th>коэффициент a</th><th>на К</th><th>сечение оэффицие</th><th>кабеля нт для номера канала в блоке</th></tr></thead><tbody><tr><td>1</td><td></td><td></td><td>2</td><td>3                   4</td></tr><tr><td>0,44</td><td></td><td></td><td>0,46</td><td>0,47               0,51</td></tr><tr><td>0,54</td><td></td><td></td><td>0,57</td><td>0,57               0,60</td></tr><tr><td>0,67</td><td></td><td></td><td>0,69</td><td>0,69               0,71</td></tr><tr><td>0,81</td><td></td><td></td><td>0,84</td><td>0,84               0,85</td></tr><tr><td>1,00</td><td></td><td></td><td>1,00</td><td>1,00               1,00</td></tr><tr><td>1,14</td><td></td><td></td><td>1,13</td><td>1,13               1,12</td></tr><tr><td>1,33</td><td></td><td></td><td>1,30</td><td>1,29               1,26</td></tr><tr><td>1,50</td><td></td><td></td><td>1,46</td><td>1,45               1,38</td></tr><tr><td>1,78</td><td></td><td></td><td>1,70</td><td>1,68               1,55</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "1.3.29",
      "title": "При пользовании табл",
      "text": "При пользовании табл. 1.3.36 необходимо руководствоваться следующим (см. также 1.3.27): 1. При максимуме нагрузки в ночное время экономическая плотность тока увеличивается на 40%.\n\n41\n\n2. Для изолированных проводников сечением 16 мм2 и менее экономическая плотность тока увеличивается на 40%. 3. Для линий одинакового сечения с n ответвляющимися нагрузками экономическая плотность тока в начале линии может быть увеличена в ky раз, причем ky определяется из выражения ky =\n\nJ12 L , I12l1 + I22l2 + ... + In2ln\n\nгде I1, I2, …, In — нагрузки отдельных участков линии; l1, l2, ..., ln — длины отдельных участков линии; L — полная длина линии. 4. При выборе сечений проводников для питания n однотипных взаиморезервируемых электроприемников (например, насосов водоснабжения, преобразовательных агрегатов и т.д.), из которых m одновременно находятся в работе, экономическая плотность тока может быть увеличена против значений, приведенных в табл. 1.3.36, в kn раз, где kn равно: kn =\n\nn . m\n<table class=\"doc-table\"><thead><tr><th>олир АС, меще</th><th>ованны АСКС, ний</th><th>х про АСК, вну</th><th>водов по ГОСТ 839-80 Ток, А, для п АСКП три помещений      в</th><th>роводов м М      А не помеще</th><th>арок и АКП ний</th><th>М         А внутри помещ</th><th>и АКП ений</th></tr></thead><tbody><tr><td>4</td><td></td><td></td><td>53            9</td><td>5</td><td>—</td><td>60</td><td>—</td></tr><tr><td>1</td><td></td><td></td><td>79           13</td><td>3</td><td>105</td><td>102</td><td>75</td></tr><tr><td>2</td><td></td><td></td><td>109          18</td><td>3</td><td>136</td><td>137</td><td>106</td></tr><tr><td>5</td><td></td><td></td><td>135          22</td><td>3</td><td>170</td><td>173</td><td>130</td></tr><tr><td>0</td><td></td><td></td><td>165          27</td><td>5</td><td>215</td><td>219</td><td>165</td></tr><tr><td>5</td><td></td><td></td><td>210          33</td><td>7</td><td>265</td><td>268</td><td>210</td></tr><tr><td>0</td><td></td><td></td><td>260          42</td><td>2</td><td>320</td><td>341</td><td>255</td></tr><tr><td>0</td><td></td><td></td><td>313          48</td><td>5</td><td>375</td><td>395</td><td>300</td></tr><tr><td>5</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>365          57</td><td>0</td><td>440</td><td>465</td><td>355</td></tr><tr><td>0</td><td></td><td></td><td>365</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>430          65</td><td>0</td><td>500</td><td>540</td><td>410</td></tr><tr><td>0</td><td></td><td></td><td>425</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td></td><td></td><td>505          76</td><td>0</td><td>590</td><td>685</td><td>490</td></tr><tr><td>0</td><td></td><td></td><td>505</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>600          88</td><td>0</td><td>680</td><td>740</td><td>570</td></tr><tr><td>0</td><td></td><td></td><td>585</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>—           —</td><td></td><td>—</td><td>—</td><td>—</td></tr><tr><td>0</td><td></td><td></td><td>713          10</td><td>50</td><td>815</td><td>895</td><td>690</td></tr><tr><td>5</td><td></td><td></td><td>705</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>—</td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td></td><td></td><td>830           —</td><td></td><td>980</td><td>—</td><td>820</td></tr><tr><td>5</td><td></td><td></td><td>815</td><td></td><td></td><td></td><td></td></tr><tr><td>50</td><td></td><td></td><td>920           —</td><td></td><td>1100</td><td>—</td><td>955</td></tr><tr><td>80</td><td></td><td></td><td>1040          —</td><td></td><td>—</td><td>—</td><td>—</td></tr></tbody></table>\n<img src=\"data/pue/images/pue-035-001.jpg\" alt=\"Рисунок\" class=\"doc-image\" loading=\"lazy\">",
      "has_html": true
    },
    {
      "num": "1.3.30",
      "title": "Сечение проводов ВЛ 35 кВ в сельской местности, питающих понижающие подстанции 35/6–10 кВ с трансфор...",
      "text": "Сечение проводов ВЛ 35 кВ в сельской местности, питающих понижающие подстанции 35/6–10 кВ с трансформаторами с регулированием напряжения под нагрузкой, должно выбираться по экономической плотности тока. Расчетную нагрузку при выборе сечений проводов рекомендуется принимать на перспективу в 5 лет, считая от года ввода ВЛ в эксплуатацию. Для ВЛ 35 кВ, предназначенных для резервирования в сетях 35 кВ в сельской местности, Таблица 1.3.36\n\nЭкономическая плотность тока Экономическая плотность тока, А/мм2, при числе часов использования максимума нагрузки в год Проводники более 1000 до 3000\n\nболее 3000 до 5000\n\nболее 5000\n\n2,5\n\n2,1\n\n1,8\n\n1,3\n\n1,1\n\n1,0\n\n3,0 1,6\n\n2,5 1,4\n\n2,0 1,2\n\nмедными\n\n3,5\n\n3,1\n\n2,7\n\nалюминиевыми\n\n1,9\n\n1,7\n\n1,6\n\nНеизолированные провода и шины: медные алюминиевые Кабели с бумажной и провода с резиновой и поливинилхлоридной изоляцией с жилами: медными алюминиевыми Кабели с резиновой и пластмассовой изоляцией с жилами:\n\n42\n\nПУЭ\n\nдолжны применяться минимальные по длительно допустимому току сечения проводов, исходя из обеспечения питания потребителей электроэнергии в послеаварийных и ремонтных режимах."
    },
    {
      "num": "1.3.31",
      "title": "Выбор экономических сечений проводов воздушных и жил кабельных линий, имеющих промежуточные отборы м...",
      "text": "Выбор экономических сечений проводов воздушных и жил кабельных линий, имеющих промежуточные отборы мощности, следует производить для каждого из участков, исходя из соответствующих расчетных токов участков. При этом для соседних участков допускается принимать одинаковое сечение провода, соответствующее экономическому для наиболее протяженного участка, если разница между значениями экономического сечения для этих участков находится в пределах одной ступени по шкале стандартных сечений. Сечения проводов на ответвлениях длиной до 1 км принимаются такими же, как на ВЛ, от которой производится ответвление. При большей длине ответвления экономическое сечение определяется по расчетной нагрузке этого ответвления."
    },
    {
      "num": "1.3.32",
      "title": "Для линий электропередачи напряжением 6–20 кВ приведенные в табл",
      "text": "Для линий электропередачи напряжением 6–20 кВ приведенные в табл. 1.3.36 значения плотности тока допускается применять лишь тогда, когда они не вызывают отклонения напряжения у приемников электроэнергии сверх допустимых пределов с учетом применяемых средств регулирования напряжения и компенсации реактивной мощности.\n\nПроверка проводников по условиям короны и радиопомех"
    },
    {
      "num": "1.3.33",
      "title": "При напряжении 35 кВ и выше проводники должны быть проверены по условиям образования короны с учетом...",
      "text": "При напряжении 35 кВ и выше проводники должны быть проверены по условиям образования короны с учетом среднегодовых значений плотности и температуры воздуха на высоте расположения данной электроустановки над уровнем моря, приведенного радиуса проводника, а также коэффициента негладкости проводников. При этом наибольшая напряженность поля у поверхности любого из проводников, определенная при среднем эксплуатационном напряжении, должна быть не более 0,9 начальной напряженности электрического поля, соответствующей появлению общей короны. Проверку следует проводить в соответствии с действующими руководящими указаниями. Кроме того, для проводников необходима проверка по условиям допустимого уровня радиопомех от короны.\n\nГлава 1.4 ВЫБОР ЭЛЕКТРИЧЕСКИХ АППАРАТОВ И ПРОВОДНИКОВ ПО УСЛОВИЯМ КОРОТКОГО ЗАМЫКАНИЯ Область применения"
    }
  ]
}