{
  "chapter": "2.1",
  "section": "2",
  "section_title": "ПЕРЕДАЧА ЭЛЕКТРОЭНЕРГИИ",
  "title": "Электропроводки",
  "points": [
    {
      "num": "2.1.1",
      "title": "Настоящая глава Правил распространяется на электропроводки силовых, осветительных и вторичных цепей ...",
      "text": "Настоящая глава Правил распространяется на электропроводки силовых, осветительных и вторичных цепей напряжением до 1 кВ переменного и постоянного тока, выполняемые внутри зданий и сооружений, на наружных их стенах, территориях предприятий, учреждений, микрорайонов, дворов, приусадебных участков, на строительных площадках с применением изолированных установочных проводов всех сечений, а также небронированных силовых кабелей с резиновой или пластмассовой изоляцией в металлической, резиновой или пластмассовой оболочке с сечением фазных жил до 16 мм2 (при сечении более 16 мм2 — см. гл. 2.3). Линии, выполняемые неизолированными проводами внутри помещений, должны отвечать требованиям, приведенным в гл. 2.2, вне зданий — в гл. 2.4. Ответвления от ВЛ к вводам (см. 2.1.6 и 2.4.2), выполняемые с применением изолированных или неизолированных проводов, должны сооружаться с соблюдением требований гл. 2.4, а ответвления, выполняемые с применением проводов (кабелей) на несущем тросе, — в соответствии с требованиями настоящей главы. Кабельные линии, проложенные непосредственно в земле, должны отвечать требованиям, приведенным в гл. 2.3. Дополнительные требования к электропроводкам приведены в гл. 1.5, 3.4, 5.4, 5.5 и в разд. 7."
    },
    {
      "num": "2.1.2",
      "title": "Электропроводкой называется совокупность проводов и кабелей с относящимися к ним креплениями, поддер...",
      "text": "Электропроводкой называется совокупность проводов и кабелей с относящимися к ним креплениями, поддерживающими защитными конструкциями и деталями, установленными в соответствии с настоящими Правилами."
    },
    {
      "num": "2.1.3",
      "title": "Кабель, шнур, провод защищенный, незащищенный, кабель и провод специальный — определения по ГОСТ.",
      "text": "Кабель, шнур, провод защищенный, незащищенный, кабель и провод специальный — определения по ГОСТ."
    },
    {
      "num": "2.1.4",
      "title": "Электропроводки разделяются на следующие виды: 1",
      "text": "Электропроводки разделяются на следующие виды: 1. Открытая электропроводка — проложенная по поверхности стен, потолков, по фермам и другим строительным элементам зданий и сооружений, по опорам и т.п.\n\nПри открытой электропроводке применяются следующие способы прокладки проводов и кабелей: непосредственно по поверхности стен, потолков и т.п., на струнах тросах, роликах, изоляторах, в трубах, коробах, гибких металлических рукавах, на лотках, в электротехнических плинтусах и наличниках, свободной подвеской и т.п. Открытая электропроводка может быть стационарной, передвижной и переносной. 2. Скрытая электропроводка — проложенная внутри конструктивных элементов зданий и сооружений (в стенах, полах, фундаментах, перекрытиях), а также по перекрытиям в подготовке пола, непосредственно под съемным полом и т.п. При скрытой электропроводке применяются следующие способы прокладки проводов и кабелей: в трубах, гибких металлических рукавах, коробах, замкнутых каналах и пустотах строительных конструкций, в заштукатуриваемых бороздах, под штукатуркой, а также замоноличиванием в строительные конструкции при их изготовлении."
    },
    {
      "num": "2.1.5",
      "title": "Наружной электропроводкой называется электропроводка, проложенная по наружным стенам зданий и сооруж...",
      "text": "Наружной электропроводкой называется электропроводка, проложенная по наружным стенам зданий и сооружений, под навесами и т.п., а также между зданиями на опорах (не более четырех пролетов длиной до 25 м каждый) вне улиц, дорог и т.п. Наружная электропроводка может быть открытой и скрытой."
    },
    {
      "num": "2.1.6",
      "title": "Вводом от воздушной линии электропередачи называется электропроводка, соединяющая ответвление от ВЛ ...",
      "text": "Вводом от воздушной линии электропередачи называется электропроводка, соединяющая ответвление от ВЛ с внутренней электропроводкой, считая от изоляторов, установленных на наружной поверхности (стене, крыше) здания или сооружения, до зажимов вводного устройства."
    },
    {
      "num": "2.1.7",
      "title": "Струной как несущим элементом электропроводки называется стальная проволока, натянутая вплотную к по...",
      "text": "Струной как несущим элементом электропроводки называется стальная проволока, натянутая вплотную к поверхности стены, потолка и т.п., предназначенная для крепления к ней проводов, кабелей или их пучков."
    },
    {
      "num": "2.1.8",
      "title": "Полосой как несущим элементом электропроводки называется металлическая полоса, закрепленная вплотную...",
      "text": "Полосой как несущим элементом электропроводки называется металлическая полоса, закрепленная вплотную к поверхности стены, потолка и т.п., предназначенная для крепления к ней проводов, кабелей или их пучков."
    },
    {
      "num": "2.1.9",
      "title": "Тросом как несущим элементом электропроводки называется стальная проволока 142",
      "text": "Тросом как несущим элементом электропроводки называется стальная проволока 142\n\nПУЭ Таблица 2.1.1 Наименьшие сечения токопроводящих жил проводов и кабелей в электропроводках Сечение жил, мм2 Проводники медных\n\nалюминиевых\n\nШнуры для присоединения бытовых электроприемников\n\n0,35\n\n—\n\nКабели для присоединения переносных и передвижных электроприемников в промышленных установках Скрученные двухжильные провода с многопроволочными жилами для стационарной прокладки на роликах Незащищенные изолированные провода для стационарной электропроводки внутри помещений: непосредственно по основаниям, на роликах, клицах и тросах\n\n0,75\n\n—\n\n1\n\n—\n\n1\n\n2,5\n\n1\n\n2\n\nоднопроволочных\n\n0,5\n\n—\n\nмногопроволочных (гибких)\n\n0,35\n\n—\n\nна изоляторах\n\n1,5\n\n4\n\nна лотках, в коробах (кроме глухих): для жил, присоединяемых к винтовым зажимам для жил, присоединяемых пайкой:\n\nНезащищенные изолированные провода в наружных электропроводках: по стенам, конструкциям или опорам на изоляторах\n\n2,5\n\n4\n\nвводы от воздушной линии под навесами на роликах\n\n1,5\n\n2,5\n\n1\n\n2\n\n1\n\n2\n\nоднопроволочных\n\n0,5\n\n—\n\nмногопроволочных (гибких)\n\n0,35\n\n—\n\n1\n\n2\n\nНезащищенные и защищенные изолированные провода и кабели в трубах, металлических рукавах и глухих коробах Кабели и защищенные изолированные провода для стационарной электропроводки (без труб, рукавов и глухих коробов): для жил, присоединяемых к винтовым зажимам для жил, присоединяемых пайкой:\n\nЗащищенные и незащищенные провода и кабели, прокладываемые в замкнутых каналах или замоноличенно (в строительных конструкциях или под штукатуркой)\n\nили стальной канат, натянутые в воздухе, предназначенные для подвески к ним проводов, кабелей или их пучков."
    },
    {
      "num": "2.1.10",
      "title": "Коробом называется закрытая полая конструкция прямоугольного или другого сечения, предназначенная дл...",
      "text": "Коробом называется закрытая полая конструкция прямоугольного или другого сечения, предназначенная для прокладки в ней проводов и кабелей. Короб должен служить защитой от механических повреждений проложенных в нем проводов и кабелей. Короба могут быть глухими или с открываемыми крышками, со сплошными или перфорированными стенками и крышками. Глухие короба должны иметь только сплошные стенки со всех сторон и не иметь крышек. Короба могут применяться в помещениях и наружных установках."
    },
    {
      "num": "2.1.11",
      "title": "Лотком называется открытая конструкция, предназначенная для прокладки на ней проводов и кабелей",
      "text": "Лотком называется открытая конструкция, предназначенная для прокладки на ней проводов и кабелей. Лоток не является защитой от внешних механических повреждений проложенных на нем проводов и кабелей. Лотки должны изготовляться из несгораемых материалов. Они могут быть сплошными, перфорированными или решетчатыми. Лотки могут применяться в помещениях и наружных установках."
    },
    {
      "num": "2.1.12",
      "title": "Чердачным помещением называется такое непроизводственное помещение над верхним этажом здания, потолк...",
      "text": "Чердачным помещением называется такое непроизводственное помещение над верхним этажом здания, потолком которого является крыша здания и которое имеет несущие конструкции (кровлю, фермы, стропила, балки и т.п.) из сгораемых материалов. Аналогичные помещения и технические этажи, расположенные непосредственно над крышей, перекрытия и конструкции которых выполнены из несгораемых материалов, не рассматриваются как чердачные помещения.\n\nГлава 2.1. Электропроводки\n\nОбщие требования"
    },
    {
      "num": "2.1.13",
      "title": "Допустимые длительные токи на провода и кабели электропроводок должны приниматься по гл",
      "text": "Допустимые длительные токи на провода и кабели электропроводок должны приниматься по гл. 1.3 с учетом температуры окружающей среды и способа прокладки."
    },
    {
      "num": "2.1.14",
      "title": "Сечения токопроводящих жил проводов и кабелей в электропроводках должны быть не менее приведенных в ...",
      "text": "Сечения токопроводящих жил проводов и кабелей в электропроводках должны быть не менее приведенных в табл. 2.1.1. Сечения жил для зарядки осветительных арматур должны приниматься по 6.5.12–6.5.14. Сечения заземляющих и нулевых защитных проводников должны быть выбраны с соблюдением требований гл. 1.7."
    },
    {
      "num": "2.1.15",
      "title": "В стальных и других механических прочных трубах, рукавах, коробах, лотках и замкнутых каналах строит...",
      "text": "В стальных и других механических прочных трубах, рукавах, коробах, лотках и замкнутых каналах строительных конструкций зданий допускается совместная прокладка проводов и кабелей (за исключением взаиморезервируемых): 1. Всех цепей одного агрегата. 2. Силовых и контрольных цепей нескольких машин, панелей, щитов, пультов и т.п., связанных технологическим процессом. 3. Цепей, питающих сложный светильник. 4. Цепей нескольких групп одного вида освещения (рабочего или аварийного) с общим числом проводов в трубе не более восьми. 5. Осветительных цепей до 42 В с цепями выше 42 В при условии заключения проводов цепей до 42 В в отдельную изоляционную трубу."
    },
    {
      "num": "2.1.16",
      "title": "В одной трубе, рукаве, коробе, пучке, замкнутом канале строительной конструкции или на одном лотке з...",
      "text": "В одной трубе, рукаве, коробе, пучке, замкнутом канале строительной конструкции или на одном лотке запрещается совместная прокладка взаиморезервируемых цепей, цепей рабочего и аварийного эвакуационного освещения, а также цепей до 42 В с цепями выше 42 В (исключения см. 2.1.15, п. 5 и 6.1.16, п. 1). Прокладка этих цепей допускается лишь в разных отсеках коробов и лотков, имеющих сплошные продольные перегородки из несгораемого материала с пределом огнестойкости не менее 0,25 ч. Допускается прокладка цепей аварийного (эвакуационного) и рабочего освещения по разным наружным сторонам профиля (швеллера, уголка и т.п.)."
    },
    {
      "num": "2.1.17",
      "title": "В кабельных сооружениях, производственных помещениях и электропомещениях для электропроводок следует...",
      "text": "В кабельных сооружениях, производственных помещениях и электропомещениях для электропроводок следует применять провода и кабели с оболочками только из трудносгораемых или несгораемых материалов, а незащищенные провода — с изоляцией только из трудносгораемых или несгораемых материалов."
    },
    {
      "num": "2.1.18",
      "title": "При переменном или выпрямленном токе прокладка фазных и нулевого (или прямого и обратного) проводник...",
      "text": "При переменном или выпрямленном токе прокладка фазных и нулевого (или прямого и обратного) проводников в стальных трубах или\n\n143 в изоляционных трубах со стальной оболочкой должна осуществляться в одной общей трубе. Допускается прокладывать фазный и нулевой рабочий (или прямой и обратный) проводники в отдельных стальных трубах или в изоляционных трубах со стальной оболочкой, если длительный ток нагрузки в проводниках не превышает 25 А."
    },
    {
      "num": "2.1.19",
      "title": "При прокладке проводов и кабелей в трубах, глухих коробах, гибких металлических рукавах и замкнутых ...",
      "text": "При прокладке проводов и кабелей в трубах, глухих коробах, гибких металлических рукавах и замкнутых каналах должна быть обеспечена возможность замены проводов и кабелей."
    },
    {
      "num": "2.1.20",
      "title": "Конструктивные элементы зданий и сооружений, замкнутые каналы и пустоты которых используются для про...",
      "text": "Конструктивные элементы зданий и сооружений, замкнутые каналы и пустоты которых используются для прокладки проводов и кабелей, должны быть несгораемыми."
    },
    {
      "num": "2.1.21",
      "title": "Соединение, ответвление и оконцевание жил проводов и кабелей должны производиться при помощи опрессо...",
      "text": "Соединение, ответвление и оконцевание жил проводов и кабелей должны производиться при помощи опрессовки, сварки, пайки или сжимов (винтовых, болтовых и т.п.) в соответствии с действующими инструкциями, утвержденными в установленном порядке."
    },
    {
      "num": "2.1.22",
      "title": "В местах соединения, ответвления и присоединения жил проводов или кабелей должен быть предусмотрен з...",
      "text": "В местах соединения, ответвления и присоединения жил проводов или кабелей должен быть предусмотрен запас провода (кабеля), обеспечивающий возможность повторного соединения, ответвления или присоединения."
    },
    {
      "num": "2.1.23",
      "title": "Места соединения и ответвления проводов и кабелей должны быть доступны для осмотра и ремонта.",
      "text": "Места соединения и ответвления проводов и кабелей должны быть доступны для осмотра и ремонта."
    },
    {
      "num": "2.1.24",
      "title": "В местах соединения и ответвления провода и кабели не должны испытывать механических усилий тяжения.",
      "text": "В местах соединения и ответвления провода и кабели не должны испытывать механических усилий тяжения."
    },
    {
      "num": "2.1.25",
      "title": "Места соединения и ответвления жил проводов и кабелей, а также соединительные и ответвительные сжимы...",
      "text": "Места соединения и ответвления жил проводов и кабелей, а также соединительные и ответвительные сжимы и т.п. должны иметь изоляцию, равноценную изоляции жил целых мест этих проводов и кабелей."
    },
    {
      "num": "2.1.26",
      "title": "Соединение и ответвление проводов и кабелей, за исключением проводов, проложенных на изолирующих опо...",
      "text": "Соединение и ответвление проводов и кабелей, за исключением проводов, проложенных на изолирующих опорах, должны выполняться в соединительных и ответвительных коробках, в изоляционных корпусах соединительных и ответвительных сжимов, в специальных нишах строительных конструкций, внутри корпусов электроустановочных изделий, аппаратов и машин. При прокладке на изолирующих опорах соединение или ответвление проводов следует выполнять непосредственно у изолятора, клицы или на них, а также на ролике."
    },
    {
      "num": "2.1.27",
      "title": "Конструкция соединительных и ответвительных коробок и сжимов должна соответствовать способам проклад...",
      "text": "Конструкция соединительных и ответвительных коробок и сжимов должна соответствовать способам прокладки и условиям окружающей среды."
    },
    {
      "num": "2.1.28",
      "title": "Соединительные и ответвительные коробки и изоляционные корпуса соединительных и ответвительных сжимо...",
      "text": "Соединительные и ответвительные коробки и изоляционные корпуса соединительных и ответвительных сжимов должны быть, как\n\n144 правило, изготовлены из несгораемых или трудносгораемых материалов."
    },
    {
      "num": "2.1.29",
      "title": "Металлические элементы электропроводок (конструкции, короба, лотки, трубы, рукава, коробки, скобы и ...",
      "text": "Металлические элементы электропроводок (конструкции, короба, лотки, трубы, рукава, коробки, скобы и т.п.) должны быть защищены от коррозии в соответствии с условиями окружающей среды."
    },
    {
      "num": "2.1.30",
      "title": "Электропроводки должны быть выполнены с учетом возможных перемещений их в местах пересечений с темпе...",
      "text": "Электропроводки должны быть выполнены с учетом возможных перемещений их в местах пересечений с температурными и осадочными швами.\n\nВыбор вида электропроводки, выбор проводов и кабелей и способа их прокладки"
    },
    {
      "num": "2.1.31",
      "title": "Электропроводка должна соответствовать условиям окружающей среды, назначению и ценности сооружений, ...",
      "text": "Электропроводка должна соответствовать условиям окружающей среды, назначению и ценности сооружений, их конструкции и архитектурным особенностям. Электропроводка должна обеспечивать возможность легкого распознания по всей длине проводников по цветам: голубого цвета — для обозначения нулевого рабочего или среднего проводника электрической сети; двухцветной комбинации зелено-желтого цвета — для обозначения защитного или нулевого защитного проводника; двухцветной комбинации зелено-желтого цвета по всей длине с голубыми метками на концах линии, которые наносятся при монтаже — для обозначения совмещенного нулевого рабочего и нулевого защитного проводника; черного, коричневого, красного, фиолетового, серого, розового, белого, оранжевого, бирюзового цвета — для обозначения фазного проводника."
    },
    {
      "num": "2.1.32",
      "title": "При выборе вида электропроводки и способа прокладки проводов и кабелей должны учитываться требования...",
      "text": "При выборе вида электропроводки и способа прокладки проводов и кабелей должны учитываться требования электробезопасности и пожарной безопасности."
    },
    {
      "num": "2.1.33",
      "title": "Выбор видов электропроводки, выбор проводов и кабелей и способа их прокладки следует осуществлять в ...",
      "text": "Выбор видов электропроводки, выбор проводов и кабелей и способа их прокладки следует осуществлять в соответствии с табл. 2.1.2. При наличии одновременно двух или более условий, характеризующих окружающую среду, электропроводка должна соответствовать всем этим условиям."
    },
    {
      "num": "2.1.34",
      "title": "Оболочки и изоляция проводов и кабелей, применяемых в электропроводках, должны соответствовать спосо...",
      "text": "Оболочки и изоляция проводов и кабелей, применяемых в электропроводках, должны соответствовать способу прокладки и условиям окружающей среды. Изоляция, кроме того, должна соответствовать номинальному напряжению сети. При наличии специальных требований, обусловленных характеристиками установки, изоПУЭ ляция проводов и защитные оболочки проводов и кабелей должны быть выбраны с учетом этих требований (см. также 2.1.50 и 2.1.51)."
    },
    {
      "num": "2.1.35",
      "title": "Нулевые рабочие проводники должны иметь изоляцию, равноценную изоляции фазных проводников",
      "text": "Нулевые рабочие проводники должны иметь изоляцию, равноценную изоляции фазных проводников. В производственных нормальных помещениях допускается использование стальных труб и тросов открытых электропроводок, а также металлических корпусов открыто установленных токопроводов, металлических конструкций зданий, конструкций производственного назначения (например, фермы, колонны, подкрановые пути) и механизмов в качестве одного из рабочих проводников линии в сетях напряжением до 42 В. При этом должны быть обеспечены непрерывность и достаточная проводимость этих проводников, видимость и надежная сварка стыков. Использование указанных выше конструкций в качестве рабочего проводника не допускается, если конструкции находятся в непосредственной близости от сгораемых частей зданий или конструкций."
    },
    {
      "num": "2.1.36",
      "title": "Прокладка проводов и кабелей, труб и коробов с проводами и кабелями по условиям пожарной безопасност...",
      "text": "Прокладка проводов и кабелей, труб и коробов с проводами и кабелями по условиям пожарной безопасности должна удовлетворять требованиям табл. 2.1.3."
    },
    {
      "num": "2.1.37",
      "title": "При открытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащище...",
      "text": "При открытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов расстояние в свету от провода (кабеля) до поверхности оснований, конструкций, деталей из сгораемых материалов должно составлять не менее 10 мм. При невозможности обеспечить указанное расстояние провод (кабель) следует отделять от поверхности слоем несгораемого материала, выступающим с каждой стороны провода (кабеля) не менее чем на 10 мм."
    },
    {
      "num": "2.1.38",
      "title": "При скрытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищен...",
      "text": "При скрытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т.п. с наличием сгораемых конструкций необходимо защищать провода и кабели сплошным слоем несгораемого материала со всех сторон."
    },
    {
      "num": "2.1.39",
      "title": "При открытой прокладке труб и коробов из трудносгораемых материалов по несгораемым и трудносгораемым...",
      "text": "При открытой прокладке труб и коробов из трудносгораемых материалов по несгораемым и трудносгораемым основаниям и конструкциям расстояние в свету от трубы (короба) до поверхности конструкций, деталей из сгораемых материалов должно составлять не менее 100 мм. При невозможности обеспечить указанное расстояние трубу (короб) следует отделять со всех сторон от этих поверхностей\n\n145\n\nГлава 2.1. Электропроводки\n\nТаблица 2.1.2 Выбор видов электропроводок, способов прокладки проводов и кабелей Условия окружающей среды\n\nВид электропроводки и способ прокладки\n\nПровода и кабели\n\nОткрытые электропроводки Сухие и влажные помещения\n\nНа роликах и клицах\n\nНезащищенные одножильные провода\n\nСухие помещения\n\nТо же\n\nСкрученные двухжильные провода\n\nПомещения всех видов и наружные установки\n\nНа изоляторах, а также на роликах, предназначенных для применения в сырых местах. В наружных установках ролики для сырых мест (больших размеров) допускается применять только в местах, где исключена возможность непосредственного попадания на электропроводку дождя или снега (под навесами)\n\nНезащищенные одножильные провода\n\nНаружные установки\n\nНепосредственно по поверхности стен, потолков и на струнах, полосах и других несущих конструкциях\n\nКабель в неметаллической и металлической оболочках\n\nПомещения всех видов\n\nТо же\n\nНезащищенные и защищенные одно- и многожильные провода. Кабели в неметаллической и металлической оболочках\n\nПомещения всех видов и наружные установки\n\nНа лотках и в коробах с открываемыми крышками\n\nТо же\n\nПомещения всех видов и наружные установки (только специальные провода с несущим тросом для наружных установок или кабели)\n\nНа тросах\n\nСпециальные провода с несущим тросом. Незащищенные и защищенные одно- и многожильные провода. Кабели в неметаллической и металлической оболочках\n\nПомещения всех видов и наружные установки\n\nВ неметаллических трубах из сгораемых материалов (несамозатухающий полиэтилен и т.п.). В замкнутых каналах строительных конструкций. Под штукатуркой Исключения: 1. Запрещается применение изоляционных труб с металлической оболочкой в сырых, особо сырых помещениях и наружных установках 2. Запрещается применение стальных труб и стальных глухих коробов с толщиной стенок 2 мм и менее в сырых, особо сырых помещениях и наружных установках\n\nНезащищенные и защищенные, однои многожильные провода. Кабели в неметаллической оболочке\n\nСухие, влажные и сырые помещения\n\nЗамоноличенно в строительных конструкциях при их изготовлении\n\nНезащищенные провода\n\nПомещения всех видов и наружные установки\n\nВ металлических гибких рукавах. В стальных трубах (обыкновенных и тонкостенных) и глухих стальных коробах. В неметаллических трубах и неметаллических глухих коробах из трудносгораемых материалов. В изоляционных трубах с металлической оболочкой Исключения: 1. Запрещается применение изоляционных труб с металлической оболочкой в сырых, особо сырых помещениях и наружных установках 2. Запрещается применение стальных труб и стальных глухих коробов с толщиной стенок 2 мм и менее в сырых, особо сырых помещениях и наружных установках\n\nСкрытые электропроводки\n\nОткрытые и скрытые электропроводки Незащищенные и защищенные одно- и многожильные провода. Кабели в неметаллической оболочке\n\n146 сплошным слоем несгораемого материала (штукатурка, алебастр, цементный раствор, бетон и т.п.) толщиной не менее 10 мм."
    },
    {
      "num": "2.1.40",
      "title": "При скрытой прокладке труб и коробов из трудносгораемых материалов в закрытых нишах, в пустотах стро...",
      "text": "При скрытой прокладке труб и коробов из трудносгораемых материалов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т.п. трубы и короба следует отделять со всех сторон от поверхностей конструкций, деталей из сгораемых материалов сплошным слоем несгораемого материала толщиной не менее 10 мм."
    },
    {
      "num": "2.1.41",
      "title": "При пересечениях на коротких участках электропроводки с элементами строительных конструкций из сгора...",
      "text": "При пересечениях на коротких участках электропроводки с элементами строительных конструкций из сгораемых материалов эти участки должны быть выполнены с соблюдением требований 2.1.36–2.1.40."
    },
    {
      "num": "2.1.42",
      "title": "В местах, где вследствие высокой температуры окружающей среды применение проводов и кабелей с изоляц...",
      "text": "В местах, где вследствие высокой температуры окружающей среды применение проводов и кабелей с изоляцией и оболочками нормальной теплостойкости невозможно или приводит к нерациональному повышению расхода цветного металла, следует применять провода и кабели с изоляцией и оболочками повышенной теплостойкости."
    },
    {
      "num": "2.1.43",
      "title": "В сырых и особо сырых помещениях и наружных установках изоляция проводов и изолирующие опоры, а такж...",
      "text": "В сырых и особо сырых помещениях и наружных установках изоляция проводов и изолирующие опоры, а также опорные и несущие конструкции, трубы, короба и лотки должны быть влагостойкими."
    },
    {
      "num": "2.1.44",
      "title": "В пыльных помещениях не рекомендуется применять способы прокладки, при которых на элементах электроп...",
      "text": "В пыльных помещениях не рекомендуется применять способы прокладки, при которых на элементах электропроводки может скапливаться пыль, а удаление ее затруднительно."
    },
    {
      "num": "2.1.45",
      "title": "В помещениях и наружных установках с химически активной средой все элементы электропроводки должны б...",
      "text": "В помещениях и наружных установках с химически активной средой все элементы электропроводки должны быть стойкими по отношению к среде либо защищены от ее воздействия."
    },
    {
      "num": "2.1.46",
      "title": "Провода и кабели, имеющие несветостойкую наружную изоляцию или оболочку, должны быть защищены от воз...",
      "text": "Провода и кабели, имеющие несветостойкую наружную изоляцию или оболочку, должны быть защищены от воздействия прямых солнечных лучей."
    },
    {
      "num": "2.1.47",
      "title": "В местах, где возможны механические повреждения электропроводки, открыто проложенные провода и кабел...",
      "text": "В местах, где возможны механические повреждения электропроводки, открыто проложенные провода и кабели должны быть защищены от них своими защитными оболочками, а если такие оболочки отсутствуют или недостаточно стойки по отношению к механическим воздействиям, — трубами, коробами, ограждениями или применением скрытой электропроводки."
    },
    {
      "num": "2.1.48",
      "title": "Провода и кабели должны применяться лишь в тех областях, которые указаны в стандартах и технических ...",
      "text": "Провода и кабели должны применяться лишь в тех областях, которые указаны в стандартах и технических условиях на кабели (провода)."
    },
    {
      "num": "2.1.49",
      "title": "Для стационарных электропроводок должны применяться преимущественно провода и кабели с алюминиевыми ...",
      "text": "Для стационарных электропроводок должны применяться преимущественно провода и кабели с алюминиевыми жилами. ИсключеПУЭ ния см. в 2.1.70, 3.4.3, 3.4.12, 5.5.6, 6.5.12–6.5.14, 7.2.53 и 7.3.93. Не допускается применение проводов и кабелей с алюминиевыми жилами для присоединения к электротехническим устройствам, установленным непосредственно на виброизолирующих опорах. В музеях, картинных галереях, библиотеках, архивах и других хранилищах союзного значения следует применять провода и кабели только с медными жилами."
    },
    {
      "num": "2.1.50",
      "title": "Для питания переносных и передвижных электроприемников следует применять шнуры и гибкие кабели с мед...",
      "text": "Для питания переносных и передвижных электроприемников следует применять шнуры и гибкие кабели с медными жилами, специально предназначенные для этой цели, с учетом возможных механических воздействий. Все жилы указанных проводников, в том числе заземляющая, должны быть в общей оболочке, оплетке или иметь общую изоляцию. Для механизмов, имеющих ограниченное перемещение (краны, передвижные пилы, механизмы ворот и пр.), следует применять такие конструкции токопровода к ним, которые защищают жилы проводов и кабелей от излома (например, шлейфы гибких кабелей, каретки для подвижной подвески гибких кабелей)."
    },
    {
      "num": "2.1.51",
      "title": "При наличии масел и эмульсий в местах прокладки проводов следует применять провода с маслостойкой из...",
      "text": "При наличии масел и эмульсий в местах прокладки проводов следует применять провода с маслостойкой изоляцией либо защищать провода от их воздействия.\n\nОткрытые электропроводки внутри помещений"
    },
    {
      "num": "2.1.52",
      "title": "Открытую прокладку незащищенных изолированных проводов непосредственно по основаниям, на роликах, из...",
      "text": "Открытую прокладку незащищенных изолированных проводов непосредственно по основаниям, на роликах, изоляторах, на тросах и лотках следует выполнять: 1. При напряжении выше 42 В в помещениях без повышенной опасности и при напряжении до 42 В в любых помещениях — на высоте не менее 2 м от уровня пола или площадки обслуживания. 2. При напряжении выше 42 В в помещениях с повышенной опасностью и особо опасных — на высоте не менее 2,5 м от уровня пола или площадки обслуживания. Данные требования не распространяются на спуски к выключателям, розеткам, пусковым аппаратам, щиткам, светильникам, устанавливаемым на стене. В производственных помещениях спуски незащищенных проводов к выключателям, розеткам, аппаратам, щиткам и т.п. должны быть защищены от механических воздействий до высоты не менее 1,5 м от уровня пола или площадки обслуживания.\n\n147\n\nГлава 2.1. Электропроводки\n\nТаблица 2.1.3 Выбор видов электропроводок и способов прокладки проводов и кабелей по условиям пожарной безопасности Вид электропроводки и способ прокладки по основаниям и конструкциям из сгораемых материалов\n\nПровода и кабели\n\nиз несгораемых или трудносгораемых материалов\n\nОткрытые электропроводки На роликах, изоляторах или с подкладкой несгораемых материалов*\n\nНепосредственно\n\nНезащищенные провода: защищенные провода и кабели в оболочке из сгораемых материалов\n\nНепосредственно\n\n—«—\n\nЗащищенные провода и кабели в оболочке из несгораемых и трудносгораемых материалов\n\nВ трубах и коробах из несгораемых материалов\n\nВ трубах и коробах из трудносгораемых и несгораемых материалов\n\nНезащищенные и защищенные провода и кабели в оболочке из сгораемых, трудносгораемых материалов\n\nС подкладкой несгораемых материалов* и последующим оштукатуриванием или защитой со всех сторон сплошным слоем других несгораемых материалов\n\nНепосредственно\n\nНезащищенные провода; защищенные провода и кабели в оболочке из сгораемых материалов\n\nС подкладкой несгораемых материалов*\n\n—«—\n\nЗащищенные провода и кабели в оболочке из трудносгораемых материалов\n\nНепосредственно\n\n—«—\n\nТо же из несгораемых\n\nВ трубах и коробах из трудносгораемых материалов — с подкладкой под трубы и короба из несгораемых материалов* и последующим заштукатуриванием**\n\nВ трубах и коробах: из сгораемых материалов — замоноличенно, в бороздах и т.п.; в сплошном слое несгораемых материалов***\n\nНезащищенные провода и кабели в оболочке из сгораемых, трудносгораемых и несгораемых материалов\n\nТо же из несгораемых материалов — непосредственно\n\nТо же из трудносгораемых и несгораемых материалов — непосредственно\n\n—«—\n\nСкрытые электропроводки\n\n* Подкладка из несгораемых материалов должна выступать с каждой стороны провода, кабеля, трубы или короба не менее чем на 10 мм. ** Заштукатуривание трубы осуществляется сплошным слоем штукатурки, алебастра и т.п. толщиной не менее 10 мм над трубой. *** Сплошным слоем несгораемого материала вокруг трубы (короба) может быть слой штукатурки, алебастрового, цементного раствора или бетона толщиной не менее 10 мм.\n\nВ бытовых помещениях промышленных предприятий, в жилых и общественных зданиях указанные спуски допускается не защищать от механических воздействий. В помещениях, доступных только для специально обученного персонала, высота расположения открыто проложенных незащищенных изолированных проводов не нормируется."
    },
    {
      "num": "2.1.53",
      "title": "В крановых пролетах незащищенные изолированные провода следует прокладывать на высоте не менее 2,5 м...",
      "text": "В крановых пролетах незащищенные изолированные провода следует прокладывать на высоте не менее 2,5 м от уровня площадки\n\nтележки крана (если площадка расположена выше настила моста крана) или от настила моста крана (если настил расположен выше площадки тележки). Если это невозможно, то должны быть выполнены защитные устройства для предохранения персонала, находящегося на тележке и мосту крана, от случайного прикосновения к проводам. Защитное устройство должно быть установлено на всем протяжении проводов или на самом мосту крана в пределах расположения проводов.\n\n148"
    },
    {
      "num": "2.1.54",
      "title": "Высота открытой прокладки защищенных изолированных проводов, кабелей, а также проводов и кабелей в т...",
      "text": "Высота открытой прокладки защищенных изолированных проводов, кабелей, а также проводов и кабелей в трубах, коробах со степенью защиты не ниже IP20, в гибких металлических рукавах от уровня пола или площадки обслуживания не нормируется."
    },
    {
      "num": "2.1.55",
      "title": "Если незащищенные изолированные провода пересекаются с незащищенными или защищенными изолированными ...",
      "text": "Если незащищенные изолированные провода пересекаются с незащищенными или защищенными изолированными проводами с расстоянием между проводами менее 10 мм, то в местах пересечения на каждый незащищенный провод должна быть наложена дополнительная изоляция."
    },
    {
      "num": "2.1.56",
      "title": "При пересечении незащищенных и защищенных проводов и кабелей с трубопроводами расстояния между ними ...",
      "text": "При пересечении незащищенных и защищенных проводов и кабелей с трубопроводами расстояния между ними в свету должны быть не менее 50 мм, а с трубопроводами, содержащими горючие или легковоспламеняющиеся жидкости и газы, — не менее 100 мм. При расстоянии от проводов и кабелей до трубопроводов менее 250 мм провода и кабели должны быть дополнительно защищены от механических повреждений на длине не менее 250 мм в каждую сторону от трубопровода. При пересечении с горячими трубопроводами провода и кабели должны быть защищены от воздействия высокой температуры или должны иметь соответствующее исполнение."
    },
    {
      "num": "2.1.57",
      "title": "При параллельной прокладке расстояние от проводов и кабелей до трубопроводов должно быть не менее 10...",
      "text": "При параллельной прокладке расстояние от проводов и кабелей до трубопроводов должно быть не менее 100 мм, а до трубопроводов с горючими или легковоспламеняющимися жидкостями и газами — не менее 400 мм. Провода и кабели, проложенные параллельно горячим трубопроводам, должны быть защищены от воздействия высокой температуры либо должны иметь соответствующее исполнение."
    },
    {
      "num": "2.1.58",
      "title": "В местах прохода проводов и кабелей через стены, междуэтажные перекрытия или выхода их наружу необхо...",
      "text": "В местах прохода проводов и кабелей через стены, междуэтажные перекрытия или выхода их наружу необходимо обеспечивать возможность смены электропроводки. Для этого проход должен быть выполнен в трубе, коробе, проеме и т.п. С целью предотвращения проникновения и скопления воды и распространения пожара в местах прохода через стены, перекрытия или выхода наружу следует заделывать зазоры между проводами, кабелями и трубой (коробом, проемом и т.п.), а также резервные трубы (короба, проемы и т.п.) легко удаляемой массой из несгораемого материала. Заделка должна допускать замену, дополнительную прокладку новых проводов и кабелей и обеспечивать предел огнестойкости проема не менее предела огнестойкости стены (перекрытия)."
    },
    {
      "num": "2.1.59",
      "title": "При прокладке незащищенных проводов на изолирующих опорах провода должны быть дополнительно изолиров...",
      "text": "При прокладке незащищенных проводов на изолирующих опорах провода должны быть дополнительно изолированы (например,\n\nПУЭ изоляционной трубой) в местах проходов через стены или перекрытия. При проходе этих проводов из одного сухого или влажного помещения в другое сухое или влажное помещение все провода одной линии допускается прокладывать в одной изоляционной трубе. При проходе проводов из сухого или влажного помещения в сырое, из одного сырого помещения в другое сырое или при выходе проводов из помещения наружу каждый провод должен прокладываться в отдельной изоляционной трубе. При выходе из сухого или влажного помещения в сырое или наружу здания соединения проводов должны выполняться в сухом или влажном помещении."
    },
    {
      "num": "2.1.60",
      "title": "На лотках, опорных поверхностях, тросах, струнах, полосах и других несущих конструкциях допускается ...",
      "text": "На лотках, опорных поверхностях, тросах, струнах, полосах и других несущих конструкциях допускается прокладывать провода и кабели вплотную один к другому пучками (группами) различной формы (например, круглой, прямоугольной в несколько слоев). Провода и кабели каждого пучка должны быть скреплены между собой."
    },
    {
      "num": "2.1.61",
      "title": "В коробах провода и кабели допускается прокладывать многослойно с упорядоченным и произвольным (росс...",
      "text": "В коробах провода и кабели допускается прокладывать многослойно с упорядоченным и произвольным (россыпью) взаимным расположением. Сумма сечений проводов и кабелей, рассчитанных по их наружным диаметрам, включая изоляцию и наружные оболочки, не должна превышать: для глухих коробов — 35% сечения короба в свету; для коробов с открываемыми крышками — 40%."
    },
    {
      "num": "2.1.62",
      "title": "Допустимые длительные токи на провода и кабели, проложенные пучками (группами) или многослойно, долж...",
      "text": "Допустимые длительные токи на провода и кабели, проложенные пучками (группами) или многослойно, должны приниматься с учетом снижающих коэффициентов, учитывающих количество и расположение проводников (жил) в пучке, количество и взаимное расположение пучков (слоев), а также наличие ненагруженных проводников."
    },
    {
      "num": "2.1.63",
      "title": "Трубы, короба и гибкие металлические рукава электропроводок должны прокладываться так, чтобы в них н...",
      "text": "Трубы, короба и гибкие металлические рукава электропроводок должны прокладываться так, чтобы в них не могла скапливаться влага, в том числе от конденсации паров, содержащихся в воздухе."
    },
    {
      "num": "2.1.64",
      "title": "В сухих непыльных помещениях, в которых отсутствуют пары и газы, отрицательно воздействующие на изол...",
      "text": "В сухих непыльных помещениях, в которых отсутствуют пары и газы, отрицательно воздействующие на изоляцию и оболочку проводов и кабелей, допускается соединение труб, коробов и гибких металлических рукавов без уплотнения. Соединение труб, коробов и гибких металлических рукавов между собой, а также с коробами, корпусами электрооборудования и т.п. должно быть выполнено: в помещениях, которые содержат пары или газы, отрицательно воздействующие на изоляцию или оболочки проводов и кабелей, в на149\n\nГлава 2.1. Электропроводки ружных установках и в местах, где возможно попадание в трубы, короба и рукава масла, воды или эмульсии, — с уплотнением; короба в этих случаях должны быть со сплошными стенками и с уплотненными сплошными крышками либо глухими, разъемные короба — с уплотнениями в местах разъема, а гибкие металлические рукава — герметичными; в пыльных помещениях — с уплотнением соединений и ответвлений труб, рукавов и коробов для защиты от пыли."
    },
    {
      "num": "2.1.65",
      "title": "Соединение стальных труб и коробов, используемых в качестве заземляющих или нулевых защитных проводн...",
      "text": "Соединение стальных труб и коробов, используемых в качестве заземляющих или нулевых защитных проводников, должно соответствовать требованиям, приведенным в настоящей главе и гл. 1.7.\n\nСкрытые электропроводки внутри помещений"
    },
    {
      "num": "2.1.66",
      "title": "Скрытые электропроводки в трубах, коробах и гибких металлических рукавах должны быть выполнены с соб...",
      "text": "Скрытые электропроводки в трубах, коробах и гибких металлических рукавах должны быть выполнены с соблюдением требований, приведенных в 2.1.63–2.1.65, причем во всех случаях — с уплотнением. Короба скрытых электропроводок должны быть глухими."
    },
    {
      "num": "2.1.67",
      "title": "Выполнение электропроводки в вентиляционных каналах и шахтах запрещается",
      "text": "Выполнение электропроводки в вентиляционных каналах и шахтах запрещается. Допускается пересечение этих каналов и шахт одиночными проводами и кабелями, заключенными в стальные трубы."
    },
    {
      "num": "2.1.68",
      "title": "Прокладку проводов и кабелей за подвесными потолками следует выполнять в соответствии с требованиями...",
      "text": "Прокладку проводов и кабелей за подвесными потолками следует выполнять в соответствии с требованиями настоящей главы и гл. 7.1. Электропроводки в чердачных помещениях"
    },
    {
      "num": "2.1.69",
      "title": "В чердачных помещениях могут применяться следующие виды электропроводок: открытая; проводами и кабел...",
      "text": "В чердачных помещениях могут применяться следующие виды электропроводок: открытая; проводами и кабелями, проложенными в трубах, а также защищенными проводами и кабелями в оболочках из несгораемых или трудносгораемых материалов — на любой высоте; незащищенными изолированными одножильными проводами на роликах или изоляторах (в чердачных помещениях производственных зданий — только на изоляторах) — на высоте не менее 2,5 м; при высоте до проводов менее 2,5 м они должны быть защищены от прикосновения и механических повреждений; скрытая: в стенах и перекрытиях из несгораемых материалов — на любой высоте."
    },
    {
      "num": "2.1.70",
      "title": "Открытые электропроводки в чердачных помещениях должны выполняться проводами и кабелями с медными жи...",
      "text": "Открытые электропроводки в чердачных помещениях должны выполняться проводами и кабелями с медными жилами. Провода и кабели с алюминиевыми жилами допускаются в чердачных помещениях: зданий с несгораемыми перекрытиями — при открытой прокладке их в стальных трубах или скрытой прокладке их в несгораемых стенах и перекрытиях; производственных зданий сельскохозяйственного назначения со сгораемыми перекрытиями — при открытой прокладке их в стальных трубах с исключением проникновения пыли внутрь труб и соединительных (ответвительных) коробок; при этом должны быть применены резьбовые соединения."
    },
    {
      "num": "2.1.71",
      "title": "Соединение и ответвление медных или алюминиевых жил проводов и кабелей в чердачных помещениях должны...",
      "text": "Соединение и ответвление медных или алюминиевых жил проводов и кабелей в чердачных помещениях должны осуществляться в металлических соединительных (ответвительных) коробках сваркой, опрессовкой или с применением сжимов, соответствующих материалу, сечению и количеству жил."
    },
    {
      "num": "2.1.72",
      "title": "Электропроводка в чердачных помещениях, выполненная с применением стальных труб, должна отвечать так...",
      "text": "Электропроводка в чердачных помещениях, выполненная с применением стальных труб, должна отвечать также требованиям, приведенным в 2.1.63–2.1.65."
    },
    {
      "num": "2.1.73",
      "title": "Ответвления от линий, проложенных в чердачных помещениях, к электроприемникам, установленным вне чер...",
      "text": "Ответвления от линий, проложенных в чердачных помещениях, к электроприемникам, установленным вне чердаков, допускаются при условии прокладки линий и ответвлений открыто в стальных трубах или скрыто в несгораемых стенах (перекрытиях)."
    },
    {
      "num": "2.1.74",
      "title": "Коммутационные аппараты в цепях светильников и других электроприемников, установленных непосредствен...",
      "text": "Коммутационные аппараты в цепях светильников и других электроприемников, установленных непосредственно в чердачных помещениях, должны быть установлены вне этих помещений.\n\nНаружные электропроводки"
    },
    {
      "num": "2.1.75",
      "title": "Незащищенные изолированные провода наружной электропроводки должны быть расположены или ограждены та...",
      "text": "Незащищенные изолированные провода наружной электропроводки должны быть расположены или ограждены таким образом, чтобы они были недоступны для прикосновения с мест, где возможно частое пребывание людей (например, балкон, крыльцо). От указанных мест эти провода, проложенные открыто по стенам, должны находиться на расстоянии не менее, м: При горизонтальной прокладке: под балконом, крыльцом, а также над крышей промышленного здания ........ 2,5 над окном .................................................... 0,5 под балконом ............................................... 1,0 под окном (от подоконника) ....................... 1,0 При вертикальной прокладке до окна ......... 0,75 То же, но до балкона ....................................... 1,0 От земли ........................................................ 2,75\n\n150 При подвеске проводов на опорах около зданий расстояния от проводов до балконов и окон должны быть не менее 1,5 м при максимальном отклонении проводов. Наружная электропроводка по крышам жилых, общественных зданий и зрелищных предприятий не допускается, за исключением вводов в здания (предприятия) и ответвлений к этим вводам (см. 2.1.79). Незащищенные изолированные провода наружной электропроводки в отношении прикосновения следует рассматривать как неизолированные."
    },
    {
      "num": "2.1.76",
      "title": "Расстояния от проводов, пересекающих пожарные проезды и пути для перевозки грузов, до поверхности зе...",
      "text": "Расстояния от проводов, пересекающих пожарные проезды и пути для перевозки грузов, до поверхности земли (дороги) в проезжей части должны быть не менее 6 м, в непроезжей части — не менее 3,5 м."
    },
    {
      "num": "2.1.77",
      "title": "Расстояния между проводами должно быть: при пролете до 6 м — не менее 0,1 м, при пролете более 6 м —...",
      "text": "Расстояния между проводами должно быть: при пролете до 6 м — не менее 0,1 м, при пролете более 6 м — не менее 0,15 м. Расстояния от проводов до стен и опорных конструкций должны быть не менее 50 мм."
    },
    {
      "num": "2.1.78",
      "title": "Прокладка проводов и кабелей наружной электропроводки в трубах, коробах и гибких металлических рукав...",
      "text": "Прокладка проводов и кабелей наружной электропроводки в трубах, коробах и гибких металлических рукавах должна выполняться в соответствии с требованиями, приведенными в 2.1.63–2.1.65, причем во всех случаях с уплотнением. Прокладка проводов в стальных трубах и коробах в земле вне зданий не допускается."
    },
    {
      "num": "2.1.79",
      "title": "Вводы в здания рекомендуется выполнять через стены в изоляционных трубах таким образом, чтобы вода н...",
      "text": "Вводы в здания рекомендуется выполнять через стены в изоляционных трубах таким образом, чтобы вода не могла скапливаться в проходе и проникать внутрь здания. Расстояние от проводов перед вводом и проводов ввода до поверхности земли должно быть не менее 2,75 м (см. также 2.4.37 и 2.4.56). Расстояние между проводами у изоляторов ввода, а также от проводов до выступающих частей здания (свесы крыши и т.п.) должно быть не менее 0,2 м. Вводы допускается выполнять через крыши в стальных трубах. При этом расстояние по вертикали от проводов ответвления к вводу и от проводов ввода до крыши должно быть не менее 2,5 м. Для зданий небольшой высоты (торговые павильоны, киоски, здания контейнерного типа, передвижные будки, фургоны и т.п.), на крышах которых исключено пребывание людей, расстояние в свету от проводов ответвлений к вводу и проводов ввода до крыши допускается принимать не менее 0,5 м. При этом расстояние от проводов до поверхности земли должно быть не менее 2,75 м.\n\nПУЭ\n\nГлава 2.2 ТОКОПРОВОДЫ НАПРЯЖЕНИЕМ ДО 35 КВ Область применения, определения"
    }
  ]
}