{
  "chapter": "4.2",
  "section": "4",
  "section_title": "РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА И ПОДСТАНЦИИ",
  "title": "Распределительные устройства и подстанции напряжением выше 1 кВ 347",
  "points": [
    {
      "num": "4.2.1",
      "title": "Настоящая глава Правил распространяется на стационарные распределительные устройства (РУ) и трансфор...",
      "text": "Настоящая глава Правил распространяется на стационарные распределительные устройства (РУ) и трансформаторные подстанции (ПС) переменного тока напряжением выше 1 кВ."
    },
    {
      "num": "4.2.2",
      "title": "Настоящая глава не содержит требований по устройству РУ и ПС в части: выбора площадки (кроме 4.2.35)...",
      "text": "Настоящая глава не содержит требований по устройству РУ и ПС в части: выбора площадки (кроме 4.2.35); инженерной подготовки территории; мероприятий по снижению шума, создаваемого работающим электрооборудованием; определения категории взрывопожарной и пожарной опасности помещений; определения степени огнестойкости зданий (кроме 4.2.117, 4.2.118); охранных мероприятий; противопожарной защиты и пожарной безопасности (кроме некоторых пунктов). По перечисленному выше следует руководствоваться требованиями действующих строительных норм и правил и ведомственных документов."
    },
    {
      "num": "4.2.3",
      "title": "Определения основных понятий, применяемых в настоящей главе, приняты по действующим стандартам, а та...",
      "text": "Определения основных понятий, применяемых в настоящей главе, приняты по действующим стандартам, а также по 4.2.4–4.2.16.\n<table class=\"doc-table\"><thead><tr><th>Наибольшие отключаем Расст между полюсо (рис</th><th>токи ые и ояние осями в Ж, . 4.2</th><th>холостого включаемые м .2)</th><th>хода и разъе На до заз А</th><th>зарядные динителями именьшее р емленных и частей, м Б</th><th>токи, и отд асстоя токов (рис.</th><th>токи елите ние едущи 4.2.2</th><th>замыкания н лями 6–35 к х ) х В</th><th>а землю, В Ток, А, не более олостого           заряд-          замыкания на хода               ный               землю</th></tr></thead><tbody><tr><td></td><td>0,2</td><td></td><td>0,2</td><td>0</td><td>,2</td><td>0</td><td>,5</td><td>3,5               2,5                 4,0</td></tr><tr><td>0</td><td>,25</td><td></td><td>0,3</td><td>0</td><td>,3</td><td>0</td><td>,7</td><td>3,0               2,0                 3,0</td></tr><tr><td></td><td>0,3</td><td></td><td>0,4</td><td>0</td><td>,4</td><td>1</td><td>,0</td><td>3,0               1,5                 2,5</td></tr><tr><td>0</td><td>,45</td><td></td><td>0,5</td><td>0</td><td>,5</td><td>1</td><td>,5</td><td>2,5               1,0                 1,5</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "4.2.4",
      "title": "Распределительное устройство (РУ) — электроустановка, служащая для приема и распределения электроэне...",
      "text": "Распределительное устройство (РУ) — электроустановка, служащая для приема и распределения электроэнергии и содержащая коммутационные аппараты, сборные и соединительные шины, вспомогательные устройства (компрессорные, аккумуляторные и др.), а также устройства защиты, автоматики, телемеханики, связи и измерений. Открытое распределительное устройство (ОРУ) — РУ, все или основное оборудование которого расположено на открытом воздухе. Закрытое распределительное устройство (ЗРУ) — РУ, оборудование которого расположено в помещении.\n<table class=\"doc-table\"><thead><tr><th>перегор Размеры</th><th>одок изолирующих</th><th>перегородок, м Д</th><th>(рис.</th><th>4.2.2) Е</th></tr></thead><tbody><tr><td></td><td></td><td>0,5</td><td></td><td>0,05</td></tr><tr><td></td><td></td><td>0,65</td><td></td><td>0,05</td></tr><tr><td></td><td></td><td>1,1</td><td></td><td>0,05</td></tr><tr><td></td><td></td><td>1,8</td><td></td><td>0,05</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "4.2.5",
      "title": "Комплектное распределительное устройство — РУ, состоящее из шкафов или блоков со встроенными в них а...",
      "text": "Комплектное распределительное устройство — РУ, состоящее из шкафов или блоков со встроенными в них аппаратами, устройствами измерения, защиты и автоматики и соединительных элементов (например, токопроводов), поставляемых в собранном или полностью подготовленном к сборке виде. Комплектное распределительное устройство элегазовое (КРУЭ) — РУ, в котором основное оборудование заключено в оболочки, заполненные элегазом (SF6), служащим изолирующей и/ или дугогасящей средой.\n\nПУЭ Комплектное распределительное устройство, предназначенное для внутренней установки, сокращенно обозначается КРУ, а для наружной — КРУН. Разновидностью КРУ является КСО — камера сборная одностороннего обслуживания."
    },
    {
      "num": "4.2.6",
      "title": "Трансформаторная подстанция — электроустановка, предназначенная для приема, преобразования и распред...",
      "text": "Трансформаторная подстанция — электроустановка, предназначенная для приема, преобразования и распределения энергии и состоящая из трансформаторов, РУ, устройств управления, технологических и вспомогательных сооружений."
    },
    {
      "num": "4.2.7",
      "title": "Пристроенная ПС (РУ) — ПС (РУ), непосредственно примыкающая к основному зданию электростанции или пр...",
      "text": "Пристроенная ПС (РУ) — ПС (РУ), непосредственно примыкающая к основному зданию электростанции или промышленного предприятия.\n<table class=\"doc-table\"><thead><tr><th>Номер рисунка</th><th>защищ</th><th>Наимен енных раз На</th><th>ьшие ра рядника именова</th><th>сстояния ми, и ЗР ние расс</th><th>в с У 11 тоян</th><th>вету от 0–330 кВ ия</th><th>токове , защи</th><th>дущих частей д щенных огранич Об ч</th><th>о различ ителями озна- ение</th><th>ных элем перенапр</th><th>ентов ЗРУ яжений* (в Изоляци</th><th>(подстанци знаменате онное расс</th><th>й) 3–330 к ле) (рис. тояние, мм</th><th>В, 4.2.14–4.2 , для номи</th><th>.17) нального н</th><th>апряжения,</th><th>кВ</th><th></th></tr></thead><tbody><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>3</td><td>6</td><td>10</td><td>20</td><td>35</td><td>110</td><td>150</td><td>220</td><td>330</td></tr><tr><td>4.2.14    О</td><td>т токоведущих ча</td><td>стей до з</td><td>аземлен</td><td>ных конс</td><td>трук</td><td>ций и ча</td><td>стей з</td><td>даний        А</td><td>ф-з</td><td>65</td><td>90</td><td>120</td><td>180</td><td>290</td><td>700</td><td>1100</td><td>1700</td><td>2400</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>600</td><td>800</td><td>1200</td><td>2000</td></tr><tr><td>4.2.14    М</td><td>ежду проводникам</td><td>и разных</td><td>фаз</td><td></td><td></td><td></td><td></td><td>А</td><td>ф-ф</td><td>70</td><td>100</td><td>130</td><td>200</td><td>320</td><td>800</td><td>1200</td><td>1800</td><td>2600</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>750</td><td>1050</td><td>1600</td><td>2200</td></tr><tr><td>4.2.15    О</td><td>т токоведущих ча</td><td>стей до с</td><td>плошных</td><td>огражде</td><td>ний</td><td></td><td></td><td></td><td>Б</td><td>95</td><td>120</td><td>150</td><td>210</td><td>320</td><td>730</td><td>1130</td><td>1730</td><td>2430</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>630</td><td>830</td><td>1230</td><td>2030</td></tr><tr><td>4.2.16    О</td><td>т токоведущих ча</td><td>стей до с</td><td>етчатых</td><td>огражде</td><td>ний</td><td></td><td></td><td></td><td>В</td><td>165</td><td>190</td><td>220</td><td>280</td><td>390</td><td>800</td><td>1200</td><td>1800</td><td>2500</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>700</td><td>900</td><td>1300</td><td>2100</td></tr><tr><td>4.2.16    М</td><td>ежду неогражденн</td><td>ыми токов</td><td>едущими</td><td>частями</td><td>раз</td><td>ных цепе</td><td>й</td><td></td><td>Г</td><td>2000</td><td>2000</td><td>2000</td><td>2200</td><td>2200</td><td>2900</td><td>3300</td><td>3800</td><td>4600</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>2800</td><td>3000</td><td>3400</td><td>4200</td></tr><tr><td>4.2.17    О</td><td>т неогражденных</td><td>токоведущ</td><td>их част</td><td>ей до по</td><td>ла</td><td></td><td></td><td></td><td>Д</td><td>2500</td><td>2500</td><td>2500</td><td>2700</td><td>2700</td><td>3400</td><td>3700</td><td>4200</td><td>5000</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>3300</td><td></td><td>3700</td><td></td></tr><tr><td>4.2.17    О</td><td>т неогражденных</td><td>выводов и</td><td>з ЗРУ д</td><td>о земли</td><td>при</td><td>выходе и</td><td>х не н</td><td>а терри-</td><td>Е</td><td>4500</td><td>4500</td><td>4500</td><td>4750</td><td>4750</td><td>5500</td><td>6000</td><td>6500</td><td>7200</td></tr><tr><td>т</td><td>орию ОРУ и при о</td><td>тсутствии</td><td>проезд</td><td>а трансп</td><td>орта</td><td>под выв</td><td>одами</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>5400</td><td>5700</td><td>6000</td><td>6800</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "4.2.8",
      "title": "Встроенная ПС (РУ) — ПС (РУ), занимающая часть здания.",
      "text": "Встроенная ПС (РУ) — ПС (РУ), занимающая часть здания."
    },
    {
      "num": "4.2.9",
      "title": "Внутрицеховая ПС (РУ) — ПС (РУ), расположенная внутри цеха открыто (без ограждения), за сетчатым огр...",
      "text": "Внутрицеховая ПС (РУ) — ПС (РУ), расположенная внутри цеха открыто (без ограждения), за сетчатым ограждением, в отдельном помещении."
    },
    {
      "num": "4.2.10",
      "title": "Комплектная трансформаторная ПС (КТП) — ПС, состоящая из трансформаторов, блоков (КРУ и КРУН) и друг...",
      "text": "Комплектная трансформаторная ПС (КТП) — ПС, состоящая из трансформаторов, блоков (КРУ и КРУН) и других элементов, поставляемых в собранном или полностью подготовленном на заводе-изготовителе к сборке виде."
    },
    {
      "num": "4.2.11",
      "title": "Столбовая трансформаторная ПС (СТП) — открытая трансформаторная ПС, все оборудование которой установ...",
      "text": "Столбовая трансформаторная ПС (СТП) — открытая трансформаторная ПС, все оборудование которой установлено на одностоечной опоре ВЛ на высоте, не требующей ограждения ПС. Мачтовая трансформаторная ПС (МТП) — открытая трансформаторная ПС, все оборудование которой установлено на конструкциях (в том числе на двух и более стойках опор ВЛ) с площадкой обслуживания на высоте, не требующей ограждения ПС."
    },
    {
      "num": "4.2.12",
      "title": "Распределительный пункт — РУ 6–500 кВ с аппаратурой для управления его работой, не входящее в состав...",
      "text": "Распределительный пункт — РУ 6–500 кВ с аппаратурой для управления его работой, не входящее в состав ПС."
    },
    {
      "num": "4.2.13",
      "title": "Секционирующий пункт — пункт, предназначенный для секционирования (с автоматическим или ручным управ...",
      "text": "Секционирующий пункт — пункт, предназначенный для секционирования (с автоматическим или ручным управлением) участка линий 6–20 кВ."
    },
    {
      "num": "4.2.14",
      "title": "Камера — помещение, предназначенное для установки аппаратов, трансформаторов и шин",
      "text": "Камера — помещение, предназначенное для установки аппаратов, трансформаторов и шин. Закрытая камера — камера, закрытая со всех сторон и имеющая сплошные (несетчатые) двери. Огражденная камера — камера, которая имеет проемы, защищенные полностью или частично несплошными (сетчатыми или смешанными) ограждениями."
    },
    {
      "num": "4.2.15",
      "title": "Биологическая защита — комплекс мероприятий и устройств для защиты людей от вредного влияния электри...",
      "text": "Биологическая защита — комплекс мероприятий и устройств для защиты людей от вредного влияния электрического и магнитного полей."
    },
    {
      "num": "4.2.16",
      "title": "Здание вспомогательного назначения (ЗВН) — здание, состоящее из помещений, неГлава 4.2",
      "text": "Здание вспомогательного назначения (ЗВН) — здание, состоящее из помещений, неГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 299 обходимых для организации и проведения работ по техническому обслуживанию и ремонту оборудования ПС.\n\nОбщие требования"
    },
    {
      "num": "4.2.17",
      "title": "Электрооборудование, токоведущие части, изоляторы, крепления, ограждения, несущие конструкции, изоля...",
      "text": "Электрооборудование, токоведущие части, изоляторы, крепления, ограждения, несущие конструкции, изоляционные и другие расстояния должны быть выбраны и установлены таким образом, чтобы: 1) вызываемые нормальными условиями работы электроустановки усилия, нагрев, электрическая дуга или иные сопутствующие ее работе явления (искрение, выброс газов и т.п.) не могли причинить вред обслуживающему персоналу, а также привести к повреждению оборудования и возникновению короткого замыкания (КЗ) или замыканию на землю; 2) при нарушении нормальных условий работы электроустановки была обеспечена необходимая локализация повреждений, обусловленных действием КЗ; 3) при снятом напряжении с какой-либо цепи относящиеся к ней аппараты, токоведущие части и конструкции могли подвергаться безопасному техническому обслуживанию и ремонту без нарушения нормальной работы соседних цепей; 4) была обеспечена возможность удобного транспортирования оборудования."
    },
    {
      "num": "4.2.18",
      "title": "При использовании разъединителей и отделителей при их наружной и внутренней установке для отключения...",
      "text": "При использовании разъединителей и отделителей при их наружной и внутренней установке для отключения и включения токов холостого хода силовых трансформаторов, зарядных токов воздушных и кабельных линий электропередачи и систем шин необходимо выполнять следующие требования: 1) разъединителями и отделителями напряжением 110–500 кВ независимо от климатических условий и степени промышленного загрязнения атмосферы при их наружной установке допускается отключать и включать ток холостого хода силовых трансформаторов и зарядные токи воздушных и кабельных линий, систем шин и присоединений, которые не превышают значений, указанных в табл. 4.2.1; 2) разъединителями и отделителями напряжением 110, 150, 220 кВ при их внутренней установке со стандартными расстояниями между осями полюсов соответственно 2; 2,5 и 3,5 м допускается отключать и включать токи холостого хода силовых (авто-)трансформаторов при глухозаземленной нейтрали соответственно не более 4, 2 и 2 А, а также зарядные токи присоединений не более 1,5 А; 3) указанные на рис. 4.2.1 расстояния по горизонтали а, б, в от колонок и концов\n\nгоризонтально-поворотных (ГП) подвижных контактов в отключенном положении до заземленных и токоведущих частей соседних присоединений должны быть не меньше расстояний между осями полюсов д, указанных в табл. 4.2.1 и 4.2.2. Эти требования к расстояниям а, б, в по рис. 4.2.1 применимы и к разъединителям и отделителям напряжением 110–220 кВ при их внутренней установке по п. 2. Расстояния по вертикали г от концов вертикально-рубящих (BP) и ГП подвижных контактов до заземленных и токоведущих частей должны быть на 0,5 м больше расстояний д; 4) разъединителями и отделителями 6–35 кВ при их наружной и внутренней установке допускается отключать и включать токи холостого хода силовых трансформаторов, зарядные токи воздушных и кабельных линий электропередачи, а также токи замыкания на землю, которые не превышают значений, указанных в табл. 4.2.2 (см. рис. 4.2.1) и табл. 4.2.3 (рис. 4.2.2, а и б). Размеры изолирующих перегородок для стандартных трехполюсных разъединителей приведены в табл. 4.2.4 в соответствии с рис. 4.2.2, а и б; 5) у разъединителей и отделителей, установленных горизонтально, спуски из гибкого провода прокладывать полого во избежание переброски на них дуги, не допуская расположения, близкого к вертикальному. Угол между горизонталью и прямой, соединяющей точку подвеса спуска и линейный зажим полюса, должен быть не более 65°.\n\nРис. 4.2.1. Границы расположения открытых подвижных контактов разъединителя (отделителя) по отношению к заземленным и токоведущим частям\n\n300\n\nПУЭ Таблица 4.2.1 Наибольшие токи холостого хода и зарядные токи, отключаемые и включаемые разъединителями и отделителями 110–500 кВ Ток, А, не более\n\nРасстояние между осями полюсов δ, м (рис. 4.2.1)\n\nхолостого хода\n\nзарядный\n\nBP\n\n2,0 2,5 3,0\n\n6,0 7,0 9,0\n\n2,5 3,0 3,5\n\nГП\n\n2,0 2,5 3,0 3,5\n\n4,0 6,0 8,0 10,0\n\n1,5 2,0 3,0 3,5\n\nBP\n\n2,5 2,7 3,0 3,4 4,0\n\n2,3 4,0 6,0 7,6 10,0\n\n1,0 1,5 2,0 2,5 3,0\n\nГП\n\n3,0 3,7 4,0 4,4\n\n2,3 5,0 5,5 6,0\n\n1,0 1,5 2,0 2,5\n\nBP\n\n3,5 4,0 4,5\n\n3,0 5,0 8,0\n\n1,0 1,5 2,0\n\nГП\n\n3,5 4,0 4,5\n\n3,0 5,0 8,0\n\n1,0 1,5 2,0\n\n330\n\nГП ПН ПНЗ\n\n6,0 6,0 6,0\n\n5,0 3,5 4,5\n\n2,0 1,0 1,5\n\n500\n\nBP ГП ПН ПНЗ\n\n7,5 8,0 8,0 7,5\n\n5,0 6,0 5,0 5,5\n\n2,0 2,5 2,0 2,5\n\nНоминальное напряжение, кВ\n\nТип отделителя, разъединителя\n\n110\n\n150\n\n220\n\nП р и мечани я : 1. ВР — вертикально-рубящий, ГП — горизонтально-поворотный, ПН — подвесной, ПНЗ — подвесной с опережающим отключением и отстающим включением полюса фазы В. 2. Приведены результирующие токи холостого хода с учетом взаимной компенсации индуктивных токов ненагруженных трансформаторов зарядными токами их присоединений и зарядных токов воздушных или кабельных присоединений индуктивными токами ненагруженных трансформаторов.\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 301 Таблица 4.2.2 Наибольшие токи холостого хода и зарядные токи, токи замыкания на землю, отключаемые и включаемые разъединителями и отделителями 6–35 кВ Ток, А, не более Номинальное напряжение, кВ\n\nРасстояние между осями полюсов δ, м (рис. 4.2.1)\n\nхолостого хода\n\nзарядный\n\nзамыкания на землю\n\n0,4 0,5 075 1,0 2,0\n\n2,5 2,5 3,0 3,0 5,0\n\n5,0 4,0 3,0 2,0 3,0\n\n7,5 6,0 4,5 3,0 5,0\n\n6 10 20 35 35\n\nТаблица 4.2.3 Наибольшие токи холостого хода и зарядные токи, токи замыкания на землю, отключаемые и включаемые разъединителями и отделителями 6–35 кВ Расстояние между осями полюсов Ж, м (рис. 4.2.2)\n\nНоминальное напряжение, кВ\n\n6 10 20 35\n\n0,2 0,25 0,3 0,45\n\nНаименьшее расстояние до заземленных и токоведущих частей, м (рис. 4.2.2) А\n\nБ\n\nВ\n\n0,2 0,3 0,4 0,5\n\n0,2 0,3 0,4 0,5\n\n0,5 0,7 1,0 1,5\n\nТок, А, не более холостого хода\n\nзарядный\n\nзамыкания на землю\n\n3,5 3,0 3,0 2,5\n\n2,5 2,0 1,5 1,0\n\n4,0 3,0 2,5 1,5\n\nП р и м е чани е. При изолирующих перегородках между полюсами отключаемые и включаемые токи в 1,5 раза больше значений, указанных в табл. 4.2.3.\n\nТаблица 4.2.4 Размеры изолирующих перегородок Размеры изолирующих перегородок, м (рис. 4.2.2) Номинальное напряжение, кВ\n\n6 10 20 35\n\nГ\n\nД\n\nЕ\n\n0,1 0,15 0,2 0,25\n\n0,5 0,65 1,1 1,8\n\n0,05 0,05 0,05 0,05\n\nРис. 4.2.2. Установка разъединителя (отделителя): а — вертикальная; б — наклонная; 1 — изолирующие перегородки\n\n302 Ошиновку из жестких шин выполнять так, чтобы на расстоянии в (см. рис. 4.2.1) шины подходили к разъединителям (отделителям) с подъемом или горизонтально. Недопустимое сближение шин с подвижными контактами у горизонтально-поворотных разъединителей и отделителей показано пунктиром; 6) для обеспечения безопасности персонала и защиты его от светового и теплового воздействия дуги над ручными приводами отделителей и разъединителей устанавливать козырьки или навесы из негорючего материала. Сооружение козырьков не требуется у разъединителей и отделителей напряжением 6–35 кВ, если отключаемый ток холостого хода не превышает 3 А, а отключаемый зарядный — 2 А; 7) приводы трехполюсных разъединителей 6–35 кВ при их внутренней установке, если они не отделены от разъединителей стеной или перекрытием, снабжать глухим щитом, расположенным между приводом и разъединителем; 8) в электроустановках напряжением 35, 110, 150 и 220 кВ с разъединителями и отделителями в одной цепи отключение ненагруженного трансформатора, автотрансформатора, системы шин, линий электропередачи производить дистанционно отделителем, включение — разъединителем."
    },
    {
      "num": "4.2.19",
      "title": "Выбор аппаратов, проводников и изоляторов по условиям КЗ должен производиться в соответствии с гл",
      "text": "Выбор аппаратов, проводников и изоляторов по условиям КЗ должен производиться в соответствии с гл. 1.4."
    },
    {
      "num": "4.2.20",
      "title": "Конструкции, на которых установлены электрооборудование, аппараты, токоведущие части и изоляторы, до...",
      "text": "Конструкции, на которых установлены электрооборудование, аппараты, токоведущие части и изоляторы, должны выдерживать нагрузки от их веса, тяжения, коммутационных операций, воздействия ветра, гололеда и КЗ, а также сейсмических воздействий. Строительные конструкции, доступные для прикосновения персонала, не должны нагреваться от воздействия электрического тока выше 50 °С; недоступные для прикосновения — выше 70 °С. Конструкции на нагрев могут не проверяться, если по токоведущим частям проходит переменный ток 1000 А и менее."
    },
    {
      "num": "4.2.21",
      "title": "Во всех цепях РУ должна быть предусмотрена установка разъединяющих устройств с видимым разрывом, обе...",
      "text": "Во всех цепях РУ должна быть предусмотрена установка разъединяющих устройств с видимым разрывом, обеспечивающих возможность отсоединения всех аппаратов (выключателей, предохранителей, трансформаторов тока, трансформаторов напряжения и т.д.) каждой цепи со всех ее сторон, откуда может быть подано напряжение. Видимый разрыв может отсутствовать в комплектных распределительных устройствах заводского изготовления (в том числе с заполнением элегазом — КРУЭ) с выкатными элементами и/или при наличии надежного механического указателя гарантированного положения контактов.\n\nПУЭ Указанное требование не распространяется на высокочастотные заградители и конденсаторы связи, трансформаторы напряжения, устанавливаемые на отходящих линиях, а также трансформаторы напряжения емкостного типа, присоединяемые к системам шин, разрядники и ограничители перенапряжений, устанавливаемые на выводах трансформаторов и шунтирующих реакторов и на отходящих линиях, а также на силовые трансформаторы с кабельными вводами. В отдельных случаях, обусловленных схемными или конструктивными решениями, трансформаторы тока допускается устанавливать до разъединяющих устройств."
    },
    {
      "num": "4.2.22",
      "title": "При расположении РУ и ПС в местах, где воздух может содержать вещества, ухудшающие работу изоляции и...",
      "text": "При расположении РУ и ПС в местах, где воздух может содержать вещества, ухудшающие работу изоляции или разрушающе действующие на оборудование и шины, должны быть приняты меры, обеспечивающие надежную работу установки: применение закрытых ПС и РУ, защищенных от проникновения пыли, вредных газов или паров в помещение; применение усиленной изоляции и шин из материала, стойкого к воздействию окружающей среды, или покраска их защитным покрытием; расположение ПС и РУ со стороны господствующего направления ветра; применение минимального количества открыто установленного оборудования. При сооружении ПС и РУ вблизи морских побережий, соленых озер, химических предприятий, а также в местах, где длительным опытом эксплуатации установлено разрушение алюминия от коррозии, следует применять специальные алюминиевые и сталеалюминиевые провода, защищенные от коррозии, в том числе полимерным покрытием, или провода из меди и ее сплавов."
    },
    {
      "num": "4.2.23",
      "title": "При расположении РУ и ПС в сейсмических районах для обеспечения требуемой сейсмостойкости наряду с п...",
      "text": "При расположении РУ и ПС в сейсмических районах для обеспечения требуемой сейсмостойкости наряду с применением имевшегося сейсмостойкого оборудования следует предусматривать специальные меры, повышающие сейсмостойкость электроустановки."
    },
    {
      "num": "4.2.24",
      "title": "В ОРУ, КРУ, КРУН и неотапливаемых ЗРУ, где температура окружающего воздуха может быть ниже допустимо...",
      "text": "В ОРУ, КРУ, КРУН и неотапливаемых ЗРУ, где температура окружающего воздуха может быть ниже допустимой для оборудования, должен быть предусмотрен подогрев в соответствии с действующими стандартами на оборудование."
    },
    {
      "num": "4.2.25",
      "title": "Ошиновку РУ и ПС, как правило, следует выполнять из алюминиевых и сталеалюминиевых проводов, полос, ...",
      "text": "Ошиновку РУ и ПС, как правило, следует выполнять из алюминиевых и сталеалюминиевых проводов, полос, труб и шин из профилей алюминия и алюминиевых сплавов электротехнического назначения (исключения см. в 4.2.22). При этом, когда деформации ошиновки, вызываемые изменениями температуры, могут вызывать опасные механические напряжения в проводах\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 303 или изоляторах, следует предусматривать меры, исключающие возникновение таких напряжений. Конструкция жесткой ошиновки должна предусматривать устройства для гашения вибрации шин и компенсирующие устройства для предотвращения передачи механических усилий на контактные выводы аппаратов и опорные изоляторы от температурных деформаций и неравномерной осадки опорных конструкций. Токопроводы следует выполнять в соответствии с требованиями гл. 2.2."
    },
    {
      "num": "4.2.26",
      "title": "Обозначение фаз электрооборудования и ошиновки РУ и ПС должно выполняться в соответствии с требовани...",
      "text": "Обозначение фаз электрооборудования и ошиновки РУ и ПС должно выполняться в соответствии с требованиями гл. 1.1."
    },
    {
      "num": "4.2.27",
      "title": "Распределительные устройства должны быть оборудованы оперативной блокировкой неправильных действий п...",
      "text": "Распределительные устройства должны быть оборудованы оперативной блокировкой неправильных действий при переключениях в электрических установках (сокращенно — оперативной блокировкой), предназначенной для предотвращения неправильных действий с разъединителями, заземляющими ножами1, отделителями и короткозамыкателями. Оперативная блокировка должна исключать: подачу напряжения разъединителем на участок электрической схемы, заземленной включенным заземлителем, а также на участок электрической схемы, отделенной от включенных заземлителей только выключателем; включение заземлителя на участке схемы, не отделенном разъединителем от других участков, которые могут быть как под напряжением, так и без напряжения; отключение и включение разъединителями токов нагрузки. Оперативная блокировка должна обеспечивать в схеме с последовательным соединением разъединителя с отделителем включение ненагруженного трансформатора разъединителем, а отключение — отделителем. На заземлителях линейных разъединителей со стороны линии допускается иметь только механическую блокировку с приводом разъединителя."
    },
    {
      "num": "4.2.28",
      "title": "Распределительные устройства и ПС, как правило, должны быть оборудованы стационарными заземлителями,...",
      "text": "Распределительные устройства и ПС, как правило, должны быть оборудованы стационарными заземлителями, обеспечивающими в соответствии с требованиями безопасности заземление аппаратов и ошиновки. В РУ 3 кВ и выше стационарные заземлители должны быть размещены так, чтобы были не нужны переносные заземления и чтобы персонал, работающий на токоведущих частях любых участков присоединений и сборных шин, был 1 В последующем тексте настоящей главы вместо слов «заземляющий нож» используется слово «заземлитель», под которым понимается как элемент аппарата, так и отдельно установленный аппарат.\n\nзащищен заземлителями со всех сторон, откуда может быть подано напряжение. На случай отключения в процессе ремонта разъединителя с заземлителями или только заземлителя этого разъединителя должны быть предусмотрены заземлители у других разъединителей на данном участке схемы, расположенные со стороны возможной подачи напряжения. Последнее требование не относится к заземлителям со стороны линейных разъединителей (при отсутствии обходной системы шин или ремонтной перемычки со стороны ВЛ), а также к заземлителям в цепи секционной связи КРУ. На заземлителях линейных разъединителей со стороны линии следует, как правило, иметь привод с дистанционным управлением для исключения травмирования персонала при ошибочном включении их и наличии на линии напряжения, в ячейках КРУЭ эти заземлители, кроме того, рекомендуется иметь быстродействующими. Каждая секция (система) сборных шин РУ 35 кВ и выше должна иметь, как правило, два комплекта заземлителей. При наличии трансформаторов напряжения заземления сборных шин следует осуществлять, как правило, заземлителями разъединителей трансформаторов напряжения. Применение переносных защитных заземлений предусматривается в следующих случаях: при работе на линейных разъединителях и на оборудовании, расположенном со стороны ВЛ до линейного разъединителя; на участках схемы, где заземлители установлены отдельно от разъединителей, на время ремонта заземлителей; для защиты от наведенного напряжения."
    },
    {
      "num": "4.2.29",
      "title": "Сетчатые и смешанные ограждения токоведущих частей и электрооборудования должны иметь высоту над уро...",
      "text": "Сетчатые и смешанные ограждения токоведущих частей и электрооборудования должны иметь высоту над уровнем планировки для ОРУ и открыто установленных трансформаторов 2 или 1,6 м (с учетом требований 4.2.57 и 4.2.58), а над уровнем пола для ЗРУ и трансформаторов, установленных внутри здания, 1,9 м; сетки должны иметь отверстия размером не более 25 × 25 мм, а также приспособления для запирания их на замок. Нижняя кромка этих ограждений в ОРУ должна располагаться на высоте 0,1–0,2 м, а в ЗРУ — на уровне пола. Применение барьеров допускается при входе в камеры выключателей, трансформаторов и других аппаратов для их осмотра при наличии напряжения на токоведущих частях. Барьеры должны устанавливаться на высоте 1,2 м и быть съемными. При высоте пола камер над уровнем земли более 0,3 м необходимо оставить между дверью и барьером расстояние не менее 0,5 м или предусмотреть площадку перед дверью для осмотра. Применение барьеров в качестве единственного вида ограждения токоведущих частей недопустимо.\n\n304"
    },
    {
      "num": "4.2.30",
      "title": "Указатели уровня и температуры масла маслонаполненных трансформаторов и аппаратов и другие указатели...",
      "text": "Указатели уровня и температуры масла маслонаполненных трансформаторов и аппаратов и другие указатели, характеризующие состояние оборудования, должны быть расположены таким образом, чтобы были обеспечены удобные и безопасные условия для доступа к ним и наблюдения за ними без снятия напряжения (например, со стороны прохода в камеру). Для отбора проб масла расстояние от уровня пола или поверхности земли до крана трансформатора или аппарата должно быть не менее 0,2 м или должен быть предусмотрен соответствующий приямок."
    },
    {
      "num": "4.2.31",
      "title": "Электропроводка цепей защиты автоматики, измерения, сигнализации и освещения, проложенная по электро...",
      "text": "Электропроводка цепей защиты автоматики, измерения, сигнализации и освещения, проложенная по электротехническим устройствам с масляным наполнением, должна быть выполнена проводами с маслостойкой изоляцией."
    },
    {
      "num": "4.2.32",
      "title": "Расчетный уровень высоких (паводковых) вод принимается с обеспеченностью: 2% (повторяемость 1 раз в ...",
      "text": "Расчетный уровень высоких (паводковых) вод принимается с обеспеченностью: 2% (повторяемость 1 раз в 50 лет) для ПС 330 кВ и ниже и 1% (повторяемость 1 раз в 100 лет) для ПС 500 кВ и выше."
    },
    {
      "num": "4.2.33",
      "title": "Распределительные устройства и ПС должны быть оборудованы электрическим освещением",
      "text": "Распределительные устройства и ПС должны быть оборудованы электрическим освещением. Осветительная арматура должна быть установлена таким образом, чтобы было обеспечено ее безопасное обслуживание."
    },
    {
      "num": "4.2.34",
      "title": "Распределительные устройства и ПС должны быть обеспечены телефонной и другими видами связи в соответ...",
      "text": "Распределительные устройства и ПС должны быть обеспечены телефонной и другими видами связи в соответствии с принятой системой обслуживания."
    },
    {
      "num": "4.2.35",
      "title": "Размещение РУ и ПС, генеральный план и инженерная подготовка территории и защита их от затопления, о...",
      "text": "Размещение РУ и ПС, генеральный план и инженерная подготовка территории и защита их от затопления, оползней, лавин и т.п. должны быть выполнены в соответствии с требованиями СНиП Госстроя России."
    },
    {
      "num": "4.2.36",
      "title": "Компоновка и конструктивное выполнение ОРУ и ЗРУ должны предусматривать возможность применения механ...",
      "text": "Компоновка и конструктивное выполнение ОРУ и ЗРУ должны предусматривать возможность применения механизмов, в том числе специальных, для производства монтажных и ремонтных работ."
    },
    {
      "num": "4.2.37",
      "title": "Расстояния между РУ (ПС) и деревьями высотой более 4 м должны быть такими, чтобы исключались поврежд...",
      "text": "Расстояния между РУ (ПС) и деревьями высотой более 4 м должны быть такими, чтобы исключались повреждения оборудования и ошиновки при падении дерева (с учетом роста деревьев за 25 лет)."
    },
    {
      "num": "4.2.38",
      "title": "Для РУ и ПС, размещаемых в районе жилой и промышленной застройки, должны предусматриваться мероприят...",
      "text": "Для РУ и ПС, размещаемых в районе жилой и промышленной застройки, должны предусматриваться мероприятия по снижению шума, создаваемого работающим электрооборудованием (трансформаторами, синхронными компенсаторами и т.п.), до значений, допустимых санитарными нормами."
    },
    {
      "num": "4.2.39",
      "title": "Подстанции с постоянным дежурством персонала, а также при наличии вблизи них жилых зданий должны быт...",
      "text": "Подстанции с постоянным дежурством персонала, а также при наличии вблизи них жилых зданий должны быть обеспечены питьевой\n\nПУЭ водой путем устройства хозяйственно-питьевого водопровода, сооружения артезианских скважин или колодцев."
    },
    {
      "num": "4.2.40",
      "title": "Для РУ и ПС с постоянным дежурством персонала, имеющих водопровод, должны быть устроены утепленные у...",
      "text": "Для РУ и ПС с постоянным дежурством персонала, имеющих водопровод, должны быть устроены утепленные уборные с канализацией. При отсутствии вблизи ПС канализационных магистралей допускается выполнение местных канализационных устройств (отстойники, фильтры). Для ПС без постоянного дежурства персонала допускается устройство неутепленных уборных с водонепроницаемыми выгребами. При расположении ПС 110 кВ и выше без постоянного дежурства персонала вблизи существующих систем водоснабжения и канализации (на расстоянии до 0,5 км) в здании ОПУ должны предусматриваться санитарные канализационные узлы."
    },
    {
      "num": "4.2.41",
      "title": "Территория ПС должна быть ограждена внешним забором в соответствии с требованиями норм технологическ...",
      "text": "Территория ПС должна быть ограждена внешним забором в соответствии с требованиями норм технологического проектирования ПС. На территории ПС следует ограждать ОРУ и силовые трансформаторы внутренним забором высотой 1,6 м (см. также 4.2.58). ОРУ разных напряжений и силовые трансформаторы могут иметь общее ограждение. При расположении ОРУ (ПС) на территории электростанций эти ОРУ (ПС) должны быть ограждены внутренним забором высотой 1,6 м. Заборы могут не предусматриваться для закрытых ПС, а также для столбовых, мачтовых и комплектных ПС наружной установки с высшим напряжением до 35 кВ при условии соблюдения требований 4.2.132."
    },
    {
      "num": "4.2.42",
      "title": "На территории ОРУ, ПС и электростанций следует предусматривать устройства по сбору и удалению масла ...",
      "text": "На территории ОРУ, ПС и электростанций следует предусматривать устройства по сбору и удалению масла (при наличии маслонаполненного оборудования) с целью исключения возможности растекания его по территории и попадания в водоемы."
    },
    {
      "num": "4.2.43",
      "title": "Расстояния от электрооборудования до взрывоопасных зон и помещений следует принимать по гл. 7.3.",
      "text": "Расстояния от электрооборудования до взрывоопасных зон и помещений следует принимать по гл. 7.3."
    },
    {
      "num": "4.2.44",
      "title": "На ПС применяются постоянный и переменный оперативные токи",
      "text": "На ПС применяются постоянный и переменный оперативные токи. Переменный ток должен применяться во всех случаях, когда это возможно и ведет к упрощению и удешевлению электроустановок при обеспечении необходимой надежности их работы.\n\nОткрытые распределительные устройства"
    },
    {
      "num": "4.2.45",
      "title": "В ОРУ 110 кВ и выше должен быть предусмотрен проезд для передвижных монтажно-ремонтных механизмов и ...",
      "text": "В ОРУ 110 кВ и выше должен быть предусмотрен проезд для передвижных монтажно-ремонтных механизмов и приспособлений, а также передвижных лабораторий.\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 305"
    },
    {
      "num": "4.2.46",
      "title": "Соединения гибких проводов в пролетах должно выполняться опрессовкой с помощью соединительных зажимо...",
      "text": "Соединения гибких проводов в пролетах должно выполняться опрессовкой с помощью соединительных зажимов, а соединения в петлях у опор, присоединение ответвлений в пролете и присоединение к аппаратным зажимам — опрессовкой или сваркой. При этом присоединение ответвлений в пролете выполняется, как правило, без разрезания проводов пролета. Пайка и скрутка проводов не допускаются. Болтовые соединения допускаются только на зажимах аппаратов и на ответвлениях к разрядникам, ОПН, конденсаторам связи и трансформаторам напряжения, а также для временных установок, для которых применение неразъемных соединений требует большого объема работ по перемонтажу шин. Гирлянды изоляторов для подвески шин в ОРУ могут быть одноцепными. Если одноцепная гирлянда не удовлетворяет условиям механических нагрузок, то следует применять двухцепную. Разделительные (врезные) гирлянды не допускаются, за исключением гирлянд, с помощью которых осуществляется подвеска высокочастотных заградителей. Закрепление гибких шин и тросов в натяжных и подвесных зажимах в отношении прочности должны соответствовать требованиям, приведенным в 2.115."
    },
    {
      "num": "4.2.47",
      "title": "Соединения жестких шин в пролетах следует выполнять сваркой, а соединение шин соседних пролетов след...",
      "text": "Соединения жестких шин в пролетах следует выполнять сваркой, а соединение шин соседних пролетов следует выполнять с помощью компенсирующих устройств, присоединяемых к шинам, как правило, сваркой. Допускается присоединение компенсирующих устройств к пролетам с помощью болтовых соединений. Ответвления от жестких шин могут выполняться как гибкими, так и жесткими, а присоединение их к пролетам следует выполнять, как правило, сваркой. Присоединение с помощью болтовых соединений разрешается только при обосновании."
    },
    {
      "num": "4.2.48",
      "title": "Ответвления от сборных шин ОРУ, как правило, должны располагаться ниже сборных шин",
      "text": "Ответвления от сборных шин ОРУ, как правило, должны располагаться ниже сборных шин. Подвеска ошиновки одним пролетом над двумя и более секциями или системами сборных шин не допускается."
    },
    {
      "num": "4.2.49",
      "title": "Нагрузки на шины и конструкции от ветра и гололеда, а также расчетные температуры воздуха должны опр...",
      "text": "Нагрузки на шины и конструкции от ветра и гололеда, а также расчетные температуры воздуха должны определяться в соответствии с требованиями строительных норм и правил. При этом прогиб жестких шин не должен превышать 1/80 длины пролета. При определении нагрузок на конструкции дополнительно следует учитывать вес человека с инструментами и монтажными приспособлениями при применении: натяжных гирлянд изоляторов — 2,0 кН; поддерживающих гирлянд —1,5 кН; опорных изоляторов — 1,0 кН.\n\nТяжение спусков к аппаратам ОРУ не должно вызывать недопустимых механических напряжений и недопустимого сближения проводов при расчетных климатических условиях."
    },
    {
      "num": "4.2.50",
      "title": "Расчетные механические усилия, передающиеся при КЗ жесткими шинами на опорные изоляторы, следует при...",
      "text": "Расчетные механические усилия, передающиеся при КЗ жесткими шинами на опорные изоляторы, следует принимать в соответствии с требованиями гл. 1.4."
    },
    {
      "num": "4.2.51",
      "title": "Коэффициент запаса механической прочности при нагрузках, соответствующих 4.2.49, следует принимать: ...",
      "text": "Коэффициент запаса механической прочности при нагрузках, соответствующих 4.2.49, следует принимать: для гибких шин — не менее 3 по отношению к их временному сопротивлению разрыва; для подвесных изоляторов — не менее 4 по отношению к гарантированной минимальной разрушающей нагрузке целого изолятора (механической или электромеханической в зависимости от требований стандартов на примененный тип изолятора); для сцепной арматуры гибких шин — не менее 3 по отношению к минимальной разрушающей нагрузке; для опорных изоляторов жесткой ошиновки — не менее 2,5 по отношению к гарантированной минимальной разрушающей нагрузке изолятора."
    },
    {
      "num": "4.2.52",
      "title": "Опоры для крепления шин ОРУ должны рассчитываться как промежуточные или концевые в соответствии с гл",
      "text": "Опоры для крепления шин ОРУ должны рассчитываться как промежуточные или концевые в соответствии с гл. 2.5."
    },
    {
      "num": "4.2.53",
      "title": "Компоновки ОРУ 35 кВ и выше рекомендуется выполнять без верхнего яруса шин, проходящего над выключат...",
      "text": "Компоновки ОРУ 35 кВ и выше рекомендуется выполнять без верхнего яруса шин, проходящего над выключателями."
    },
    {
      "num": "4.2.54",
      "title": "Наименьшие расстояния в свету между неизолированными токоведущими частями разных фаз, от неизолирова...",
      "text": "Наименьшие расстояния в свету между неизолированными токоведущими частями разных фаз, от неизолированных токоведущих частей до земли, заземленных конструкций и ограждений, а также между неизолированными токоведущими частями разных цепей следует принимать по табл. 4.2.5 (рис. 4.2.3–4.2.12). В случае, если в установках, расположенных в высокогорье, расстояния между фазами увеличиваются по сравнению с приведенными в табл. 4.2.5 по результатам проверки на корону, соответственно должны быть увеличены и расстояния до заземленных частей."
    },
    {
      "num": "4.2.55",
      "title": "Наименьшие расстояния в свету при жестких шинах (см",
      "text": "Наименьшие расстояния в свету при жестких шинах (см. рис. 4.2.3) между токоведущими и заземленными частями Аф-з и между токоведущими частями разных фаз Аф-ф следует принимать по табл. 4.2.5, а при гибких (см. рис. 4.2.4) — следует определять следующим образом: Аф-з.г = Аф-з + а; А1ф-з = А1ф-з.г + а; Аф-ф.г = Аф-ф + а, где а =fsinа; f — стрела провеса проводов при температуре +15 °С, м; а = arctg P/Q; Q — расчетная нагрузка от веса провода на 1 м длины провода, даН/м; Р — расчетная линейная ветровая нагрузка на провод, даН/м; при этом скорость ветра\n\nНаименование расстояния\n\nОт токоведущих частей, элементов оборудования и изоляции, находящихся под напряжением, до протяженных заземленных конструкций и до постоянных внутренних ограждений высотой не менее 2 м, а также до стационарных межъячейковых экранов и противопожарных перегородок\n\nОт токоведущих частей, элементов оборудования и изоляции, находящихся под напряжением, до заземленных конструкций: головка аппарата—опора, провод—стойка, траверса, провод—кольцо, стрежень\n\nМежду токоведущими частями разных фаз\n\nОт токоведущих частей, элементов оборудования и изоляции, находящихся под напряжением, до постоянных внутренних ограждений высотой до 1,6 м и до транспортируемого оборудования\n\nМежду токоведущими частями разных цепей в разных плоскостях при обслуживаемой нижней цепи и неотключенной верхней\n\nНомер рисунка\n\n4.2.3 4.2.4 4.2.5\n\n4.2.3 4.2.4\n\n4.2.3 4.2.4 4.2.11\n\n4.2.5 4.2.7\n\n4.2.8\n\nВ\n\nБ\n\nАф-ф\n\nАф-з\n\nОбозначение\n\n960\n\n1050\n\n1050\n\n330\n\n220\n\n950\n\n300\n\n300\n\n20\n\n200\n\n200\n\nДо 10\n\n1150\n\n1150\n\n440\n\n400\n\n400\n\n35\n\n1650\n\n1650\n\n100\n\n900\n\n900\n\n110\n\n2050\n\n2050\n\n1400\n\n1300\n\n1300\n\n150\n\n3250 3000\n\n4000 3500\n\n2550 2000\n\n3000 2400\n\n1800 2200\n\n2200 1800\n\n1600 1200\n\n2000 1600\n\n2500 2000\n\n330\n\n1800 1200\n\n220\n\n5000 3950\n\n4500 4100\n\n4200 3400\n\n3300 2700\n\n3750 3300\n\n500\n\nИзоляционное расстояние, мм, для номинального напряжения, кВ\n\n7000 6000\n\n6300 5800\n\n8000 6500\n\n5000 4500\n\n5500 5000\n\n750\n\nТаблица 4.2.5\n\nНаименьшие расстояния в свету от токоведущих частей до различных элементов ОРУ (подстанций) 10–750 кВ, защищенных разрядниками, и ОРУ 220–750 кВ, защищенных ограничителями перенапряжений* (в знаменателе) (рис. 4.2.3–4.2.12)\n\n306 ПУЭ\n\nМежду токоведущими частями разных цепей в разных плоскостях, а также между токоведущими частями разных цепей по горизонтали при обслуживании одной цепи и неотключенной другой\n\nОт токоведущих частей до верхней кромки внешнего забора или до здания и сооружения\n\nОт контакта и ножа разъединителя в отключенном положении до ошиновки, присоединенной ко второму контакту\n\n4.2.8 4.2.9\n\n4.2.10 4.2.12\n\n4.2.11\n\nЖ\n\n240\n\n2200\n\n2200\n\nД1\n\nД\n\n2900\n\nГ\n\n365\n\n2300\n\n2300\n\n3000\n\n485\n\n2400\n\n2400\n\n3100\n\n1100\n\n2900\n\n2900\n\n3600\n\n1550\n\n3300\n\n3300\n\n4000\n\n3100 2600\n\n4500 4000\n\n3800 3200\n\n2200 1800\n\n4200 3800\n\n5000 4700\n\n3600 3200\n\n4500 3900\n\n4600 3800\n\n5750 5300\n\n5200 4700\n\n6450 6000\n\n7500 6100\n\n7500 6500\n\n7000 6500\n\n8200 7200\n\n* Ограничители перенапряжений имеют защитный уровень ограничения коммутационных перенапряжений фаза – земля 1,8 Uф.\n\n4. Для напряжения 750 кВ в таблице даны расстояния Аф-ф между параллельными проводами длиной более 20 м; расстояния Аф-ф между экранами, скрещивающимися проводами, параллельными проводами длиной до 20 м для ОРУ 750 кВ с разрядниками равны 7000 мм, а для ОРУ 750 кВ с ОПН — 5500 мм.\n\n3. Расстояния Аф-з, А1ф-з и Аф-ф для ОРУ 220 кВ и выше, расположенных на высоте более 1000 м над уровнем моря, должны быть увеличены в соответствии с требованиями государственных 1 стандартов, а расстояния Аф-ф, В и Д1 должны быть проверены по условиям ограничения короны.\n\n2. Расстояние от токоведущих частей или элементов изоляции (со стороны токоведущих частей), находящихся под напряжением, до габаритов трансформаторов, транспортируемых по железнодорожным путям, допускается принять менее размера Б, но не менее размера .\n\n1. Для элементов изоляции, находящихся под распределенным потенциалом, изоляционные расстояния следует принимать с учетом фактических значении потенциалов в разных точках поверхности. При отсутствии данных о распределении потенциала следует условно принимать прямолинейный закон падения потенциала вдоль изоляции от полного номинального напряжения (со стороны токоведущих частей) до нуля (со стороны заземленных частей).\n\nП ри ме чан и я:\n\nОт неогражденных токоведущих частей до земли или до кровли зданий при наибольшем провисании проводов\n\n4.2.6 4.2.12\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 307\n\n308\n\nПУЭ\n\nРис. 4.2.3. Наименьшие расстояния в свету при жестких шинах между токоведущими и заземленными частями (Аф-з, А1ф-з) и между токоведущими частями разных фаз (Аф-ф)\n\nРис. 4.2.4. Наименьшие расстояния в свету при гибких шинах между токоведущими и заземленными частями и между токоведущими частями разных фаз, расположенными в одной горизонтальной плоскости\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 309\n\nРис. 4.2.5. Наименьшие расстояния от токоведущих частей и элементов изоляции, находящихся под напряжением, до постоянных внутренних ограждений\n\nпринимается равной 60% значения, выбранного при расчете строительных конструкций."
    },
    {
      "num": "4.2.56",
      "title": "Наименьшие допустимые расстояния в свету между находящимися под напряжением соседними фазами в момен...",
      "text": "Наименьшие допустимые расстояния в свету между находящимися под напряжением соседними фазами в момент их наибольшего сближения под действием токов КЗ должны быть не менее приведенных в табл. 2.5.17, принимаемых по наибольшему рабочему напряжению. В гибкой ошиновке, выполненной из нескольких проводов в фазе, следует устанавливать внутрифазовые дистанционные распорки."
    },
    {
      "num": "4.2.57",
      "title": "Наименьшие расстояния от токоведущих частей и изоляторов, находящихся под напряжением, до постоянных...",
      "text": "Наименьшие расстояния от токоведущих частей и изоляторов, находящихся под напряжением, до постоянных внутренних ограждений должны быть (табл. 4.2.5, рис. 4.2.5): по горизонтали — не менее размера Б при высоте ограждения 1,6 м и не менее размера А, при высоте ограждения 2,0 м. Второй вариант рекомендуется для применения в стесненных условиях площадки ПС; по вертикали — не менее размера Aф-з, отмеряемого в плоскости ограждения от точки, расположенной на высоте 2,7 м от земли."
    },
    {
      "num": "4.2.58",
      "title": "Токоведущие части (выводы, шины, спуски и т.п.) могут не иметь внутренних ограждений, если они распо...",
      "text": "Токоведущие части (выводы, шины, спуски и т.п.) могут не иметь внутренних ограждений, если они расположены над уровнем планировки или наземных коммуникационных сооружений на высоте не менее значений, соответствующих размеру Г по табл. 4.2.5 (рис. 4.2.6). Неогражденные токоведущие части, соединяющие конденсатор устройств высокочастотной связи, телемеханики и защиты с фильтром,\n\nдолжны быть расположены на высоте не менее 2,5 м. При этом рекомендуется устанавливать фильтр на высоте, позволяющей производить ремонт (настройку) фильтра без снятия напряжения с оборудования присоединения. Трансформаторы и аппараты, у которых нижняя кромка фарфора (полимерного материала) изоляторов расположена над уровнем планировки или наземных коммуникационных сооружений на высоте не менее 2,5 м, разрешается не ограждать (см. рис. 4.2.6). При меньшей высоте оборудование должно иметь постоянные ограждения, удовлетворяющие требованиям 4.2.29, располагаемые от трансформаторов и аппаратов на расстояниях не менее приведенных в"
    },
    {
      "num": "4.2.57",
      "title": "Вместо постоянных ограждений допускается устройство козырьков, предотвращающих Рис",
      "text": "Вместо постоянных ограждений допускается устройство козырьков, предотвращающих Рис. 4.2.6. Наименьшие расстояния от неогражденных токоведущих частей и от нижней кромки фарфора изоляторов до земли\n\n310\n\nПУЭ\n\nРис. 4.2.8. Наименьшие расстояния между токоведущими частями разных цепей, расположенными в различных плоскостях с обслуживанием нижней цепи при неотключенной верхней\n\nРис. 4.2.7. Наименьшие расстояния от токоведущих частей до транспортируемого оборудования\n\nприкосновение обслуживающего персонала к изоляции и элементам оборудования, находящимся под напряжением."
    },
    {
      "num": "4.2.59",
      "title": "Расстояния от неогражденных токоведущих частей до габаритов машин, механизмов и транспортируемого об...",
      "text": "Расстояния от неогражденных токоведущих частей до габаритов машин, механизмов и транспортируемого оборудования должны быть не менее размера Б по табл. 4.2.5 (рис. 4.2.7)."
    },
    {
      "num": "4.2.60",
      "title": "Расстояния между ближайшими неогражденными токоведущими частями разных цепей должны выбираться из ус...",
      "text": "Расстояния между ближайшими неогражденными токоведущими частями разных цепей должны выбираться из условия безопасного обслуживания одной цепи при неотключенной второй. При расположении неогражденных токоведущих частей разных цепей в разных (параллельных или перпендикулярных) плоскостях расстояния по вертикали должны быть не менее размера В, а по горизонтали — размера Д1 по табл. 4.2.5 (рис. 4.2.8). При наличии разных напряжений размеры В и Д1 принимаются по более высокому напряжению. Размер В определен из условия обслуживания нижней цепи при неотключенной верхней, а размер Д1 — обслуживания одной цепи при неотключенной другой (рис. 4.2.9). Если такое обслуживание не предусматривается, расстояние между токоведущими частями разных цепей в разных плоскостях должно приниматься в соответствии с 4.2.53; при этом должна быть учтена возможность сближения проводов в условиях эксплуатации (под влиянием ветра, гололеда, температуры)."
    },
    {
      "num": "4.2.61",
      "title": "Расстояния между токоведущими частями и верхней кромкой внешнего забора должны быть не менее размера...",
      "text": "Расстояния между токоведущими частями и верхней кромкой внешнего забора должны быть не менее размера Д по табл. 4.2.5 (рис. 4.2.10)."
    },
    {
      "num": "4.2.62",
      "title": "Расстояния от подвижных контактов разъединителей в отключенном положении до заземленных частей должн...",
      "text": "Расстояния от подвижных контактов разъединителей в отключенном положении до заземленных частей должны быть не менее размеров Аф-з и А1ф-з; до ошиновки своей фазы, присоединенной ко второму контакту, — не менее размера Ж; до ошиновки других присоединений — не менее размера Аф-ф по табл. 4.2.5 (рис. 4.2.11)."
    },
    {
      "num": "4.2.63",
      "title": "Расстояния между токоведущими частями ОРУ и зданиями или сооружениями (ЗРУ, помещение щита управлени...",
      "text": "Расстояния между токоведущими частями ОРУ и зданиями или сооружениями (ЗРУ, помещение щита управления, трансформаторная башня и др.) по горизонтали должны быть не менее размера Д, а по вертикали при наибольшем провисании проводов — не менее размера Г по табл. 4.2.5 (рис. 4.2.12)."
    },
    {
      "num": "4.2.64",
      "title": "Прокладка воздушных осветительных линий, воздушных линий связи и цепей сигнализации над и под токове...",
      "text": "Прокладка воздушных осветительных линий, воздушных линий связи и цепей сигнализации над и под токоведущими частями ОРУ не допускается."
    },
    {
      "num": "4.2.65",
      "title": "Расстояния от складов водорода до ОРУ, трансформаторов, синхронных компенсаторов должны быть не мене...",
      "text": "Расстояния от складов водорода до ОРУ, трансформаторов, синхронных компенсаторов должны быть не менее 50 м; до опор\n\nРис. 4.2.9. Наименьшие расстояния по горизонтали между токоведущими частями разных цепей с обслуживанием одной цепи при неотключенной другой\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 311\n\nРис. 4.2.10. Наименьшие расстояния от токоведущих частей до верхней кромки внешнего ограждения\n\nРис. 4.2.11. Наименьшие расстояния от подвижных контактов разъединителей в отключенном положении до заземленных и токоведущих частей\n\nРис. 4.2.12. Наименьшие расстояния между токоведущими частями и зданиями и сооружениями\n\n312\n\nПУЭ Таблица 4.2.6\n\nНаименьшее расстояние от открыто установленных электротехнических устройств до водоохладителей ПС Водоохладитель\n\nРасстояние, м\n\nБрызгальные устройства и открытые градирни\n\n80\n\nБашенные и одновентиляторные градирни\n\n30\n\nСекционные вентиляторные градирни\n\n42\n\nВЛ — не менее 1,5 высоты опоры; до зданий ПС при количестве хранимых на складе баллонов до 500 шт. — не менее 20 м, свыше 500 шт. — не менее 25 м; до внешней ограды ПС — не менее 5,5 м."
    },
    {
      "num": "4.2.66",
      "title": "Расстояния от открыто установленных электротехнических устройств до водоохладителей ПС должны быть н...",
      "text": "Расстояния от открыто установленных электротехнических устройств до водоохладителей ПС должны быть не менее значений, приведенных в табл. 4.2.6. Для районов с расчетными температурами наружного воздуха ниже минус 36 °С приведенные в табл. 4.2.6 расстояния должны быть увеличены на 25%, а с температурами выше минус 20 °С — уменьшены на 25%. Для реконструируемых объектов приведенные в табл. 4.2.6 расстояния допускается уменьшать, но не более чем на 25%."
    },
    {
      "num": "4.2.67",
      "title": "Расстояния от оборудования РУ и ПС до зданий ЗРУ и других технологических зданий и сооружений, до КБ...",
      "text": "Расстояния от оборудования РУ и ПС до зданий ЗРУ и других технологических зданий и сооружений, до КБ, СТК, СК определяются только технологическими требованиями и не должны увеличиваться по пожарным условиям."
    },
    {
      "num": "4.2.68",
      "title": "Противопожарные расстояния от маслонаполненного оборудования с массой масла в единице оборудования 6...",
      "text": "Противопожарные расстояния от маслонаполненного оборудования с массой масла в единице оборудования 60 кг и более до производственных зданий с категорией помещения В1—В2, Г и Д, а также до жилых и общественных зданий должны быть не менее: 16 м — при степени огнестойкости этих зданий I и II; 20 м — при степени III; 24 м — при степени IV и V. При установке у стен производственных зданий с категорией помещения Г и Д маслонаполненных трансформаторов с массой масла 60 кг и более, электрически связанных с оборудованием, установленным в этих зданиях, разрешаются расстояния менее указанных. При этом на расстоянии от них более 10 м и вне пределов участков шириной Б (рис. 4.2.13) специальных требований к стенам, окнам и дверям зданий не предъявляется. При расстоянии менее 10 м до трансформаторов в пределах участков шириной Б должны выполняться следующие требования: 1) до высоты Д (до уровня ввода трансформаторов) окна не допускаются;\n\n2) при расстоянии г менее 5 м и степенях огнестойкости зданий IV и V стена здания должна быть выполнена по I степени огнестойкости и возвышаться над кровлей, выполненной из сгораемого материала, не менее чем на 0,7 м; 3) при расстоянии г менее 5 м и степенях огнестойкости зданий I, II, III, а также при расстоянии г 5 м и более без ограничения по огнестойкости на высоте от д до д + е допускаются неоткрывающиеся окна с заполнением армированным стеклом или стеклоблоками с рамами из несгораемого материала; выше д + е — окна, открывающиеся внутрь здания, с проемами, снабженными снаружи металлическими сетками с ячейками не более 25 × 25 мм; 4) при расстоянии г менее 5 м на высоте менее д, а при г 5 м и более на любой высоте допускаются двери из несгораемых или трудносгораемых материалов с пределом огнестойкости не менее 60 мин; 5) вентиляционные приемные отверстия в стене здания при расстоянии г менее 5 м не допускаются; вытяжные отверстия с выбросом незагрязненного воздуха в указанном пределе допускаются на высоте д; 6) при расстоянии г от 5 до 10 м вентиляционные отверстия в ограждающих конструкциях кабельных помещений со стороны трансформаторов на участке шириной Б не допускаются. Приведенные на рис. 4.2.13 размеры a—г и А принимаются до наиболее выступающих частей трансформаторов на высоте не более 1,9 м от поверхности земли. При единичной мощности трансформаторов до 1,6 MB·А расстояния в ≥ 1,5 м, е ≥ 8 м; более 1,6 МВ·А в ≥ 2 м, е ≥ 10 м. Расстояние б принимается по 4.2.217, расстояние г должно быть не менее 0,8 м. Требования настоящего пункта распространяются также на КТП наружной установки."
    },
    {
      "num": "4.2.69",
      "title": "Для предотвращения растекания масла и распространения пожара при повреждениях маслонаполненных силов...",
      "text": "Для предотвращения растекания масла и распространения пожара при повреждениях маслонаполненных силовых трансформаторов (реакторов) с количеством масла более 1 т в единице должны быть выполнены маслоприемники, маслоотводы и маслосборники с соблюдением следующих требований:\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 313\n\nРис. 4.2.13. Требования к открытой установке маслонаполненных трансформаторов у зданий с производствами категорий Г и Д\n\n314 1) габариты маслоприемника должны выступать за габариты трансформатора (реактора) не менее чем на 0,6 м при массе масла до 2 т; 1 м при массе от 2 до 10 т; 1,5 м при массе от 10 до 50 т; 2 м при массе более 50 т. При этом габарит маслоприемника может быть принят меньше на 0,5 м со стороны стены или перегородки, располагаемой от трансформатора (реактора) на расстоянии менее 2 м; 2) объем маслоприемника с отводом масла следует рассчитывать на единовременный прием 100% масла, залитого в трансформатор (реактор). Объем маслоприемника без отвода масла следует рассчитывать на прием 100% объема масла, залитого в трансформатор (реактор), и 80% воды от средств пожаротушения из расчета орошения площадей маслоприемника и боковых поверхностей трансформатора (реактора) с интенсивностью 0,2 л/(с·м2) в течение 30 мин; 3) устройство маслоприемников и маслоотводов должно исключать переток масла (воды) из одного маслоприемника в другой, растекание масла по кабельным и др. подземным сооружениям, распространение пожара, засорение маслоотвода и забивку его снегом, льдом и т.п.; 4) маслоприемники под трансформаторы (реакторы) с объемом масла до 20 т допускается выполнять без отвода масла. Маслоприемники без отвода масла должны выполняться заглубленной конструкции и закрываться металлической решеткой, поверх которой должен быть насыпан слой чистого гравия или промытого гранитного щебня толщиной не менее 0,25 м либо непористого щебня другой породы с частицами от 30 до 70 мм. Уровень полного объема масла в маслоприемнике должен быть ниже решетки не менее чем на 50 мм. Удаление масла и воды из маслоприемника без отвода масла должно предусматриваться передвижными средствами. При этом рекомендуется выполнение простейшего устройства для проверки отсутствия масла (воды) в маслоприемнике; 5) маслоприемники с отводом масла могут выполняться как заглубленными, так и незаглубленными (дно на уровне окружающей планировки). При выполнении заглубленного приемника устройство бортовых ограждений не требуется, если при этом обеспечивается объем маслоприемника, указанный в п. 2. Маслоприемники с отводом масла могут выполняться: с установкой металлической решетки на маслоприемнике, поверх которой насыпан гравий или щебень толщиной слоя 0,25 м; без металлической решетки с засыпкой гравия на дно маслоприемника толщиной слоя не менее 0,25 м.\n\nПУЭ Незаглубленный маслоприемник следует выполнять в виде бортовых ограждений маслонаполненного оборудования. Высота бортовых ограждений должна быть не более 0,5 м над уровнем окружающей планировки. Дно маслоприемника (заглубленного и незаглубленного) должно иметь уклон не менее 0,005 в сторону приямка и быть засыпано чисто промытым гранитным (либо другой непористой породы) гравием или щебнем фракцией от 30 до 70 мм. Толщина засыпки должна быть не менее 0,25 м. Верхний уровень гравия (щебня) должен быть не менее чем на 75 мм ниже верхнего края борта (при устройстве маслоприемников с бортовыми ограждениями) или уровня окружающей планировки (при устройстве маслоприемников без бортовых ограждений). Допускается не производить засыпку дна маслоприемников по всей площади гравием. При этом на системах отвода масла от трансформаторов (реакторов) следует предусматривать установку огнепреградителей; 6) при установке маслонаполненного электрооборудования на железобетонном перекрытии здания (сооружения) устройство маслоотвода является обязательным; 7) маслоотводы должны обеспечивать отвод из маслоприемника масла и воды, применяемой для тушения пожара, автоматическими стационарными устройствами и гидрантами на безопасное в пожарном отношении расстояние от оборудования и сооружений: 50% масла и полное количество воды должны удаляться не более чем за 0,25 ч. Маслоотводы могут выполняться в виде подземных трубопроводов или открытых кюветов и лотков; 8) маслосборники должны предусматриваться закрытого типа и должны вмещать полный объем масла единичного оборудования (трансформаторов, реакторов), содержащего наибольшее количество масла, а также 80% общего (с учетом 30-минутного запаса) расхода воды от средств пожаротушения. Маслосборники должны оборудоваться сигнализацией о наличии воды с выводом сигнала на щит управления. Внутренние поверхности маслоприемника, ограждений маслоприемника и маслосборника должны быть защищены маслостойким покрытием."
    },
    {
      "num": "4.2.70",
      "title": "На ПС с трансформаторами 110–150 кВ единичной мощностью 63 MB·А и более и трансформаторами 220 кВ и ...",
      "text": "На ПС с трансформаторами 110–150 кВ единичной мощностью 63 MB·А и более и трансформаторами 220 кВ и выше единичной мощностью 40 MB·А и более, а также на ПС с синхронными компенсаторами для тушения пожара следует предусматривать противопожарный водопровод с питанием от существующей внешней сети или от самостоятельного источника водоГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 315 снабжения. Допускается вместо противопожарного водопровода предусматривать забор воды из прудов, водохранилищ, рек и других водоемов, расположенных на расстоянии до 200 м от ПС, с помощью передвижных средств пожарной техники. На ПС с трансформаторами 35–150 кВ единичной мощностью менее 63 MB·А и трансформаторами 220 кВ единичной мощностью менее 40 MB·А противопожарный водопровод и водоем не предусматриваются."
    },
    {
      "num": "4.2.71",
      "title": "КРУН и КТП наружной установки должны быть расположены на спланированной площадке на высоте не менее ...",
      "text": "КРУН и КТП наружной установки должны быть расположены на спланированной площадке на высоте не менее 0,2 м от уровня планировки с выполнением около шкафов площадки для обслуживания. В районах с высотой расчетного снежного покрова 1,0 м и выше и продолжительностью его залегания не менее 1 мес. рекомендуется установка КРУН и КТП наружной установки на высоте не менее 1 м. Расположение устройства должно обеспечивать удобные выкатывание и транспортировку трансформаторов и выкатной части ячеек.\n\nБиологическая защита от воздействия электрических и магнитных полей"
    },
    {
      "num": "4.2.72",
      "title": "На ПС и в ОРУ 330 кВ и выше в зонах пребывания обслуживающего персонала (пути передвижения обслужива...",
      "text": "На ПС и в ОРУ 330 кВ и выше в зонах пребывания обслуживающего персонала (пути передвижения обслуживающего персонала, рабочие места) напряженность электрического поля (ЭП) должна быть в пределах допустимых уровней, установленных государственными стандартами."
    },
    {
      "num": "4.2.73",
      "title": "На ПС и в РУ напряжением 1–20 кВ в зонах пребывания обслуживающего персонала напряженность магнитног...",
      "text": "На ПС и в РУ напряжением 1–20 кВ в зонах пребывания обслуживающего персонала напряженность магнитного поля (МП) должна соответствовать требованиям санитарных правил и норм."
    },
    {
      "num": "4.2.74",
      "title": "В ОРУ 330 кВ и выше допустимые уровни напряженности ЭП в зонах пребывания обслуживающего персонала д...",
      "text": "В ОРУ 330 кВ и выше допустимые уровни напряженности ЭП в зонах пребывания обслуживающего персонала должны обеспечиваться, как правило, конструктивно-компоновочными решениями с использованием стационарных и инвентарных экранирующих устройств. Напряженность ЭП в этих зонах следует определять по результатам измерений в ОРУ с идентичными конструктивно-компоновочными решениями или расчетным путем."
    },
    {
      "num": "4.2.75",
      "title": "На ПС и в ОРУ напряжением 330 кВ и выше в целях снижения воздействия ЭП на персонал необходимо: прим...",
      "text": "На ПС и в ОРУ напряжением 330 кВ и выше в целях снижения воздействия ЭП на персонал необходимо: применять металлоконструкции ОРУ из оцинкованных, алюминированных или алюминиевых элементов; лестницы для подъема на траверсы металлических порталов располагать, как правило,\n\nвнутри их стоек (лестницы, размещенные снаружи, должны быть огорожены экранирующими устройствами, обеспечивающими внутри допустимые уровни напряженности ЭП)."
    },
    {
      "num": "4.2.76",
      "title": "На ПС и в ОРУ 330 кВ и выше для снижения уровня напряженности ЭП следует исключать соседство одноиме...",
      "text": "На ПС и в ОРУ 330 кВ и выше для снижения уровня напряженности ЭП следует исключать соседство одноименных фаз в смежных ячейках."
    },
    {
      "num": "4.2.77",
      "title": "На ПС напряжением 330 кВ и выше производственные и складские здания следует размещать вне зоны влиян...",
      "text": "На ПС напряжением 330 кВ и выше производственные и складские здания следует размещать вне зоны влияния ЭП. Допускается их размещение в этой зоне при обеспечении экранирования подходов к входам в эти здания. Экранирование подходов, как правило, не требуется, если вход в здание, расположенное в зоне влияния, находится с внешней стороны по отношению к токоведущим частям."
    },
    {
      "num": "4.2.78",
      "title": "Производственные помещения, рассчитанные на постоянное пребывание персонала, не должны размещаться в...",
      "text": "Производственные помещения, рассчитанные на постоянное пребывание персонала, не должны размещаться в непосредственной близости от токоведущих частей ЗРУ и других электроустановок, а также под и над токоведущими частями оборудования (например, токопроводами), за исключением случаев, когда рассчитываемые уровни магнитных полей не превышают предельно допустимых значений. Зоны пребывания обслуживающего персонала должны быть расположены на расстояниях от экранированных токопроводов и (или) шинных мостов, обеспечивающих соблюдение предельно допустимых уровней магнитного поля."
    },
    {
      "num": "4.2.79",
      "title": "Токоограничивающие реакторы и выключатели не должны располагаться в соседних ячейках распредустройст...",
      "text": "Токоограничивающие реакторы и выключатели не должны располагаться в соседних ячейках распредустройств 6–10 кВ. При невозможности обеспечения этого требования между ячейками токоограничивающих реакторов и выключателей должны устанавливаться стационарные ферромагнитные экраны."
    },
    {
      "num": "4.2.80",
      "title": "Экранирование источников МП или рабочих мест при необходимости обеспечения допустимых уровней МП дол...",
      "text": "Экранирование источников МП или рабочих мест при необходимости обеспечения допустимых уровней МП должно осуществляться посредством ферромагнитных экранов, толщина и геометрические размеры которых следует рассчитывать по требуемому коэффициенту экранирования: Кэ = Hв / Hдоп, где Нв — наибольшее возможное значение напряженности МП на экранируемом рабочем месте, А/м; Ндоп = 80 А/м — допустимое значение напряженности МП. Для рабочих мест, где пребывание персонала по характеру и условиям выполнения работ является непродолжительным, Ндоп определяется исходя из требований санитарных правил и норм.\n\n316\n\nПУЭ\n\nРис. 4.2.14. Наименьшие расстояния в свету между неизолированными токоведущими частями разных фаз в ЗРУ и между ними и заземленными частями\n\nЗакрытые распределительные устройства и подстанции"
    },
    {
      "num": "4.2.81",
      "title": "Закрытые распределительные устройства и подстанции могут располагаться как в отдельно стоящих здания...",
      "text": "Закрытые распределительные устройства и подстанции могут располагаться как в отдельно стоящих зданиях, так и быть встроенными или пристроенными. Пристройка ПС к существующему зданию с использованием стены здания в качестве стены ПС допускается при условии принятия специальных мер, предотвращающих нарушение гидроизоляции стыка при осадке пристраиваемой ПС. Указанная осадка должна быть также учтена при креплении оборудования на существующей стене здания.\n\nРис. 4.2.15. Наименьшие расстояния между неизолированными токоведущими частями в ЗРУ и сплошными ограждениями\n\nДополнительные требования к сооружению встроенных и пристроенных ПС в жилых и общественных зданиях см. в гл. 7.1."
    },
    {
      "num": "4.2.82",
      "title": "В помещениях ЗРУ 35–220 кВ и в закрытых камерах трансформаторов следует предусматривать стационарные...",
      "text": "В помещениях ЗРУ 35–220 кВ и в закрытых камерах трансформаторов следует предусматривать стационарные устройства или возможность применения передвижных либо инвентарных грузоподъемных устройств для механизации ремонтных работ и технического обслуживания оборудования. В помещениях с КРУ следует предусматривать площадку для ремонта и наладки выкатных элементов. Ремонтная площадка должна быть оборудована средствами для опробования приводов выключателей и систем управления."
    },
    {
      "num": "4.2.83",
      "title": "Закрытые РУ разных классов напряжений, как правило, следует размещать в отдельных помещениях",
      "text": "Закрытые РУ разных классов напряжений, как правило, следует размещать в отдельных помещениях. Это требование не распространяется на КТП 35 кВ и ниже, а также на КРУЭ. Допускается размещать РУ до 1 кВ в одном помещении с РУ выше 1 кВ при условии, что части РУ или ПС до 1 кВ и выше будут эксплуатироваться одной организацией. Помещения РУ, трансформаторов, преобразователей и т.п. должны быть отделены от служебных и других вспомогательных помещений (исключения см. в гл. 4.3, 5.1 и 7.5)."
    },
    {
      "num": "4.2.84",
      "title": "При компоновке КРУЭ в ЗРУ должны предусматриваться площадки обслуживания на разных уровнях в случае,...",
      "text": "При компоновке КРУЭ в ЗРУ должны предусматриваться площадки обслуживания на разных уровнях в случае, если они не поставляются заводом-изготовителем."
    },
    {
      "num": "4.2.85",
      "title": "Трансформаторные помещения и ЗРУ не допускается размещать: 1) под помещением производств с мокрым те...",
      "text": "Трансформаторные помещения и ЗРУ не допускается размещать: 1) под помещением производств с мокрым технологическим процессом, под душевыми, ванными и т.п.; 2) непосредственно над и под помещениями, в которых в пределах площади, занимаемой РУ или трансформаторными помещениями, одновременно может находиться более 50 чел. в период более 1 ч. Это требование не распространяется на трансформаторные помещения с трансформаторами сухими или с негорючим наполнением, а также РУ для промышленных предприятий.\n\nМежду проводниками разных фаз\n\nОт токоведущих частей до сплошных ограждений\n\nОт токоведущих частей до сетчатых ограждений\n\nМежду неогражденными токоведущими частями разных цепей\n\nОт неогражденных токоведущих частей до пола\n\nОт неогражденных выводов из ЗРУ до земли при выходе их не на территорию ОРУ и при отсутствии проезда транспорта под выводами\n\nОт контакта и ножа разъединителя в отключенном положении до ошиновки, присоединенной ко второму контакту\n\nОт неогражденных кабельных выводов из ЗРУ до земли при выходе кабелей на опору или портал не на территории ОРУ и при отсутствии проезда транспорта под выводами\n\n4.2.14\n\n4.2.15\n\n4.2.16\n\n4.2.16\n\n4.2.17\n\n4.2.17\n\n4.2.16\n\n—\n\n—\n\nЖ\n\nЕ\n\nД\n\nГ\n\nВ\n\nБ\n\nАф-ф\n\nАф-з\n\nОбозначение\n\n2500\n\n80\n\n4500\n\n2500\n\n2000\n\n165\n\n95\n\n70\n\n65\n\n3\n\n2500\n\n110\n\n4500\n\n2500\n\n2000\n\n190\n\n120\n\n100\n\n90\n\n6\n\n—\n\n150\n\n4500\n\n2500\n\n2000\n\n220\n\n150\n\n130\n\n120\n\n10\n\n—\n\n220\n\n4750\n\n2700\n\n2200\n\n280\n\n210\n\n200\n\n180\n\n20\n\n—\n\n350\n\n4750\n\n2700\n\n2200\n\n390\n\n320\n\n320\n\n290\n\n35\n\n3700 6000 5700 1300 1150 4500 4000\n\n3400 3300 5500 5400 900 850 3800 3200\n\n1200 900\n\n800 700\n\n3300 3000\n\n1130 830\n\n730 630\n\n2900 2800\n\n1200 1050\n\n1100 800\n\n150\n\n800 750\n\n700 600\n\n110\n\n5750 5300\n\n2000 1800\n\n6500 6000\n\n4200 3700\n\n3800 3400\n\n1800 1300\n\n1730 1230\n\n1800 1600\n\n1700 1200\n\n7500 6500\n\n3000 2500\n\n7200 6800\n\n5000\n\n4600 4200\n\n2500 2100\n\n2430 2030\n\n2600 2200\n\n2400 2000\n\n330\n\nТаблица 4.2.7\n\n220\n\nИзоляционное расстояние, мм, для номинального напряжения, кВ\n\n* Ограничители перенапряжений имеют защитный уровень коммутационных перенапряжений фаза — земля 1,8 Uф\n\nОт токоведущих частей до заземленных конструкций и частей зданий\n\nНаименование расстояния\n\n4.2.14\n\nНомер рисунка\n\nНаименьшие расстояния в свету от токоведущих частей до различных элементов ЗРУ (подстанций) 3–330 кВ, защищенных разрядниками, и ЗРУ 110–330 кВ, защищенных ограничителями перенапряжений* (в знаменателе) (рис. 4.2.14–4.2.17)\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 317\n\n318\n\nПУЭ\n\nРис. 4.2.16. Наименьшие расстояния от неизолированных токоведущих частей в ЗРУ до сетчатых ограждений и между неогражденными неизолированными токоведущими частями разных цепей"
    },
    {
      "num": "4.2.86",
      "title": "Расстояния в свету между неизолированными токоведущими частями разных фаз, от неизолированных токове...",
      "text": "Расстояния в свету между неизолированными токоведущими частями разных фаз, от неизолированных токоведущих частей до заземленных конструкций и ограждений, пола и земли, а также между неогражденными токоведущими частями разных цепей должны быть не менее значений, приведенных в табл. 4.2.7 (рис. 4.2.14–4.2.17). Гибкие шины в ЗРУ следует проверять на их сближение под действием токов КЗ в соответствии с требованиями 4.2.56."
    },
    {
      "num": "4.2.87",
      "title": "Расстояния от подвижных контактов разъединителей в отключенном положении до ошиновки своей фазы, при...",
      "text": "Расстояния от подвижных контактов разъединителей в отключенном положении до ошиновки своей фазы, присоединенной ко второму контакту, должно быть не менее размера Ж по табл. 4.2.7 (см. рис. 4.2.16)."
    },
    {
      "num": "4.2.88",
      "title": "Неизолированные токоведущие части должны быть защищены от случайных прикосновений (помещены в камеры...",
      "text": "Неизолированные токоведущие части должны быть защищены от случайных прикосновений (помещены в камеры, ограждены сетками и т.п.). При размещении неизолированных токоведущих частей вне камер и расположении их ниже размера Д по табл. 4.2.7 от пола они должны быть ограждены. Высота прохода под ограждением должна быть не менее 1,9 м (рис. 4.2.17). Токоведущие части, расположенные выше ограждений до высоты 2,3 м от пола, должны располагаться от плоскости ограждения на расстояниях, приведенных в табл. 4.2.7 для размера В (см. рис. 4.2.16). Аппараты, у которых нижняя кромка фарфора (полимерного материала) изоляторов расГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 319 положена над уровнем пола на высоте 2,2 м и более, разрешается не ограждать, если при этом выполнены приведенные выше требования. Применение барьеров в огражденных камерах не допускается."
    },
    {
      "num": "4.2.89",
      "title": "Неогражденные неизолированные ведущие части различных цепей, находящиеся на высоте, превышающей разм...",
      "text": "Неогражденные неизолированные ведущие части различных цепей, находящиеся на высоте, превышающей размер Д по табл. 4.2.7, должны быть расположены на таком расстоянии одна от другой, чтобы после отключения какой-либо цепи (например, секции шин) было обеспечено ее безопасное обслуживание при наличии напряжения в соседних цепях. В частности, расстояние между неогражденными токоведущими частями, расположенными с двух сторон коридора обслуживания, должно соответствовать размеру Г по табл. 4.2.7 (см. рис. 4.2.16)."
    },
    {
      "num": "4.2.90",
      "title": "Ширина коридора обслуживания должна обеспечивать удобное обслуживание установки и перемещение оборуд...",
      "text": "Ширина коридора обслуживания должна обеспечивать удобное обслуживание установки и перемещение оборудования, причем она должна быть не менее (считая в свету между ограждениями): 1 м — при одностороннем расположении оборудования; 1,2 м — при двустороннем расположении оборудования. В коридоре обслуживания, где находятся приводы выключателей или разъединителей, указанные выше размеры должны быть увеличены соответственно до 1,5 и 2 м. При длине коридора до 7 м допускается уменьшение ширины коридора при двустороннем обслуживании до 1,8 м."
    },
    {
      "num": "4.2.91",
      "title": "Ширина коридора обслуживания КРУ с выкатными элементами и КТП должна обеспечивать удобство управлени...",
      "text": "Ширина коридора обслуживания КРУ с выкатными элементами и КТП должна обеспечивать удобство управления, перемещения и разворота оборудования и его ремонта. При установке КРУ и КТП в отдельных помещениях ширину коридора обслуживания следует определять исходя из следующих требований: при однорядной установке — длина наибольшей из тележек КРУ (со всеми выступающими частями) плюс не менее 0,6 м; при двухрядной установке — длина наибольшей из тележек КРУ (со всеми выступавшими частями) плюс не менее 0,8 м. При наличии коридора с задней стороны КРУ и КТП для их осмотра ширина его должна быть не менее 0,8 м; допускаются отдельные местные сужения не более чем на 0,2 м. При открытой установке КРУ и КТП в производственных помещениях ширина свободного прохода должна определяться расположением производственного оборудования, обеспечивать возможность транспортирования наиболее крупных элементов КРУ к КТП и в любом случае она должна быть не менее 1 м. Высота помещения должна быть не менее высоты КРУ, КТП, считая от шинных вводов, перемычек или выступающих частей шкафов, плюс 0,8 м до потолка или 0,3 м до балок. Допускается меньшая высота помещения, если при этом обеспечиваются удобство и безопасность замены, ремонта и наладки оборудования КРУ, КТП, шинных вводов и перемычек."
    },
    {
      "num": "4.2.92",
      "title": "Расчетные нагрузки на перекрытия помещений по пути транспортировки электрооборудования должны приним...",
      "text": "Расчетные нагрузки на перекрытия помещений по пути транспортировки электрооборудования должны приниматься с учетом массы наиболее тяжелого оборудования (например, трансформатора), а проемы должны соответствовать их габаритам."
    },
    {
      "num": "4.2.93",
      "title": "При воздушных вводах в ЗРУ, КТП и закрытые ПС, не пересекающих проездов или мест, где возможно движе...",
      "text": "При воздушных вводах в ЗРУ, КТП и закрытые ПС, не пересекающих проездов или мест, где возможно движение транспорта и т.п., расстояния от низшей точки провода до поверхности земли должны быть не менее размера Е (табл. 4.2.7 и рис. 4.2.17). При меньших расстояниях от провода до земли на соответствующем участке под вводом должны быть предусмотрены либо ограждение территории забором высотой 1,6 м, либо горизонтальное ограждение под вводом. При этом расстояние от земли до провода в плоскости забора должно быть не менее размера Е. При воздушных вводах, пересекающих проезды или места, где возможно движение транспорта и т.п., расстояния от низшей точки провода до земли следует принимать в соответствии с 2.5.212 и 2.5.213. Рис. 4.2.17. Наименьшие расстояния от пола до неогражденных неизолированных токоведущих частей и до нижней кромки фарфора изолятора и высота прохода в ЗРУ. Наименьшее расстояние от земли до неогражденных линейных выводов из ЗРУ вне территории ОРУ и при отсутствии проезда транспорта под выводами\n\nПри воздушных выводах из ЗРУ на территорию ОРУ указанные расстояния должны приниматься по табл. 4.2.5 для размера Г (см. рис. 4.2.6). Расстояния между смежными линейными выводами двух цепей должны быть не менее значений, приведенных в табл. 4.2.3 для размера Д, если не предусмотрены перегородки между выводами соседних цепей. На кровле здания ЗРУ в случае неорганизованного водостока над воздушными вводами следует предусматривать козырьки."
    },
    {
      "num": "4.2.94",
      "title": "Выходы из РУ следует выполнять исходя из следующих требований: 1) при длине РУ до 7 м допускается од...",
      "text": "Выходы из РУ следует выполнять исходя из следующих требований: 1) при длине РУ до 7 м допускается один выход; 2) при длине РУ более 7 до 60 м должны быть предусмотрены два выхода по его концам; допускается располагать выходы из РУ на расстоянии до 7 м от его торцов;\n\n320 3) при длине РУ более 60 м, кроме выходов по концам его, должны быть предусмотрены дополнительные выходы с таким расчетом, чтобы расстояние от любой точки коридора обслуживания до выхода было не более 30 м. Выходы могут быть выполнены наружу, на лестничную клетку или в другое производственное помещение категории Г или Д, а также в другие отсеки РУ, отделенные от данного противопожарной дверью II степени огнестойкости. В многоэтажных РУ второй и дополнительные выходы могут быть предусмотрены также на балкон с наружной пожарной лестницей. Ворота камер с шириной створки более 1,5 м должны иметь калитку, если они используются для выхода персонала."
    },
    {
      "num": "4.2.95",
      "title": "Полы помещений РУ рекомендуется выполнять по всей площади каждого этажа на одной отметке",
      "text": "Полы помещений РУ рекомендуется выполнять по всей площади каждого этажа на одной отметке. Конструкция полов должна исключать возможность образования цементной пыли. Устройство порогов в дверях между отдельными помещениями и в коридорах не допускается (исключения см. в 4.2.100 и 4.2.103)."
    },
    {
      "num": "4.2.96",
      "title": "Двери из РУ должны открываться в направлении других помещений или наружу и иметь самозапирающиеся за...",
      "text": "Двери из РУ должны открываться в направлении других помещений или наружу и иметь самозапирающиеся замки, открываемые без ключа со стороны РУ. Двери между отсеками одного РУ или между смежными помещениями двух РУ должны иметь устройство, фиксирующее двери в закрытом положении и не препятствующее открыванию дверей в обоих направлениях. Двери между помещениями (отсеками) РУ разных напряжений должны открываться в сторону РУ с низшим напряжением. Замки в дверях помещений РУ одного напряжения должны открываться одним и тем же ключом; ключи от входных дверей РУ и других помещений не должны подходить к замкам камер, а также к замкам дверей в ограждениях электрооборудования. Требование о применении самозапирающихся замков не распространяется на РУ городских и сельских распределительных электрических сетей напряжением 10 кВ и ниже."
    },
    {
      "num": "4.2.97",
      "title": "Ограждающие конструкции и перегородки КРУ и КТП собственных нужд электростанции следует выполнять из...",
      "text": "Ограждающие конструкции и перегородки КРУ и КТП собственных нужд электростанции следует выполнять из негорючих материалов. Допускается установка КРУ и КТП собственных нужд в технологических помещениях ПС и электростанций в соответствии с требованиями"
    },
    {
      "num": "4.2.121",
      "title": "4.2.98",
      "text": "4.2.98. В одном помещении РУ напряжением от 0,4 кВ и выше допускается установка до двух масляных трансформаторов мощностью каждый до 0,63 MB·А, отделенных друг от друга и от\n\nПУЭ остальной части помещения РУ перегородкой из негорючих материалов с пределом огнестойкости 45 мин высотой не менее высоты трансформатора, включая вводы высшего напряжения."
    },
    {
      "num": "4.2.99",
      "title": "Аппараты, относящиеся к пусковым устройствам электродвигателей, синхронных компенсаторов и т.п",
      "text": "Аппараты, относящиеся к пусковым устройствам электродвигателей, синхронных компенсаторов и т.п. (выключатели, пусковые реакторы, трансформаторы и т.п.), допускается устанавливать в общей камере без перегородок между ними."
    },
    {
      "num": "4.2.100",
      "title": "Трансформаторы напряжения независимо от массы масла в них допускается устанавливать в огражденных ка...",
      "text": "Трансформаторы напряжения независимо от массы масла в них допускается устанавливать в огражденных камерах РУ. При этом в камере должен быть предусмотрен порог или пандус, рассчитанный на удержание полного объема масла, содержащегося в трансформаторе напряжения."
    },
    {
      "num": "4.2.101",
      "title": "Ячейки выключателей следует отделять от коридора обслуживания сплошными или сетчатыми ограждениями, ...",
      "text": "Ячейки выключателей следует отделять от коридора обслуживания сплошными или сетчатыми ограждениями, а друг от друга — сплошными перегородками из негорючих материалов. Такими же перегородками или щитами эти выключатели должны быть отделены от привода. Под каждым масляным выключателем с массой масла 60 кг и более в одном полюсе требуется устройство маслоприемника на полный объем масла в одном полюсе."
    },
    {
      "num": "4.2.102",
      "title": "В закрытых отдельно стоящих, пристроенных и встроенных в производственные помещения ПС, в камерах тр...",
      "text": "В закрытых отдельно стоящих, пристроенных и встроенных в производственные помещения ПС, в камерах трансформаторов и других маслонаполненных аппаратов с массой масла в одном баке до 600 кг при расположении камер на первом этаже с дверями, выходящими наружу, маслосборные устройства не выполняются. При массе масла или негорючего экологически безопасного диэлектрика в одном баке более 600 кг должен быть устроен маслоприемник, рассчитанный на полный объем масла или на удержание 20% масла с отводом в маслосборник."
    },
    {
      "num": "4.2.103",
      "title": "При сооружении камер над подвалом, на втором этаже и выше (см",
      "text": "При сооружении камер над подвалом, на втором этаже и выше (см. также 4.2.118), а также при устройстве выхода из камер в коридор под трансформаторами и другими маслонаполненными аппаратами должны выполняться маслоприемники по одному из следующих способов: 1) при массе масла в одном баке (полюсе) до 60 кг выполняется порог или пандус для удержания полного объема масла; 2) при массе масла от 60 до 600 кг под трансформатором (аппаратом) выполняется маслоприемник, рассчитанный на полный объем масла, либо у выхода из камеры — порог или пандус для удержания полного объема масла; 3) при массе масла более 600 кг:\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 321 маслоприемник, вмещающий не менее 20% полного объема масла трансформатора или аппарата, с отводом масла в маслосборник. Маслоотводные трубы от маслоприемников под трансформаторами должны иметь диаметр не менее 10 см. Со стороны маслоприемников маслоотводные трубы должны быть защищены сетками. Дно маслоприемника должно иметь уклон 2% в сторону приямка; маслоприемник без отвода масла в маслосборник. В этом случае маслоприемник должен быть перекрыт решеткой со слоем толщиной 25 см чистого промытого гранитного (либо другой непористой породы) гравия или щебня фракцией от 30 до 70 мм и должен быть рассчитан на полный объем масла; уровень масла должен быть на 5 см ниже решетки. Верхний уровень гравия в телеприемнике под трансформатором должен быть на 7,5 см ниже отверстия воздухоподводящего вентиляционного канала. Площадь маслоприемника должна быть более площади основания трансформатора или аппарата."
    },
    {
      "num": "4.2.104",
      "title": "Вентиляция помещений трансформаторов и реакторов должна обеспечивать отвод выделяемого ими тепла в т...",
      "text": "Вентиляция помещений трансформаторов и реакторов должна обеспечивать отвод выделяемого ими тепла в таких количествах, чтобы при их нагрузке, с учетом перегрузочной способности и максимальной расчетной температуры окружающей среды, нагрев трансформаторов и реакторов не превышал максимально допустимого для них значения. Вентиляция помещений трансформаторов и реакторов должна быть выполнена таким образом, чтобы разность температур воздуха, выходящего из помещения и входящего в него, не превосходила: 15 °С для трансформаторов, 30 °С для реакторов на токи до 1000 А, 20 °С для реакторов на токи более 1000 А. При невозможности обеспечить теплообмен естественной вентиляцией необходимо предусматривать принудительную, при этом должен быть предусмотрен контроль ее работы с помощью сигнальных аппаратов."
    },
    {
      "num": "4.2.105",
      "title": "Приточно-вытяжная вентиляция с забором на уровне пола и на уровне верхней части помещения должна вып...",
      "text": "Приточно-вытяжная вентиляция с забором на уровне пола и на уровне верхней части помещения должна выполняться в помещении, где расположены КРУЭ и баллоны с элегазом."
    },
    {
      "num": "4.2.106",
      "title": "Помещения РУ, содержащие оборудование, заполненное маслом, элегазом или компаундом, должны быть обор...",
      "text": "Помещения РУ, содержащие оборудование, заполненное маслом, элегазом или компаундом, должны быть оборудованы вытяжной вентиляцией, включаемой извне и не связанной с другими вентиляционными устройствами. В местах с низкими зимними температурами приточные и вытяжные вентиляционные отверстия должны быть снабжены утепленными клапанами, открываемыми извне."
    },
    {
      "num": "4.2.107",
      "title": "В помещениях, в которых дежурный персонал находится 6 ч и более, должна быть",
      "text": "В помещениях, в которых дежурный персонал находится 6 ч и более, должна быть\n\nобеспечена температура воздуха не ниже плюс 18 °С и не выше плюс 28 °С. В ремонтной зоне ЗРУ на время проведения ремонтных работ должна быть обеспечена температура не ниже плюс 5°С. При обогреве помещений, в которых имеется элегазовое оборудование, не должны применяться обогревательные приборы с температурой нагревательной поверхности, превышающей 250 °С (например, нагреватели типа ТЭН)."
    },
    {
      "num": "4.2.108",
      "title": "Отверстия в ограждающих конструкциях зданий и помещений после прокладки токопроводов и других коммун...",
      "text": "Отверстия в ограждающих конструкциях зданий и помещений после прокладки токопроводов и других коммуникаций следует заделывать материалом, обеспечивающим огнестойкость не ниже огнестойкости самой ограждающей конструкции, но не менее 45 мин."
    },
    {
      "num": "4.2.109",
      "title": "Прочие отверстия в наружных стенах для предотвращения проникновения животных и птиц должны быть защи...",
      "text": "Прочие отверстия в наружных стенах для предотвращения проникновения животных и птиц должны быть защищены сетками или решетками с ячейками размером 10×10 мм."
    },
    {
      "num": "4.2.110",
      "title": "Перекрытия кабельных каналов и двойных полов должны быть выполнены съемными плитами из несгораемых м...",
      "text": "Перекрытия кабельных каналов и двойных полов должны быть выполнены съемными плитами из несгораемых материалов вровень с чистым полом помещения. Масса отдельной плиты перекрытия должна быть не более 50 кг."
    },
    {
      "num": "4.2.111",
      "title": "Прокладка в камерах аппаратов и трансформаторов транзитных кабелей и проводов, как правило, не допус...",
      "text": "Прокладка в камерах аппаратов и трансформаторов транзитных кабелей и проводов, как правило, не допускается. В исключительных случаях допускается прокладка их в трубах. Электропроводки освещения и цепей управления и измерения, расположенные внутри камер или же находящихся вблизи неизолированных токоведущих частей, могут быть допущены лишь в той мере, в какой это необходимо для осуществления присоединений (например, к измерительным трансформаторам)."
    },
    {
      "num": "4.2.112",
      "title": "Прокладка в помещения РУ относящихся к ним (не транзитных) трубопроводов отопления допускается при у...",
      "text": "Прокладка в помещения РУ относящихся к ним (не транзитных) трубопроводов отопления допускается при условии применения цельных сварных труб без вентилей и т.п., а вентиляционных сварных коробов — без задвижек и других подобных устройств. Допускается также транзитная прокладка трубопроводов отопления при условии, что каждый трубопровод заключен в сплошную водонепроницаемую оболочку."
    },
    {
      "num": "4.2.113",
      "title": "При выборе схемы РУ, содержащего элегазовые аппараты, следует применять более простые схемы, чем в Р...",
      "text": "При выборе схемы РУ, содержащего элегазовые аппараты, следует применять более простые схемы, чем в РУ с воздушной изоляцией.\n\nВнутрицеховые распределительные устройства и трансформаторные подстанции"
    },
    {
      "num": "4.2.114",
      "title": "Требования, приведенные в 4.2.115– 4.2.121, учитывают особенности внутрицеховых РУ и ПС напряжением ...",
      "text": "Требования, приведенные в 4.2.115– 4.2.121, учитывают особенности внутрицеховых РУ и ПС напряжением до 35 кВ промышленных\n\n322 предприятий, которые должны также отвечать другим требованиям настоящей главы в той мере, в какой они не изменены. Распределительные устройства и подстанции, специальные электроустановки промышленных предприятий, в том числе во взрывоопасных и пожароопасных зонах, электротермические установки должны также отвечать требованиям соответствующих глав разд. 7."
    },
    {
      "num": "4.2.115",
      "title": "Внутрицеховые РУ и ПС с маслонаполненным оборудованием могут размещаться на первом и втором этажах в...",
      "text": "Внутрицеховые РУ и ПС с маслонаполненным оборудованием могут размещаться на первом и втором этажах в основных и вспомогательных помещениях производств, которые согласно противопожарным требованиям отнесены к категории Г или ДI или II степени огнестойкости, как открыто, так и в отдельных помещениях (см. также 4.2.118 и 4.2.119). Распределительные устройства и подстанции без маслонаполненного оборудования могут размещаться в помещениях с производствами категории В по противопожарным требованиям. На ПС могут быть установлены сухие, с негорючим экологически чистым диэлектриком или масляные трансформаторы. В обоснованных случаях допускается в производственных зданиях I и II степени огнестойкости предусматривать выкатку внутрь помещений сухих трансформаторов, трансформаторов с негорючим диэлектриком, а также масляных трансформаторов с массой масла не более 6,5 т, при условии выкатки и транспортировки трансформаторов до ворот цеха предприятия не через взрывоопасные или пожароопасные зоны."
    },
    {
      "num": "4.2.116",
      "title": "Под каждым трансформатором и аппаратом с массой масла или жидкого диэлектрика 60 кг и более должен б...",
      "text": "Под каждым трансформатором и аппаратом с массой масла или жидкого диэлектрика 60 кг и более должен быть устроен маслоприемник в соответствии с требованиями 4.2.103, п. 3, как для трансформаторов и аппаратов с массой масла более 600 кг."
    },
    {
      "num": "4.2.117",
      "title": "Ограждающие конструкции помещений ПС и закрытых камер с масляными трансформаторами и аппаратами, а т...",
      "text": "Ограждающие конструкции помещений ПС и закрытых камер с масляными трансформаторами и аппаратами, а также РУ с масляными выключателями с массой масла в одном полюсе (баке) 60 кг и более должны иметь предел огнестойкости не менее 0,75 ч, а сами помещения и камеры могут быть пристроены или встроены в здании I или II степени огнестойкости. Строительные конструкции помещений РУ с масляными выключателями в одном полюсе (баке) менее 60 кг должны иметь предел огнестойкости не менее 0,25 ч. Такие помещения разрешается пристраивать или встраивать в здания степени огнестойкости I и II. В здания степени огнестойкости IIIа такие помещения допускается пристраивать или встраивать, если эти помещения имеют непосредственный выход наружу и\n\nПУЭ если наружные стены этого помещения на высоту 4 м или до покрытия здания выполнены из негорючего материала или отделены негорючим козырьком, выступающим за плоскость стены не менее чем на 1 м. Ограждающие конструкции помещений ПС с трансформаторами сухими или с негорючими диэлектриками должны иметь предел огнестойкости не менее 0,25 ч, а сами помещения пристроены или встроены в здания степени огнестойкости не ниже IIIа."
    },
    {
      "num": "4.2.118",
      "title": "Внутрицеховые, пристроенные и встроенные ПС, в том числе КТП, установленные в отдельном помещении ил...",
      "text": "Внутрицеховые, пристроенные и встроенные ПС, в том числе КТП, установленные в отдельном помещении или открыто в производственном помещении, должны отвечать следующим требованиям: а) ПС (в том числе КТП) с масляными трансформаторами и закрытые камеры с масляными трансформаторами разрешается устанавливать только на первом этаже основных и вспомогательных помещений производств, отнесенных к категории Г и Д, в зданиях I или II степени огнестойкости. При этом в одном помещении допускается устанавливать масляные трансформаторы с суммарной массой масла не более 6,5 т, а на каждой открыто установленной КТП могут быть применены масляные трансформаторы с суммарной массой масла не более 3,0 т; б) расстояния между отдельными помещениями разных ПС или между закрытыми камерами масляных трансформаторов не нормируются; в) ограждающие конструкции помещения внутрицеховой или встроенной ПС, в которой устанавливаются КТП с масляными трансформаторами, а также закрытых камер масляных трансформаторов должны быть выполнены из негорючих материалов и иметь предел огнестойкости не менее 0,75 ч; г) для ПС с трансформаторами сухими или с негорючим экологически чистым диэлектриком единичная или суммарная мощность трансформаторов, их количество, расстояния между ними, расстояния между ПС, этаж установки не ограничиваются."
    },
    {
      "num": "4.2.119",
      "title": "Вентиляция ПС, размещаемых в отдельных помещениях, должна отвечать требованиям 4.2.104–4.2.106",
      "text": "Вентиляция ПС, размещаемых в отдельных помещениях, должна отвечать требованиям 4.2.104–4.2.106. При устройстве вентиляции камер трансформаторов и помещений ПС (КТП), размещаемых в производственных помещениях с нормальной средой, разрешается забирать воздух непосредственно из цеха. Для вентиляции камер трансформаторов и помещений ПС (КТП), размещаемых в помещениях пыльных или с воздухом, содержащим проводящие или разъедающие смеси, воздух должен забираться извне либо очищаться фильГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 323 трами. Система вентиляции должна предотвращать подсос неочищенного воздуха из производственного помещения. В зданиях с негорючими перекрытиями отвод воздуха из камер трансформаторов и помещений ПС (КТП), сооружаемых внутри цеха, допускается непосредственно в цех. В зданиях с трудногорючими перекрытиями отвод воздуха из камер трансформаторов и помещений ПС (КТП), сооружаемых внутри цеха, должен производиться по вытяжным шахтам, выведенным выше кровли здания не менее чем на 1 м."
    },
    {
      "num": "4.2.120",
      "title": "Полы внутрицеховых, встроенных и пристроенных ПС должны быть не ниже уровня пола цеха.",
      "text": "Полы внутрицеховых, встроенных и пристроенных ПС должны быть не ниже уровня пола цеха."
    },
    {
      "num": "4.2.121",
      "title": "Открыто размещенные в цеху КТП и КРУ должны иметь сетчатые ограждающие конструкции",
      "text": "Открыто размещенные в цеху КТП и КРУ должны иметь сетчатые ограждающие конструкции. Внутри ограждений должны быть предусмотрены проходы не менее указанных в"
    },
    {
      "num": "4.2.91",
      "title": "Как правило, КТП и КРУ следует размещать в пределах «мертвой зоны» работы цеховых подъемно-транспорт...",
      "text": "Как правило, КТП и КРУ следует размещать в пределах «мертвой зоны» работы цеховых подъемно-транспортных механизмов. При расположении ПС и РУ в непосредственной близости от путей проезда внутрицехового транспорта, движения подъемно-транспортных механизмов должны быть приняты меры для защиты ПС и РУ от случайных повреждений (отбойные устройства, световая сигнализация и т.п.).\n\nКомплектные, столбовые, мачтовые трансформаторные подстанции и сетевые секционирующие пункты"
    },
    {
      "num": "4.2.122",
      "title": "Требования, приведенные в 4.2.123– 4.2.132, отражают особенности трансформаторных подстанций наружно...",
      "text": "Требования, приведенные в 4.2.123– 4.2.132, отражают особенности трансформаторных подстанций наружной установки комплектных (КТП), столбовых (СТП), мачтовых (МТП) с высшим напряжением до 35 кВ и низшим напряжением до 1 кВ, а также сетевых секционирующих пунктов (ССП) напряжением до 35 кВ. Во всем остальном, не оговоренном в 4.2.123– 4.2.132, следует руководствоваться требованиями других параграфов данной главы."
    },
    {
      "num": "4.2.123",
      "title": "Присоединение трансформатора к сети высшего напряжения должно осуществляться при помощи предохраните...",
      "text": "Присоединение трансформатора к сети высшего напряжения должно осуществляться при помощи предохранителей и разъединителя (выключателя нагрузки) или комбинированного аппарата «предохранительразъединитель» с видимым разрывом цепи. Управление коммутационным аппаратом должно осуществляться с поверхности земли. Привод коммутационного аппарата должен запираться на замок. Коммутационный аппарат должен иметь заземлители со стороны трансформатора."
    },
    {
      "num": "4.2.124",
      "title": "Коммутационный аппарат МТП и СТП, как правило, должен устанавливаться на концевой (или ответвительно...",
      "text": "Коммутационный аппарат МТП и СТП, как правило, должен устанавливаться на концевой (или ответвительной) опоре ВЛ. Коммутационный аппарат КТП и ССП может устанавливаться как на концевой (ответвительной) опоре ВЛ, так и внутри КТП и ССП."
    },
    {
      "num": "4.2.125",
      "title": "На подстанциях и ССП без ограждения расстояние по вертикали от поверхности земли до неизолированных ...",
      "text": "На подстанциях и ССП без ограждения расстояние по вертикали от поверхности земли до неизолированных токоведущих частей при отсутствии движения транспорта под выводами должно быть не менее 3,5 м для напряжений до 1 кВ, а для напряжений 10 (6) и 35 кВ — по табл. 4.2.7, размер Е. На подстанциях и ССП с ограждением высотой не менее 1,8 м указанные расстояния до неизолированных токоведущих частей напряжением 10 (6) и 35 кВ могут быть уменьшены до размера Г, указанного в табл. 4.2.5. При этом в плоскости ограждения расстояние от ошиновки до кромки внешнего забора должно быть не менее размера Д, указанного в той же таблице. При воздушных вводах, пересекающих проезды или места, где возможно движение транспорта, расстояние от низшего провода до земли следует принимать в соответствии с 2.5.111 и"
    },
    {
      "num": "4.2.127",
      "title": "Части МТП, остающиеся под напряжением при отключенном коммутационном аппарате, должны находиться вне...",
      "text": "Части МТП, остающиеся под напряжением при отключенном коммутационном аппарате, должны находиться вне зоны досягаемости (1.7.70) с уровня площадки. Отключенное положение аппарата должно быть видно с площадки."
    },
    {
      "num": "4.2.128",
      "title": "Со стороны низшего напряжения трансформатора рекомендуется устанавливать аппарат, обеспечивающий вид...",
      "text": "Со стороны низшего напряжения трансформатора рекомендуется устанавливать аппарат, обеспечивающий видимый разрыв."
    },
    {
      "num": "4.2.129",
      "title": "Электропроводка в МТП и СТП между трансформатором и низковольтным щитом, а также между щитом и ВЛ ни...",
      "text": "Электропроводка в МТП и СТП между трансформатором и низковольтным щитом, а также между щитом и ВЛ низшего напряжения должна быть защищена от механических повреждений и выполняться в соответствии с требованиями, приведенными в гл. 2.1."
    },
    {
      "num": "4.2.130",
      "title": "Для подстанций мощностью 0,25 MB·А и менее допускается освещение низковольтного щита не предусматрив...",
      "text": "Для подстанций мощностью 0,25 MB·А и менее допускается освещение низковольтного щита не предусматривать. Освещение и розетки для включения переносных приборов, инструментов на подстанциях мощностью более 0,25 MB·А должны иметь питание напряжением не выше 25 В."
    },
    {
      "num": "4.2.131",
      "title": "По условию пожарной безопасности подстанции должны быть расположены на рас324 стоянии не менее 3 м о...",
      "text": "По условию пожарной безопасности подстанции должны быть расположены на рас324 стоянии не менее 3 м от зданий I, II, III степеней огнестойкости и 5 м от зданий IV и V степеней огнестойкости. Также необходимо руководствоваться требованиями, приведенными в 4.2.68. Расстояние от жилых зданий до трансформаторных подстанций следует принимать не менее 10 м при условии обеспечения допустимых нормальных уровней звукового давления (шума)."
    },
    {
      "num": "4.2.132",
      "title": "В местах возможного наезда транспорта подстанции должны быть защищены отбойными тумбами",
      "text": "В местах возможного наезда транспорта подстанции должны быть защищены отбойными тумбами. Защита от грозовых перенапряжений"
    },
    {
      "num": "4.2.133",
      "title": "Защита от грозовых перенапряжений РУ и ПС осуществляется: от прямых ударов молнии — стержневыми и тр...",
      "text": "Защита от грозовых перенапряжений РУ и ПС осуществляется: от прямых ударов молнии — стержневыми и тросовыми молниеотводами; от набегающих волн с отходящих линий — молниеотводами от прямых ударов молнии на определенной длине этих линий защитными аппаратами, устанавливаемыми на подходах и в РУ, к которым относятся разрядники вентильные (РВ), ограничители перенапряжений (ОПН), разрядники трубчатые (РТ) и защитные искровые промежутки (ИП). Ограничители перенапряжений, остающиеся напряжения которых при номинальном разрядном токе не более чем на 10% ниже остающегося напряжения РВ или среднего пробивного напряжения РТ или ИП, называются далее соответствующими."
    },
    {
      "num": "4.2.134",
      "title": "Открытые РУ и ПС 20–750 кВ должны быть защищены от прямых ударов молнии",
      "text": "Открытые РУ и ПС 20–750 кВ должны быть защищены от прямых ударов молнии. Выполнение защиты от прямых ударов молнии не требуется для ПС 20 и 35 кВ с трансформаторами единичной мощностью 1,6 MB·А и менее независимо от количества таких трансформаторов и от числа грозовых часов в году, для всех ОРУ ПС 20 и 35 кВ в районах с числом грозовых часов в году не более 20, а также для ОРУ и ПС 220 кВ и ниже на площадках с эквивалентным удельным сопротивлением земли в грозовой сезон более 2000 Ом·м при числе грозовых часов в году не более 20. Здания закрытых РУ и ПС следует защищать от прямых ударов молнии в районах с числом грозовых часов в году более 20. Защиту зданий закрытых РУ и ПС, имеющих металлические покрытия кровли, следует выполнять заземлением этих покрытий. При наличии железобетонной кровли и непрерывной электрической связи отдельных ее элементов защита выполняется заземлением ее арматуры. Защиту зданий закрытых РУ и ПС, крыша которых не имеет металлических или железобеПУЭ тонных покрытий с непрерывной электрической связью отдельных ее элементов, следует выполнять стержневыми молниеотводами либо укладкой молниеприемной сетки непосредственно на крыше зданий. При установке стержневых молниеотводов на защищаемом здании от каждого молниеотвода должно быть проложено не менее двух токоотводов по противоположным сторонам здания. Молниеприемная сетка должна быть выполнена из стальной проволоки диаметром 6–8 мм и уложена на кровлю непосредственно или под слой негорючих утеплителя или гидроизоляции. Сетка должна иметь ячейки площадью не более 150 м2 (например, ячейка 12 × 12 м). Узлы сетки должны быть соединены сваркой. Токоотводы, соединяющие молниеприемную сетку с заземляющим устройством, должны быть проложены не реже чем через каждые 25 м по периметру здания. В качестве токоотводов следует использовать металлические и железобетонные (при наличии хотя бы части ненапряженной арматуры) конструкции зданий. При этом должна быть обеспечена непрерывная электрическая связь от молниеприемника до заземлителя. Металлические элементы здания (трубы, вентиляционные устройства и пр.) следует соединять с металлической кровлей или молниеприемной сеткой. При расчете числа обратных перекрытий на опоре следует учитывать увеличение индуктивности опоры пропорционально отношению расстояния по токоотводу от опоры до заземления к расстоянию от заземления до верха опоры. При вводе в закрытые РУ и ПС ВЛ через проходные изоляторы, расположенные на расстоянии менее 10 м от токопроводов и других связанных с ним токоведущих частей, указанные вводы должны быть защищены РВ или соответствующими ОПН. При присоединении к магистралям заземления ПС на расстоянии менее 15 м от силовых трансформаторов необходимо выполнение условий 4.2.136. Для расположенных на территории ПС электролизных зданий, помещений для хранения баллонов с водородом и установок с ресиверами водорода молниеприемная сетка должна иметь ячейки площадью не более 36 м2 (например, 6×6 м). Защита зданий и сооружений, в том числе взрывоопасных и пожароопасных, а также труб, расположенных на территории электростанций, осуществляется в соответствии с технической документацией, утвержденной в установленном порядке."
    },
    {
      "num": "4.2.135",
      "title": "Защита ОРУ 35 кВ и выше от прямых ударов молнии должна быть выполнена отдельно",
      "text": "Защита ОРУ 35 кВ и выше от прямых ударов молнии должна быть выполнена отдельно\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 325 стоящими или установленными на конструкциях стержневыми молниеотводами. Рекомендуется использовать защитное действие высоких объектов, которые являются молниеприемниками (опоры ВЛ, прожекторные мачты, радиомачты и т.п.). На конструкциях ОРУ 110 кВ и выше стержневые молниеотводы могут устанавливаться при эквивалентном удельном сопротивлении земли в грозовой сезон: до 1000 Ом·м — независимо от площади заземляющего устройства ПС; более 1000 до 2000 Ом·м — при площади заземляющего устройства ПС 10 000 м2 и более. Установка молниеотводов на конструкциях ОРУ 35 кВ допускается при эквивалентном удельном сопротивлении земли в грозовой сезон: до 500 Ом·м — независимо от площади заземляющего контура ПС; более 500 Ом·м— при площади заземляющего контура ПС 10 000 м2 и более. От стоек конструкций ОРУ 35 кВ и выше с молниеотводами должно быть обеспечено растекание тока молнии по магистралям заземления не менее чем в двух направлениях с углом не менее 90° между соседними. Кроме того, должно быть установлено не менее одного вертикального электрода длиной 3–5 м на каждом направлении, на расстоянии не менее длины электрода от места присоединения к магистрали заземления стойки с молниеотводом. Если зоны защиты стержневых молниеотводов не закрывают всю территорию ОРУ, дополнительно используют тросовые молниеотводы, расположенные над ошиновкой. Гирлянды подвесной изоляции на порталах ОРУ 20 и 35 кВ с тросовыми или стержневыми молниеотводами, а также на концевых опорах ВЛ должны иметь следующее количество изоляторов: 1) на порталах ОРУ с молниеотводами: не менее шести изоляторов при расположении вентильных разрядников или соответствующих им по уровню остающихся напряжений ОПН не далее 15 м по магистралям заземляющего устройства от места присоединения к нему; не менее семи изоляторов в остальных случаях; 2) на концевых опорах: не менее семи изоляторов при подсоединении к порталам троса ПС; не менее восьми изоляторов, если трос не заходит на конструкции ПС и при установке на концевой опоре стержневого молниеотвода. Число изоляторов на ОРУ 20 и 35 кВ и концевых опорах должно быть увеличено, если это требуется по условиям гл. 1.9. При установке молниеотводов на концевых опорах ВЛ 110 кВ и выше специальных требований к выполнению гирлянд изоляторов не\n\nпредъявляется. Установка молниеотводов на концевых опорах ВЛ 3–20 кВ не допускается. Расстояние по воздуху от конструкций ОРУ, на которых установлены молниеотводы, до токоведущих частей должно быть не менее длины гирлянды. Место присоединения конструкции со стержневым или тросовым молниеотводом к заземляющему устройству ПС должно быть расположено на расстоянии не менее 15 м по магистралям заземления от места присоединения к нему трансформаторов (реакторов) и конструкций КРУН 6–10 кВ. Расстояние в земле между точкой заземления молниеотвода и точкой заземления нейтрали или бака трансформатора должно быть не менее 3 м."
    },
    {
      "num": "4.2.136",
      "title": "На трансформаторных порталах, порталах шунтирующих реакторов и конструкциях ОРУ, удаленных от трансф...",
      "text": "На трансформаторных порталах, порталах шунтирующих реакторов и конструкциях ОРУ, удаленных от трансформаторов или реакторов по магистралям заземления на расстоянии менее 15 м, молниеотводы могут устанавливаться при эквивалентном удельном сопротивлении земли в грозовой сезон не более 350 Ом·м и при соблюдении следующих условий: 1) непосредственно на всех выводах обмоток 3–35 кВ трансформаторов или на расстоянии не более 5 м от них по ошиновке, включая ответвления к защитным аппаратам, должны быть установлены соответствующие ОПН 3–35 кВ или РВ; 2) должно быть обеспечено растекание тока молнии от стойки конструкции с молниеотводом по трем-четырем направлениям с углом не менее 90° между ними; 3) на каждом направлении, на расстоянии 3–5 м от стойки с молниеотводом, должно быть установлено по одному вертикальному электроду длиной 5 м; 4) на ПС с высшим напряжением 20 и 35 кВ при установке молниеотвода на трансформаторном портале сопротивление заземляющего устройства не должно превышать 4 Ом без учета заземлителей, расположенных вне контура заземления ОРУ; 5) заземляющие проводники РВ или ОПН и силовых трансформаторов рекомендуется присоединять к заземляющему устройству ПС поблизости один от другого или выполнять их так, чтобы место присоединения РВ или ОПН к заземляющему устройству находилось между точками присоединения заземляющих проводников портала с молниеотводом и трансформатора. Заземляющие проводники измерительных трансформаторов тока необходимо присоединить к заземляющему устройству РУ в наиболее удаленных от заземления РВ или ОПН местах."
    },
    {
      "num": "4.2.137",
      "title": "Защиту от прямых ударов молнии ОРУ, на конструкциях которых установка молниеотводов не допускается и...",
      "text": "Защиту от прямых ударов молнии ОРУ, на конструкциях которых установка молниеотводов не допускается или нецелесообразна по кон326\n\nПУЭ\n\nструктивным соображениям, следует выполнять отдельно стоящими молниеотводами, имеющими обособленные заземлители с сопротивлением не более 80 Ом при импульсном токе 60 кА. Расстояние S3, м, между обособленным заземлителем молниеотвода и заземляющим устройством ОРУ (ПС) должно быть равным (но не менее 3 м): Sз > 0,2Rи, где Rи — импульсное сопротивление заземления, Ом, отдельно стоящего молниеотвода. Расстояние по воздуху Sв.о., м, от отдельно стоящего молниеотвода с обособленным заземлителем до токоведущих частей, заземленных конструкций и оборудования ОРУ (ПС) должно быть равным (но не менее 5 м): Sв.о. >0,12Rи + 0,1H, где Н — высота рассматриваемой точки на токоведущей части или оборудовании над уровнем земли, м. Заземлители отдельно стоящих молниеотводов в ОРУ могут быть присоединены к заземляющему устройству ОРУ (ПС) при соблюдении указанных в 4.2.135 условий установки молниеотводов на конструкциях ОРУ. Место присоединения заземлителя отдельно стоящего молниеотвода к заземляющему устройству ПС должно быть удалено по магистралям заземления на расстояние не менее 15 м от места присоединения к нему трансформатора (реактора). В месте присоединения заземлителя отдельно стоящего молниеотвода к заземляющему устройству ОРУ 35–150 кВ магистрали заземления должны быть выполнены по двум-трем направлениям с углом не менее 90° между ними. Заземлители молниеотводов, установленных на прожекторных мачтах, должны быть присоединены к заземляющему устройству ПС. В случае несоблюдения условий, указанных в 4.2.135, дополнительно к общим требованиям присоединения заземлителей отдельно стоящих молниеотводов должны быть соблюдены следующие требования: 1) в радиусе 5 м от молниеотвода следует установить три вертикальных электрода длиной 3–5 м; 2) если расстояние по магистрали заземления от места присоединения заземлителя молниеотвода к заземляющему устройству до места присоединения к нему трансформатора (реактора) превышает 15 м, но менее 40 м, то на выводах обмоток напряжением до 35 кВ трансформатора должны быть установлены РВ или ОПН.\n\nРасстояние по воздуху Sв.с от отдельно стоящего молниеотвода, заземлитель которого соединен с заземляющим устройством ОРУ (ПС), до токоведущих частей должно составлять: Sв.с > 0,1H+ m, где Н — высота токоведущих частей над уровнем земли, м; m — длина гирлянды изоляторов, м."
    },
    {
      "num": "4.2.138",
      "title": "Тросовые молниеотводы ВЛ 110 кВ и выше, как правило, следует присоединять к заземленным конструкциям...",
      "text": "Тросовые молниеотводы ВЛ 110 кВ и выше, как правило, следует присоединять к заземленным конструкциям ОРУ (ПС). От стоек конструкций ОРУ 110–220 кВ, к которым присоединены тросовые молниеотводы, должны быть выполнены магистрали заземления не менее чем по двум-трем направлениям с углом не менее 90° между ними. Тросовые молниеотводы, защищающие подходы ВЛ 35 кВ, разрешается присоединять к заземленным конструкциям ОРУ при эквивалентном удельном сопротивлении земли в грозовой сезон: до 750 Ом·м — независимо от площади заземляющего контура ПС; более 750 Ом·м — при площади заземляющего контура ПС 10 000 м2 и более. От стоек конструкций ОРУ 35 кВ, к которым присоединены тросовые молниеотводы, магистрали заземления должны быть выполнены не менее чем по двум-трем направлениям с углом не менее 90° между ними. Кроме того, на каждом направлении должно быть установлено по одному вертикальному электроду длиной 3–5 м на расстоянии не менее 5 м. Сопротивление заземлителей ближайших к ОРУ опор ВЛ напряжением 35 кВ не должно превышать 10 Ом. Тросовые молниеотводы на подходах ВЛ 35 кВ к тем ОРУ, к которым не допускается их присоединение, должны заканчиваться на ближайшей к ОРУ опоре. Первый от ОРУ бестроссовый пролет этих ВЛ должен быть защищен стержневыми молниеотводами, устанавливаемыми на ПС, опорах ВЛ или около ВЛ. Гирлянды изоляторов на порталах ОРУ 35 кВ и на концевых опорах ВЛ 35 кВ следует выбирать в соответствии с 4.2.135."
    },
    {
      "num": "4.2.139",
      "title": "Устройство и защита подходов ВЛ к ОРУ ПС должны отвечать требованиям, приведенным в 4.2.138, 4.2.142...",
      "text": "Устройство и защита подходов ВЛ к ОРУ ПС должны отвечать требованиям, приведенным в 4.2.138, 4.2.142–4.2.146, 4.2.153–"
    },
    {
      "num": "4.2.157",
      "title": "4.2.140",
      "text": "4.2.140. Не допускается установка молниеотводов на конструкциях: трансформаторов, к которым открытыми токопроводами присоединены вращающиеся машины; опор открытых токопроводов, если к ним присоединены вращающиеся машины.\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 327 Порталы трансформаторов и опоры открытых токопроводов, связанных с вращающимися машинами, должны входить в зоны защиты отдельно стоящих или установленных на других конструкциях молниеотводов. Указанные требования относятся и к случаям соединения открытых токопроводов с шинами РУ, к которым присоединены вращающиеся машины."
    },
    {
      "num": "4.2.141",
      "title": "При использовании прожекторных матч в качестве молниеотводов электропроводку к ним на участке от точ...",
      "text": "При использовании прожекторных матч в качестве молниеотводов электропроводку к ним на участке от точки выхода из кабельного сооружения до мачты и далее по ней следует выполнять кабелями с металлической оболочкой либо кабелями без металлической оболочки в трубах. Около конструкции с молниеотводом эти кабели должны быть проложены непосредственно в земле на протяжении не менее 10 м. В месте ввода кабелей в кабельное сооружение металлическая оболочка кабелей, броня и металлическая труба должны быть соединены с заземляющим устройством ПС."
    },
    {
      "num": "4.2.142",
      "title": "Защита ВЛ 35 кВ и выше от прямых ударов молнии на подходах к РУ (ПС) должна быть выполнена тросовыми...",
      "text": "Защита ВЛ 35 кВ и выше от прямых ударов молнии на подходах к РУ (ПС) должна быть выполнена тросовыми молниеотводами в соответствии с табл. 4.2.8. На каждой опоре подхода, за исключением случаев, предусмотренных в 2.5.122, трос должен быть присоединен к заземлителю опоры. Допускается увеличение по сравнению с приведенными в табл. 4.2.8 сопротивлений заземляющих устройств опор на подходах ВЛ 35 кВ и выше к ПС при числе грозовых часов в году не менее 20 — в 1,5 раза; менее 10 — в 3 раза. Если выполнение заземлителей с требуемыми сопротивлениями заземления оказывается невозможным, должны быть применены горизонтальные заземлители, прокладываемые вдоль оси ВЛ от опоры к опоре (заземлители-противовесы) и соединяемые с заземлителями опор. В особо гололедных районах и в районах с эквивалентным удельным сопротивлением земли более 1000 Ом·м допускается выполнение защиты подходов ВЛ к РУ (ПС) отдельно стоящими стержневыми молниеотводами, сопротивление заземлителей которых не нормируется."
    },
    {
      "num": "4.2.143",
      "title": "В районах, имеющих не более 60 грозовых часов в году, допускается не выполнять защиту тросом подхода...",
      "text": "В районах, имеющих не более 60 грозовых часов в году, допускается не выполнять защиту тросом подхода ВЛ 35 кВ к ПС 35 кВ с двумя трансформаторами мощностью до 1,6 MB·А каждый или с одним трансформатором мощностью до 1,6 MB·А и наличием резервного питания. При этом опоры подхода ВЛ к ПС на длине не менее 0,5 км должны иметь заземлители с сопротивлением, указанным в табл. 4.2.8. При выполнении ВЛ на деревянных опорах, кроме того, требуется на подходе длиной 0,5 км присоединять крепления изоляторов к заземлителю опор и устанавливать комплект трубчатых разрядников на первой опоре подхода со стороны ВЛ. Расстояние между РВ или соответствующими ОПН и трансформатором должно быть не более 10 м. При отсутствии резервного питания на ПС с одним трансформатором мощностью до 1,6 MB·А подходы ВЛ 35 кВ к ПС должны быть защищены тросом на длине не менее 0,5 км."
    },
    {
      "num": "4.2.144",
      "title": "На первой опоре подхода ВЛ 35– 220 кВ к ПС, считая со стороны линии, должен быть установлен комплект...",
      "text": "На первой опоре подхода ВЛ 35– 220 кВ к ПС, считая со стороны линии, должен быть установлен комплект трубчатых разрядников (РТ1) или соответствующих защитных аппаратов в следующих случаях: 1) линия по всей длине, включая подход, построена на деревянных опорах; 2) линия построена на деревянных опорах, подход линии — на металлических или железобетонных опорах; 3) на подходах ВЛ 35 кВ на деревянных опорах к ПС 35 кВ защита выполняется в соответствии с 4.2.155. Установка РТ1 в начале подходов ВЛ, построенных по всей длине на металлических или железобетонных опорах, не требуется. Сопротивления заземляющего устройства опор с трубчатыми разрядниками должны быть не более 10 Ом при удельном сопротивлении земли не выше 1000 Ом·м и не более 15 Ом при более высоком удельном сопротивлении. На деревянных опорах заземляющие спуски от этих аппаратов должны быть проложены по двум стойкам или с двух сторон одной стойки. На ВЛ 35–110 кВ, которые имеют защиту тросом не по всей длине и в грозовой сезон могут быть длительно отключены с одной стороны, как правило, следует устанавливать комплект трубчатых разрядников (РТ2) или соответствующих защитных аппаратов на входных порталах или на первой от ПС опоре того конца ВЛ, который может быть отключен. При наличии на отключенном конце ВЛ трансформаторов напряжения вместо РТ2 должны быть установлены РВ или соответствующие ОПН. Расстояние от РТ2 до отключенного конца линии (аппарата) должно быть не более 60 м для ВЛ 110 кВ и не более 40 м для ВЛ 35 кВ."
    },
    {
      "num": "4.2.145",
      "title": "На ВЛ, работающих на пониженном относительно класса изоляции напряжении, на первой опоре защищенного...",
      "text": "На ВЛ, работающих на пониженном относительно класса изоляции напряжении, на первой опоре защищенного подхода ее к ПС, считая со стороны линии, т. е. на расстоянии от ПС, определяемом табл. 4.2.10–4.2.12 в зависимости от удаления РВ или ОПН от защищаемого оборудования, должны быть установлены РТ или ИП класса напряжения, соответствующего рабочему напряжению линии.\n\n328\n\nПУЭ Таблица 4.2.8\n\nдлина защищенного подхода, км**\n\nколичество тросов, шт.\n\nзащитный угол троса, град.\n\nдо 100\n\nболее 100 до 500\n\nболее 500\n\nНаибольшее допустимое сопротивление заземляющего устройства опор, Ом, при эквивалентном удельном сопротивлении земли, Ом·м*\n\nзащитный угол троса, град.\n\nПодходы ВЛ на опорах с негоризонтальным расположением проводов\n\nКоличество тросов, шт.\n\n35 110 150 220 330 500 750\n\nПодходы ВЛ на опорах с горизонтальным расположением проводов\n\nдлина защищенного подхода, км**\n\nНоминальное напряжение ВЛ, кВ\n\nЗащита ВЛ от прямых ударов молнии на подходах к РУ и подстанциям\n\n1–2 1–3 2–3 2–3 2–4 3–4 4–5\n\n2 2 2 2 2 2 2\n\n30 20*** 20*** 20 20 25 20–22\n\n1–2 1–3 2–3 2–3 2–4 — —\n\n1–2 1–2 1–2 2 2 — —\n\n30 20*** 20*** 20*** 20 — —\n\n10 10 10 10 10 10 10\n\n15 15 15 15 15 15 15\n\n20 20**** 20**** 20**** 20**** 20**** 20****\n\n* На подходах ВЛ 110–330 кВ с двухцепными опорами заземляющие устройства опор рекомендуется выполнять с сопротивлением вдвое меньшим указанного в табл. 4.2.8. ** Выбор длины защищаемого подхода производится с учетом табл. 4.2.10–4.2.13. *** На железобетонных опорах допускается угол защиты до 30°. **** Для опор с горизонтальным расположением проводов, устанавливаемых в земле с эквивалентным удельным сопротивлением более 1000 Ом·м, допускается сопротивление заземляющего устройства 30 Ом.\n\nТаблица 4.2.9 Рекомендуемые размеры основных и дополнительных защитных промежутков Размеры защитных промежутков, м Номинальное напряжение, кВ\n\n3 6 10 20 35 110 150 150 220 330 500\n\nДопускается устанавливать защитные промежутки или шунтировать перемычками часть изоляторов в гирляндах на нескольких смежных опорах (при отсутствии загрязнения изоляции промышленными, солончаковыми, морскими и другими уносами). Число изоляторов в гирляндах, оставшихся незашунтированными, должно соответствовать рабочему напряжению. На ВЛ с изоляцией, усиленной по условию загрязнения атмосферы, если начало защищенного подхода к ПС в соответствии с табл. 4.2.10– 4.2.12 находится в зоне усиленной изоляции,\n\nосновных\n\nдополнительных\n\n20 40 60 140 250 650 930 930 1350 1850 3000\n\n5 10 15 20 30 — — — — — —\n\nна первой опоре защищенного подхода должен устанавливаться комплект защитных аппаратов, соответствующих рабочему напряжению ВЛ."
    },
    {
      "num": "4.2.146",
      "title": "Трубчатые разрядники должны быть выбраны по току КЗ в соответствии со следующими требованиями: 1) дл...",
      "text": "Трубчатые разрядники должны быть выбраны по току КЗ в соответствии со следующими требованиями: 1) для сетей до 35 кВ верхний предел тока, отключаемого трубчатым разрядником, должен быть не менее наибольшего действующего значения тока трехфазного КЗ в данной точке сети (с учетом апериодической составляющей), а нижний предел — не более наименьшего возГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 329 можного в данной точке сети значения установившегося (без учета апериодической составляющей) тока двухфазного КЗ; 2) для сетей 110 кВ и выше верхний предел тока, отключаемого трубчатым разрядником, должен быть не менее наибольшего возможного эффективного значения тока однофазного или трехфазного КЗ в данной точке сети (с учетом апериодической составляющей), а нижний предел — не более наименьшего возможного в данной точке сети значения установившегося (без учета апериодической составляющей) тока однофазного или двухфазного КЗ. При отсутствии трубчатого разрядника на требуемые значения токов КЗ допускается применять вместо них ИП. На ВЛ 220 кВ с деревянными опорами при отсутствии трубчатых разрядников должны быть заземлены на одной-двух опорах подвески гирлянд, при этом число изоляторов должно быть таким же, как для металлических опор."
    },
    {
      "num": "4.2.147",
      "title": "На ВЛ с деревянными опорами 3–35 кВ в заземляющих спусках защитных промежутков следует выполнять доп...",
      "text": "На ВЛ с деревянными опорами 3–35 кВ в заземляющих спусках защитных промежутков следует выполнять дополнительные защитные промежутки, установленные на высоте не менее 2,5 м от земли. Рекомендуемые размеры защитных промежутков приведены в табл. 4.2.9."
    },
    {
      "num": "4.2.148",
      "title": "В РУ 35 кВ и выше, к которым присоединены ВЛ, должны быть установлены РВ или ОПН",
      "text": "В РУ 35 кВ и выше, к которым присоединены ВЛ, должны быть установлены РВ или ОПН. Разрядники вентильные или ОПН следует выбирать с учетом координации их защитных характеристик с изоляцией защищаемого оборудования, соответствия наибольшего рабочего напряжения наибольшему рабочему напряжению сети с учетом высших гармоник и неравномерности распределения напряжения по поверхности, а также допустимых повышений напряжения в течение времени действия резервных релейных защит при однофазном замыкании на землю, при одностороннем включении линии или переходном резонансе на высших гармониках. При увеличенных расстояниях от защитных аппаратов до защищаемого оборудования с целью сокращения числа устанавливаемых аппаратов могут быть применены РВ или ОПН с более низким уровнем остающихся напряжений, чем это требуется по условиям координации изоляции. Расстояния по шинам, включая ответвления, от разрядников до трансформаторов и другого оборудования должны быть не более указанных в табл. 4.2.10–4.2.13 (см. также 4.2.136). При превышении указанных расстояний должны быть дополнительно установлены защитные аппараты на шинах или линейных присоединениях.\n\nПриведенные в табл. 4.2.10–4.2.13 наибольшие допустимые расстояния до электрооборудования соответствуют его изоляции категории «б» по государственному стандарту. Наибольшие допустимые расстояния между РВ или ОПН и защищаемым оборудованием определяют исходя из числа линий и разрядников, включенных в нормальном режиме работы ПС. Количество и места установки РВ или ОПН следует выбирать исходя из принятых на расчетный период схем электрических соединений, числа ВЛ и трансформаторов. При этом расстояния от защищаемого оборудования до РВ или ОПН должны быть в пределах допустимых и на промежуточных этапах с длительностью, равной грозовому сезону или более. Аварийные и ремонтные работы при этом не учитываются."
    },
    {
      "num": "4.2.149",
      "title": "В цепях трансформаторов и шунтирующих реакторов РВ или ОПН должны быть установлены без коммутационны...",
      "text": "В цепях трансформаторов и шунтирующих реакторов РВ или ОПН должны быть установлены без коммутационных аппаратов между ними и защищаемым оборудованием. Защитные аппараты при нахождении оборудования под напряжением должны быть постоянно включены."
    },
    {
      "num": "4.2.150",
      "title": "При присоединении трансформатора к РУ кабельной линией 110 кВ и выше в месте присоединения кабеля к ...",
      "text": "При присоединении трансформатора к РУ кабельной линией 110 кВ и выше в месте присоединения кабеля к шинам РУ с ВЛ должен быть установлен комплект РВ или ОПН. Заземляющий зажим РВ или ОПН должен быть присоединен к металлическим оболочкам кабеля. В случае присоединения к шинам РУ нескольких кабелей, непосредственно соединенных с трансформаторами, на шинах РУ устанавливается один комплект РВ или ОПН. Место их установки следует выбирать возможно ближе к местам присоединения кабелей. При длине кабеля больше удвоенного расстояния, указанного в табл. 4.2.10–4.2.13, РВ или ОПН с такими же остающимися напряжениями, как у защитного аппарата в начале кабеля, устанавливается у трансформатора."
    },
    {
      "num": "4.2.151",
      "title": "Неиспользуемые обмотки низшего и среднего напряжений силовых трансформаторов (автотрансформаторов), ...",
      "text": "Неиспользуемые обмотки низшего и среднего напряжений силовых трансформаторов (автотрансформаторов), а также обмотки, временно отключенные от шин РУ в грозовой период, должны быть соединены в звезду или треугольник и защищены РВ или ОПН, включенными между вводами каждой фазы и землей. Защита неиспользуемых обмоток низшего напряжения, расположенных первыми от магнитопровода, может быть выполнена заземлением одной из вершин треугольника, одной из фаз или нейтрали звезды либо установкой РВ или ОПН соответствующего класса напряжения на каждой фазе.\n\nНоминальное напряжение, кВ\n\n110\n\n35\n\nОпоры с горизонтальным распопожением проводов\n\nОпоры с негоризонтальным распопожением проводов\n\nОпоры с горизонтальным расположением проводов\n\nТип опор на подходах ВЛ к РУ и подстанциям\n\n30\n\n50\n\n70\n\n90\n\n100\n\n2,0\n\n2,5\n\n3,0 и более\n\n45\n\n2,0 и более\n\n1,5\n\n30\n\n1,0\n\n20\n\n1,5\n\n60\n\n75\n\n1,5\n\n2,0 и более\n\n1,0\n\n90\n\n40\n\n180\n\n165\n\n100\n\n80\n\n50\n\n70\n\n50\n\n30\n\n100\n\n60\n\n20\n\n1×РВС\n\n1,0\n\n1×РВМГ\n\n150\n\n120\n\n90\n\n70\n\n40\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n250\n\n220\n\n180\n\n150\n\n100\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n1×РВС\n\n110\n\n95\n\n80\n\n70\n\n50\n\n70\n\n50\n\n30\n\n100\n\n80\n\n50\n\n30\n\n200\n\n150\n\n120\n\n90\n\n70\n\n90\n\n60\n\n40\n\n150\n\n120\n\n100\n\n—\n\n1×РВМГ\n\n160\n\n125\n\n100\n\n80\n\n60\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n250\n\n250\n\n200\n\n160\n\n120\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n35\n\n1×РВС\n\n140\n\n125\n\n110\n\n90\n\n70\n\n90\n\n60\n\n40\n\n150\n\n120\n\n90\n\n200\n\n180\n\n135\n\n110\n\n90\n\n100\n\n70\n\n50\n\n180\n\n150\n\n120\n\n45\n\n—\n\n1×РВМГ\n\n170\n\n135\n\n120\n\n100\n\n80\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n250\n\n250\n\n250\n\n175\n\n125\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n25\n\n1×РВС\n\n200\n\n190\n\n170\n\n140\n\n120\n\n70\n\n60\n\n40\n\n125\n\n100\n\n75\n\n200\n\n200\n\n200\n\n170\n\n140\n\n120\n\n90\n\n60\n\n150\n\n130\n\n100\n\n40\n\n—\n\n1×РВМГ\n\n250\n\n220\n\n180\n\n150\n\n130\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n250\n\n250\n\n220\n\n200\n\n180\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n30\n\n1×РВС\n\n200\n\n200\n\n200\n\n200\n\n130\n\n90\n\n80\n\n50\n\n150\n\n125\n\n100\n\n200\n\n200\n\n200\n\n200\n\n150\n\n150\n\n120\n\n100\n\n200\n\n200\n\n150\n\n50\n\n—\n\n1×РВМГ\n\n250\n\n200\n\n200\n\n180\n\n140\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n250\n\n200\n\n200\n\n200\n\n190\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\nразрядники III гр.\n\n2×РВС\n\n—\n\nразрядники II гр.\n\n2×РВМГ\n\n40\n\nразрядники III гр.\n\n2×РВС\n\n—\n\nразрядники II гр.\n\n2×РВМГ\n\n30\n\nразрядники II гр.\n\nразрядники III гр.\n\nразрядники II гр.\n\nразрядники III гр.\n\nразрядники II гр.\n\nразрядники III гр.\n\n2×РВС\n\nРУ с двумя или более постоянно включенными РУ\n\n2×РВМГ\n\nтупиковые РУ\n\n2×РВС\n\nРУ с тремя или более постоянно включенными ВЛ\n\n2×РВМГ\n\nРУ с двумя постоянно включенными ВЛ\n\nРасстояние до остального оборудования, м\n\n2×РВС\n\nтупиковые РУ\n\nРасстояние до силовых трансформаторов, м\n\nТаблица 4.2.10\n\n2×РВМГ\n\n0,5\n\nДлина защищенного тросом подхода ВЛ, км\n\nНаибольшие допустимые расстояния от вентильных разрядников до защищаемого оборудования 35—220 кВ\n\n330 ПУЭ\n\nОпоры с негоризонтальным расположением проводов\n\nОпоры с горизонтальным расположением проводов\n\n—\n\n—\n\n—\n\n2,0\n\n2,5\n\n3,0\n\n—\n\n3,0 и более\n\n80\n\n3,0 и более\n\n—\n\n65\n\n2,5\n\n2,5\n\n50\n\n2,0\n\n—\n\n30\n\n1,5\n\n2,0\n\n15\n\n1,0\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n140\n\n100\n\n75\n\n55\n\n20\n\n40\n\n15\n\n10\n\n80\n\n35\n\n20\n\n120\n\n90\n\n70\n\n40\n\n20\n\n90\n\n70\n\n35\n\n100\n\n75\n\n65\n\n200\n\n160\n\n120\n\n80\n\n50\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n80\n\n70\n\n60\n\n40\n\n20\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n140\n\n115\n\n90\n\n60\n\n30\n\n85\n\n65\n\n35\n\n90\n\n70\n\n60\n\n130\n\n100\n\n70\n\n50\n\n30\n\n110\n\n90\n\n60\n\n170\n\n140\n\n100\n\n250\n\n200\n\n150\n\n100\n\n75\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n95\n\n80\n\n70\n\n50\n\n30\n\n—\n\n—\n\n—\n\n—\n\n—\n\n—\n\n150\n\n125\n\n100\n\n70\n\n40\n\n100\n\n80\n\n45\n\n120\n\n100\n\n90\n\n140\n\n120\n\n90\n\n60\n\n40\n\n120\n\n90\n\n65\n\n180\n\n150\n\n110\n\n250\n\n250\n\n190\n\n130\n\n100\n\n100\n\n80\n\n60\n\n120\n\n110\n\n90\n\n150\n\n130\n\n120\n\n110\n\n70\n\n160\n\n120\n\n90\n\n200\n\n180\n\n160\n\n200\n\n200\n\n150\n\n130\n\n90\n\n140\n\n100\n\n75\n\n160\n\n120\n\n100\n\n180\n\n160\n\n140\n\n120\n\n80\n\n230\n\n180\n\n130\n\n280\n\n250\n\n210\n\n250\n\n230\n\n180\n\n160\n\n110\n\n150\n\n120\n\n90\n\n190\n\n170\n\n150\n\n200\n\n200\n\n200\n\n150\n\n100\n\n200\n\n160\n\n120\n\n310\n\n280\n\n220\n\n220\n\n200\n\n200\n\n180\n\n130\n\n180\n\n140\n\n100\n\n270\n\n250\n\n200\n\n220\n\n200\n\n180\n\n160\n\n120\n\n300\n\n220\n\n150\n\n400\n\n350\n\n280\n\n250\n\n250\n\n200\n\n200\n\n170\n\n4. При отличающихся данных защищенного тросом подхода допускается линейная интерполяция допустимого расстояния.\n\n3. При использовании ОПН вместо РВ или при изменении испытательных напряжений защищаемого оборудования расстояние до силовых трансформаторов или другого электрооборудования определяется по формуле: Lопн = Lрв (Uиcп — Uопн)/(Uисп — Upв), где Lопн — расстояние от ОПН до защищаемого оборудования, м; Lрв — расстояние от разрядника до защищаемого оборудования, м; Uисп — испытательное напряжение защищаемого оборудования при полном грозовом импульсе, кВ; Uопн, Upв — остающееся напряжение на ОПН (РВ) при токе 5 кА — для классов напряжения 110—220 кВ; 10 кА — для классов напряжения 330 кВ и выше.\n\n2. Допустимые расстояния определяются до ближайшего РВ.\n\nП ри ме ча ни я: 1. Расстояния от РВ до электрооборудования, кроме силовых трансформаторов, не ограничиваются при числе параллельно работающих ВЛ: на напряжении 110 кВ — 7 и более; на 150 кВ — 6 и более; на 220 кВ — 4 и более.\n\n150— 220\n\nОпоры с негоризонтальным распопожением проводов\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 331\n\nОдин комплект вентильных разрядников II гр. у силового трансформатора\n\nПроходная с двумя ВЛ и одним трансформатором, по схеме треугольник\n\n2,0 2,5 3,0\n\n2,0 2,5 3,0\n\nДва комплекта вентильных разрядников II гр.: один комплект — у силового трансформатора, другой — в линейной ячейке\n\nДва комплекта вентильных разрядников II гр. у силовых трансформаторов\n\n2,5 3,0 4,0\n\nОдин комплект вентильных разрядников II гр. у силового трансформатора\n\nТупиковая, по схеме блока трансформатор—линия\n\nТупиковая, по схеме объединенный блок\n\n2,5 3,0 4,0\n\nЧисло комплектов вентильных разрядников, тип, место установки\n\nДлина защищенного тросом подхода ВЛ, км\n\nТип подстанции, число ВЛ опоры с горизонтальным расположением проводов\n\n80 110 150\n\n70 110 150\n\n70 120 160\n\n45 70 100\n\n— 50 80\n\n— 20 65\n\n— 20 90\n\n— 20 50\n\nопоры с негоризонтальным расположением проводов\n\nдо трансформаторов напряжения\n\n160 210 250\n\n210 240 260\n\n250** 320** 400**\n\n75 90 115\n\nопоры с горизонтальным расположением проводов\n\nдо силовых трансформаторов (автотрансформаторов) и шунтирующих реакторов\n\n— 120 150\n\n— 100 200\n\n— 100 250\n\n— 30 85\n\nдо остального оборудования\n\n390 410 425\n\n335 340 355\n\n330** 380** 450**\n\n130 140 150\n\nопоры с горизонтальным расположением проводов\n\nРасстояние*, м\n\nопоры с негоризонтальным расположением проводов\n\nТаблица 4.2.11\n\n300 350 380\n\n280 320 340\n\n230** 270** 340**\n\n100 110 130\n\nопоры с негоризонтальным расположением проводов\n\nНаибольшие допустимые расстояния от вентильных разрядников до защищаемого оборудования 330 кВ\n\n332 ПУЭ\n\nДва комплекта вентильных разрядников II гр. у силовых трансформаторов\n\nДва комплекта вентильных разрядников II гр. у силовых трансформаторов\n\nОдин комплект вентильных разрядников II гр. у силового трансформатора\n\nПроходная с двумя ВЛ и двумя трансформаторами, по схеме четырехугольник\n\nПодстанция с тремя и более отходящим ВЛ и двумя трансформаторами\n\nПодстанция с тремя и более отходящими ВЛ и одним трансформатором\n\n2,0 2,5 3,0\n\n2,0 2,5 3,0\n\n2,0 2,5 3,0\n\n2,0 2,5 3,0\n\n100 175 250\n\n150 220 300\n\n150 200 240\n\n60 80 130\n\n30 70 100\n\n40 80 140\n\n— 80 140\n\n— 20 60\n\n700 800 820\n\n960 1000 1000\n\n500 700 750\n\n320 400 475\n\nПр и меч ани е . При отличающихся длинах защищенного подхода допускается линейная интерполяция значения допустимого расстояния.\n\n* Соответственно п. 3 примечания к табл. 4.2.10. ** От РВ, установленных у силовых трансформаторов.\n\nДва комплекта вентильных разрядников II гр. у силовых трансформаторов\n\nПроходная с двумя ВЛ и двумя трансформаторами, по схеме мостик\n\n— 200 700\n\n— 400 1000\n\n— 320 470\n\n— 260 310\n\n1000 1000 1000\n\n1000 1000 1000\n\n1000 1000 1000\n\n420 500 580\n\n750 1000 1000\n\n1000 1000 1000\n\n1000 1000 1000\n\n300 360 415\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 333\n\nДва комплекта вентильных разрядников II гр.: один комплект — у силового трансформатора, другой — в линейной ячейке или на реакторном присоединении\n\nДва комплекта вентильных разрядников II гр.: один комплект — у силового трансформатора, другой — на шинах, в линейной ячейке или на реакторном присоединении\n\nДва комплекта вентильных разрядников II гр. у силовых трансформаторов\n\nТо же\n\nОдин комплект вентильных разрядников II гр. у силового трансформатора\n\nТупиковая, по схеме блока трансформатор—линия\n\nПроходная с двумя ВЛ и одним трансформатором, по схеме треугольник\n\nПроходная с двумя ВЛ и двумя трансформаторами, по схеме четырехугольник\n\nПодстанция с тремя и более отходящими ВЛ и двумя трансформаторами\n\nПодстанция с тремя и более отходящими ВЛ и одним трансформатором\n\n175\n\n240\n\n160\n\n130\n\n95\n\nдо силовых трансформаторов (автотрансформаторов) и шунтирующих реакторов\n\n400\n\n450\n\n350\n\n350/700\n\n150/700\n\nдо трансформаторов напряжения\n\nРасстояние*, м\n\n600\n\n900\n\n800\n\n350/900\n\n150/700\n\nдо остального электрооборудования\n\nТаблица 4.2.12\n\n* Соответственно п. 3 примечания к табл. 4.2.10. В значениях, указанных дробью, числитель — допустимое расстояние до ближайшего РВ (в линейной ячейке, на шинах или на реакторном присоединении), знаменатель — до РВ, установленного у силового трансформатора.\n\nЧисло комплектов разрядников, тип, место установки\n\nТип подстанции, число ВЛ\n\nНаибольшие допустимые расстояния от вентильных разрядников до защищаемого оборудования 500 кВ\n\n334 ПУЭ\n\nТри комплекта вентильных разрядников: первый комплект — у силового трансформатора, второй и третий — у реактора\n\nЧетыре комплекта вентильных разрядников: первый комплект — у силового трансформатора, второй и третий — у реакторов; четвертый — в линейной ячейке\n\nТри комплекта вентильных разрядников: два комплекта — у силовых трансформаторов, третий — у реактора\n\nЧетыре комплекта вентильных разрядников: два комплекта — у силовых трансформаторов, третий — у реактора, четвертый — в линейной ячейке\n\nТри комплекта вентильных разрядников: один комплект — у силового трансформатора, два комплекта — у реактора\n\nЧетыре комплекта вентильных разрядников: два комплекта — у силовых трансформаторов, два комплекта — у реакторов\n\nТупиковая, по схеме трансформатор— линия с двумя шунтирующими реакторами\n\nТо же\n\nТупиковая, по схеме два трансформатора—линия с одним шунтирующим реактором\n\nТо же\n\nПроходная, по схеме трансформатор—две линии с шунтирующими реакторами\n\nПроходная, по схеме два трансформатора—две линии с шунтирующими реакторами\n\n120\n\n100\n\n130\n\n50***\n\n140\n\n75***\n\n75***\n\n120\n\n120\n\n230\n\n140***\n\n230\n\n140***\n\n200***\n\nдо трансформаторов напряжения\n\nРасстояние*, м\n\n350**\n\n350**\n\n1000\n\n350*\n\n1000\n\n350***\n\n1000\n\nдо остального электрооборудования\n\nТаблица 4.2.13\n\n* При расстоянии от оборудования, установленного на вводе ВЛ на подстанцию (конденсатор связи, линейный разъединитель и др.), до точки присоединения ВЛ к ошиновке подстанции — не более 45 м. ** То же, не более 90 м. *** При использовании ОПН, в том числе в РУ с уменьшенными воздушными изоляционными промежутками, или при изменении испытательных напряжений допустимые расстояния до силовых трансформаторов (автотрансформаторов) и шунтирующих реакторов и другого электрооборудования определяются согласно п. 3 примечания к табл. 4.2.10.\n\nТри комплекта вентильных разрядников: один комплект — у силового трансформатора, другой — у реактора, третий — в линейной ячейке\n\nЧисло комплектов разрядников, тип, место установки\n\nТупиковая, по схеме блока трансформатор—линия с одним шунтирующим реактором\n\nТип подстанции, число ВЛ\n\nдо силовых трансформаторов (автотрансформаторов) и шунтирующих реакторов\n\nНаибольшие допустимые расстояния от вентильных разрядников до защищаемого оборудования 750 кВ\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 335\n\n336 Защита неиспользуемых обметок не требуется, если к ним постоянно присоединена кабельная линия длиной не менее 30 м, имеющая заземленную оболочку или броню."
    },
    {
      "num": "4.2.152",
      "title": "Для защиты нейтралей обмоток 110— 150 кВ силовых трансформаторов, имеющих изоляцию, пониженную относ...",
      "text": "Для защиты нейтралей обмоток 110— 150 кВ силовых трансформаторов, имеющих изоляцию, пониженную относительно изоляции линейного конца обмотки и допускающую работу с разземленной нейтралью, следует устанавливать ОПН, обеспечивающие защиту их изоляции и выдерживающие в течение нескольких часов квазиустановившиеся перенапряжения при обрыве фазы линии. В нейтрали трансформатора, изоляция которой не допускает разземления, установка разъединителей не допускается."
    },
    {
      "num": "4.2.153",
      "title": "Распредустройства 3–20 кВ, к которым присоединены ВЛ, должны быть защищены РВ или ОПН, установленным...",
      "text": "Распредустройства 3–20 кВ, к которым присоединены ВЛ, должны быть защищены РВ или ОПН, установленными на шинах или у трансформаторов. В обоснованных случаях могут быть дополнительно установлены защитные емкости. Вентильный разрядник или ОПН в одной ячейке с трансформатором напряжения должен быть присоединен до его предохранителя. При применении воздушной связи трансформаторов с шинами РУ 3–20 кВ расстояния от РВ и ОПН до защищаемого оборудования не должны превышать 60 м при ВЛ на деревянных опорах и 90 м при ВЛ на металлических опорах. При присоединении трансформаторов к шинам кабелями расстояния от установленных на шинах РВ или ОПН до трансформаторов не ограничиваются. Защита подходов ВЛ 3–20 кВ к ПС молниеотводами по условиям грозозащиты не требуется. На подходах ВЛ 3–20 кВ с деревянными опорами к ПС на расстоянии 200–300 м от ПС должен быть установлен комплект защитных аппаратов (РТ1). На ВЛ 3–20 кВ, которые в грозовой сезон могут быть длительно отключены с одной стороны, следует устанавливать защитные аппараты (РТ2) на конструкции ПС или на концевой опоре того конца ВЛ, который может быть длительно отключен. Расстояние от РТ2 до отключенного выключателя по ошиновке должно быть не более 10 м. При мощности трансформатора до 0,63 MB·А допускается не устанавливать трубчатые разрядники на подходах ВЛ 3–20 кВ с деревянными опорами. При невозможности выдержать указанные расстояния, а также при наличии на отключенном конце ВЛ трансформаторов напряжения вместо РТ2 должны быть установлены РВ или ОПН. Расстояние от РВ до защищаемого оборудования должно быть при этом не более 10 м, для ОПН — увеличенное пропорционально разПУЭ ности испытательного напряжения ТН и остающегося напряжения ОПН. При установке РВ или ОПН на всех вводах ВЛ в ПС и их удалении от подстанционного оборудования в пределах допустимых значений по условиям грозозащиты защитные аппараты на шинах ПС могут не устанавливаться. Сопротивление заземления разрядников РТ1 и РТ2 не должны превышать 10 Ом при удельном сопротивлении земли до 1000 Ом·м и 15·Ом при более высоком удельном напряжении. На подходах к подстанциям ВЛ 3–20 кВ с металлическими и железобетонными опорами установка защитных аппаратов не требуется. Однако при применении на ВЛ 3–20 кВ изоляции, усиленной более чем на 30% (например, из-за загрязнения атмосферы), на расстоянии 200–300 м от ПС и на ее вводе должны быть установлены ИП. Металлические и железобетонные опоры на протяжении 200–300 м подхода к ПС должны быть заземлены с сопротивлением не более приведенных в табл. 2.5.35. Защита ПС 3–20 кВ с низшим напряжением до 1 кВ, присоединенных к ВЛ 3–20 кВ, должна выполняться РВ или ОПН, устанавливаемыми со стороны высокого и низкого напряжения ПС. В случае присоединения ВЛ 3–20 кВ к ПС с помощью кабельной вставки в месте присоединения кабеля к ВЛ должен быть установлен комплект РВ или ОПН. В этом случае заземляющий зажим разрядника, металлические оболочки кабеля, а также корпус кабельной муфты должны быть соединены между собой по кратчайшему пути. Заземляющий зажим разрядника должен быть соединен с заземлителем отдельным спуском. Если ВЛ выполнена на деревянных опорах, на расстоянии 200–300 м от конца кабеля следует устанавливать комплект защитных аппаратов. При длине кабельной вставки более 50 м установка РВ или ОПН на ПС не требуется. Сопротивление заземлителя аппарата должно быть не более значений, приведенных в табл. 2.5.35. Молниезащита токопроводов 3–20 кВ осуществляется как молниезащита ВЛ соответствующего класса напряжения."
    },
    {
      "num": "4.2.154",
      "title": "Кабельные вставки 35–220 кВ при их длине менее 1,5 км должны быть защищены с обеих сторон защитными ...",
      "text": "Кабельные вставки 35–220 кВ при их длине менее 1,5 км должны быть защищены с обеих сторон защитными аппаратами. Кабели 35–110 кВ защищаются РВС III группы или РТ, а кабели напряжением 220 кВ — РВ II группы или соответствующими ОПН. При длине кабеля 1,5 км и более на ВЛ с металлическими и железобетонными опорами установка разрядников или ограничителей по концам кабеля не требуется."
    },
    {
      "num": "4.2.155",
      "title": "Защиту ПС 35–110 кВ с трансформаторами мощностью до 40 MB А, присоедиГлава 4.2",
      "text": "Защиту ПС 35–110 кВ с трансформаторами мощностью до 40 MB А, присоедиГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 337\n\nРис. 4.2.18. Схемы защиты от грозовых перенапряжений ПС, присоединенных к ВЛ ответвлениями длиной до 150 и более 150\n\nненных к ответвлениям протяженностью менее требуемой длины защищаемого подхода (см. табл. 4.2.8 и 4.2.10) от действующих ВЛ без троса, допускается выполнять по упрощенной схеме (рис. 4.2.18), включающей: разрядники вентильные; устанавливаются на ПС на расстоянии от силового трансформатора не более 10 м при использовании РВ III группы и не более 15 м при использовании РВ II группы. При этом расстояние от РВ до остального оборудования не должно превышать соответственно 50 и 75 м. Расстояние до ограничителей определяется так же, как было указано ранее в табл. 4.2.10–4.2.13; тросовые молниеотводы подхода к ПС на всей длине ответвления; при длине ответвления менее 150 м следует дополнительно защищать тросовыми или стержневыми молниеотводами по одному пролету действующей ВЛ в обе стороны от ответвления; комплекты защитных аппаратов РТ1, РТ2 с сопротивлением заземлителя не более 10 Ом, устанавливаемые на деревянных опорах: РТ2 — на первой опоре с тросом со стороны ВЛ или\n\nна границе участка, защищаемого стержневыми молниеотводами; РТ1 — на незащищенном участке ВЛ на расстоянии 150–200 м от РТ2. При длине подхода более 500 м установка комплекта трубчатых разрядников РТ1 не требуется. Защита ПС, на которых расстояния между РВ и трансформатором превышают 10 м, выполняется в соответствии с требованиями, приведенными в 4.2.148. Упрощенную защиту ПС, в соответствии с указанными выше требованиями, допускается выполнять и в случае присоединения ПС к действующим ВЛ с помощью коротких подходов (рис. 4.2.19). При этом трансформаторы должны быть защищены РВ II группы или соответствующими ОПН. Выполнение упрощенной защиты ПС, присоединенных к вновь сооружаемым ВЛ, не допускается."
    },
    {
      "num": "4.2.156",
      "title": "В районах с удельным сопротивлением земли 1000 Ом·м и более сопротивление заземления разрядников РТ1...",
      "text": "В районах с удельным сопротивлением земли 1000 Ом·м и более сопротивление заземления разрядников РТ1 и РТ2 35–110 кВ, устанавливаемых для защиты ПС, которые присоединяются\n\n338\n\nПУЭ\n\nРис. 4.2.19. Схемы защиты от грозовых перенапряжений ПС, присоединенных к ВЛ с помощью заходов длиной до 150 и более 150 м\n\nк действующим ВЛ на ответвления или с помощью коротких заходов, должно быть не более 30 Ом. При этом заземлитель РТ2 должен быть соединен с заземляющим устройством ПС."
    },
    {
      "num": "4.2.157",
      "title": "Коммутационные аппараты, устанавливаемые на опорах ВЛ до 110 кВ, имеющих защиту тросом не по всей дл...",
      "text": "Коммутационные аппараты, устанавливаемые на опорах ВЛ до 110 кВ, имеющих защиту тросом не по всей длине, как правило, должны быть защищены защитными аппаратами, устанавливаемыми на тех же опорах со стороны потребителя. Если коммутационный аппарат нормально отключен, разрядники должны быть установлены на той же опоре с каждой стороны, находящейся под напряжением. При установке коммутационных аппаратов на расстоянии до 25 м по длине ВЛ от места подключения линии к ПС или распределительному пункту установка защитных аппаратов на опоре, как правило, не требуется. Если коммутационные аппараты в грозовой сезон нормально отключены, то со стороны ВЛ на опоре должны быть установлены защитные аппараты. На ВЛ напряжением до 20 кВ с железобетонными и металлическими опорами допускается\n\nне устанавливать защитные аппараты для защиты коммутационных аппаратов, имеющих изоляцию того же класса, что и ВЛ. Установка коммутационных аппаратов в пределах защищаемых тросом подходов ВЛ, которые указаны в 4.2.155, 4.2.162 и расстояний по табл. 4.2.10 допускается на первой опоре со стороны линии, а также на следующих опорах подхода при условии равной прочности их изоляции. Сопротивление заземляющих устройств аппаратов должно удовлетворять требованиям, приведенным в 2.5.129."
    },
    {
      "num": "4.2.158",
      "title": "Ответвление от ВЛ, выполняемое на металлических и железобетонных опорах, должно быть защищено тросом...",
      "text": "Ответвление от ВЛ, выполняемое на металлических и железобетонных опорах, должно быть защищено тросом по всей длине, если оно присоединено к ВЛ, защищенной тросом по всей длине. При выполнении ответвлений на деревянных опорах в месте их присоединений к ВЛ должен быть установлен комплект защитных аппаратов."
    },
    {
      "num": "4.2.159",
      "title": "Для защиты секционирующих пунктов 3–10 кВ должны быть установлены защитные аппараты — по одному комп...",
      "text": "Для защиты секционирующих пунктов 3–10 кВ должны быть установлены защитные аппараты — по одному комплекту на концевой опоре каждой питающей ВЛ с деревянными опоГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 339 рами. При этом заземляющие спуски защитных аппаратов следует присоединять к заземляющему устройству переключательного пункта.\n\nЗащита вращающихся электрических машин от грозовых перенапряжений"
    },
    {
      "num": "4.2.160",
      "title": "Воздушные линии на металлических и железобетонных опорах допускается непосредственно присоединять к ...",
      "text": "Воздушные линии на металлических и железобетонных опорах допускается непосредственно присоединять к генераторам (синхронным компенсаторам) мощностью до 50 МВт (до 50 MB·А) и соответствующим РУ. Воздушные линии на деревянных опорах допускается присоединять к генераторам (синхронным компенсаторам) мощностью до 25 МВт (до 25 MB·А) и соответствующим РУ. Присоединение воздушных линий к генераторам (синхронным компенсаторам) мощностью более 50 МВт (более 50 MB·А) должно осуществляться только через трансформатор. Для защиты блочных трансформаторов, связанных с генераторами мощностью 100 МВт и выше, со стороны ВН должны быть установлены РВ не ниже II группы или соответствующие ОПН."
    },
    {
      "num": "4.2.161",
      "title": "Для защиты генераторов и синхронных компенсаторов, а также электродвигателей мощностью более 3 МВт, ...",
      "text": "Для защиты генераторов и синхронных компенсаторов, а также электродвигателей мощностью более 3 МВт, присоединенных к общим шинам воздушными линиями или токопроводами, должны быть установлены РВ I группы или ОПН с соответствующим остающимся напряжением грозового импульса тока и емкости не менее 0,5 мкФ на фазу. При выборе РВ или ОПН с более низкими значениями остающихся напряжений допускается устанавливать емкости менее 0,5 мкФ на фазу. Кроме того, защита подходов ВЛ к РУ электростанций, ПС и токопроводов к машинам должна быть выполнена с уровнем грозоупорности не менее 50 кА. Разрядники вентильные или ОПН следует устанавливать для защиты: генераторов (синхронных компенсаторов) мощностью более 15 МВт (более 15 MB·А) — на присоединении каждого генератора (синхронного компенсатора); 15 МВт и менее (15 MB·А и менее) — на шинах (секциях шин) генераторного напряжения; электродвигателей мощностью более 3 МВт — на шинах РУ. При защите генераторов (синхронных компенсаторов) с выведенной нейтралью, не имеющих витковой изоляции (машины со стержневой обмоткой), мощностью 25 МВт и более (25 MB·А и более), вместо емкостей 0,5 мкФ на фазу может быть применен РВ или ОПН в нейтрали генератора (синхронного компенсатора) на номинальное напряжение машины. Установка защитных емкостей не требуется, если суммарная емкость присоединенных к генераторам (синхронных\n\nкомпенсаторам) участков кабелей длиной до 100 м составляет 0,5 мкФ и более на фазу."
    },
    {
      "num": "4.2.162",
      "title": "Если вращающиеся машины и ВЛ присоединены к общим шинам РУ электростанций или ПС, то подходы этих ВЛ...",
      "text": "Если вращающиеся машины и ВЛ присоединены к общим шинам РУ электростанций или ПС, то подходы этих ВЛ должны быть защищены от грозовых воздействий с соблюдением следующих требований: 1) подход ВЛ с металлическими и железобетонными опорами должен быть защищен тросом на протяжении не менее 300 м, в начале подхода должен быть установлен комплект РВ IV группы (рис. 4.2.20, а) или соответствующих ОПН. Сопротивление заземления РВ или ОПН не должно превышать 3 Ом, а сопротивление заземления опор на тросовом участке — 10 Ом. Рекомендуется использование деревянных траверс с расстоянием не менее 1 м по дереву от точки крепления гирлянды изоляторов до стойки опоры. На подходах ВЛ с деревянными опорами дополнительно к средствам защиты, применяемым на ВЛ с железобетонными опорами, следует устанавливать комплект РВ IV группы или соответствующих ОПН на расстоянии 150 м от начала тросового подхода в сторону линии (рис. 4.2.20, б). Сопротивление заземления разрядников должно быть не более 3 Ом. Допускается установка РТ в начале подхода. Сопротивление заземления таких разрядников не должно превышать 5 Ом; 2) на ВЛ, присоединенных к электростанциям и ПС кабельными вставками длиной до 0,5 км, защита подхода должна быть выполнена так же, как на ВЛ без кабельных вставок (см. п. 1), и дополнительно должен быть установлен комплект РВ2 IV группы или соответствующих ОПН в месте присоединения ВЛ к кабелю. Заземляемый вывод защитного аппарата кратчайшим путем следует присоединить к броне, металлической оболочке кабеля и к заземлителю (рис. 4.2.20, в, г). Сопротивление заземления аппарата не должно превышать 5 Ом; 3) если подход ВЛ на длине не менее 300 м защищен от прямых ударов молнии зданиями, деревьями или другими высокими предметами и находится в их зоне защиты, то подвеска троса на подходе ВЛ не требуется. При этом в начале защищенного участка ВЛ (со стороны линии) должен быть установлен комплект РВ1 IV группы (рис. 4.2.20, д) или соответствующих ОПН. Сопротивление заземления разрядника не должно превышать 3 Ом. Спуски заземления РВ1 кратчайшим путем должны быть соединены с контуром заземления ПС (электростанции); 4) при наличии токоограничивающего реактора на присоединении ВЛ подход на длине 100–150 м должен быть защищен от прямых ударов молнии тросовым молниеотводом (рис. 4.2.20, е). В начале подхода, защищенного молРис. 4.2.20. Схемы защиты вращающихся электрических машин от грозовых перенапряжений\n\n340 ПУЭ\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 341 ниеотводом, а также у реактора должны быть установлены комплекты РВ1 и РВ2 IV группы (рис. 4.2.20, а) или соответствующих ОПН. Сопротивление заземления аппарата, установленного в начале подхода со стороны линии, должно быть не более 3 Ом; 5) при присоединении ВЛ к шинам РУ с вращающимися машинами через токоограничивающий реактор и кабельную вставку длиной более 50 м защита подхода ВЛ от прямых ударов молнии не требуется. В месте присоединения ВЛ к кабелю и перед реактором должны быть установлены комплекты РВ1 и РВ2 IV группы или ОПН с сопротивлением заземления не более 3 Ом (рис. 4.2.20, ж); 6) на ВЛ, присоединенных к шинам РУ с вращающимися машинами мощностью менее 3 МВт (менее 3 MB·А), подходы которых на длине не менее 0,5 км выполнены на железобетонных или металлических опорах с сопротивлением заземления не более 5 Ом, должен быть установлен комплект РВ IV группы или соответствующих ОПН на расстоянии 100–150 м от ПС (электростанции) (рис. 4.2.20, з). Сопротивление заземления защитных аппаратов должно быть не более 3 Ом. При этом защита подхода ВЛ тросом не требуется."
    },
    {
      "num": "4.2.163",
      "title": "При применении открытых токопроводов для соединения генераторов (синхронных компенсаторов) с трансфо...",
      "text": "При применении открытых токопроводов для соединения генераторов (синхронных компенсаторов) с трансформаторами токопроводы должны входить в зоны защиты молниеотводов и сооружений ПС (электростанций). Место присоединения молниеотводов к заземляющему устройству ПС (электростанций) должно быть удалено от места присоединения к нему заземляемых элементов токопровода, считая по магистралям заземления, не менее чем на 20 м. Если открытые токопроводы не входят в зоны защиты молниеотводов ОРУ, то они должны быть защищены от прямых ударов молнии отдельно стоящими молниеотводами или тросами, подвешенными на отдельных опорах с защитным углом не более 20°. Заземление отдельно стоящих молниеотводов и тросовых опор должно выполняться обособленными заземлителями, не имеющими соединения с заземляющими устройствами опор токопроводов, или путем присоединения к заземляющему устройству РУ в точках, удаленных от места присоединения к нему заземляемых элементов токопровода на расстояние не менее 20 м. Расстояние от отдельно стоящих молниеотводов (тросовых опор) до токоведущих или заземленных элементов токопровода по воздуху должно быть не менее 5 м. Расстояние в земле от обособленного заземлителя и подземной части молниеотвода до заземлителей и подземной части токопровода должно быть не менее 5 м."
    },
    {
      "num": "4.2.164",
      "title": "При присоединении открытого токопровода к РУ генераторного напряжения через реактор перед реактором ...",
      "text": "При присоединении открытого токопровода к РУ генераторного напряжения через реактор перед реактором должен быть установлен комплект РВ IV группы или соответствующий ОПН. Для защиты генераторов от волн грозовых перенапряжений, набегающих по токопроводу, и от индуктированных перенапряжений должны быть установлены РВ I группы или ОПН и защитные емкости, значение которых на три фазы при номинальном напряжении генераторов должно составлять не менее: при напряжении 6 кВ — 0,8 мкФ; при 10 кВ — 0,5 мкФ; при 13,8–20 кВ —0,4 мкФ. Защитные емкости не требуется устанавливать, если суммарная емкость генератора и кабельной сети на шинах генераторного напряжения имеет требуемое значение. При определении емкости кабельной сети в этом случае учитываются участки кабелей на длине до 750 м. Если РУ ПС присоединено открытыми токопроводами к РУ генераторного напряжения ТЭЦ, имеющей генераторы мощностью до 120 МВт, то защита токопровода от прямых ударов молнии должна быть выполнена так, как указано в 4.2.163."
    },
    {
      "num": "4.2.165",
      "title": "Допускается не выполнять защиту подходов от прямых ударов молнии при присоединении ВЛ или открытых т...",
      "text": "Допускается не выполнять защиту подходов от прямых ударов молнии при присоединении ВЛ или открытых токопроводов: 1) к электродвигателям мощностью до 3 МВт; 2) к генераторам дизельных электростанций мощностью до 1 МВт, расположенным в районах с интенсивностью грозовой деятельности до 20 грозовых часов в году. При этом требуется установка на подходе ЗЛ двух комплектов РВ IV группы или соответствующих ОПН на расстояниях 150 (РВ2) и 250 м (РВ1) от шин ПС (рис. 4.2.21, а). Сопротивление заземления защитных аппаратов должно быть не более 3 Ом. Спуски заземления кратчайшим путем должны быть соединены с заземляющим устройством ПС или электростанции. При наличии кабельной вставки любой длины непосредственно перед кабелем должен быть установлен РВ IV группы или соответствующий ОПН. Их заземляющий зажим должен быть кратчайшим путем присоединен к металлическим оболочкам кабеля и к заземлителю (рис. 4.2.21, б). На шинах, питающих электродвигатели через кабельные вставки, должны быть установлены РВ I группы или соответствующие ОПН и защитные емкости не менее 0,5 мкФ на фазу. На подходах ВЛ или открытых токопроводов с железобетонными или металлическими опорами установки РВ не требуется, если сопротивление заземления каждой опоры подхода на длине не менее 250 м составляет не более 10 Ом.\n\n342\n\nРис. 4.2.21. Схемы защиты электродвигателей мощностью до 3 МВт при подходе ВЛ на деревянных опорах\n\nЗащита от внутренних перенапряжений"
    },
    {
      "num": "4.2.166",
      "title": "Электрические сети 3–35 кВ должны работать с изолированной, заземленной через резистор или дугогасящ...",
      "text": "Электрические сети 3–35 кВ должны работать с изолированной, заземленной через резистор или дугогасящий реактор нейтралью. В электрических сетях 3–35 кВ с компенсацией емкостного тока однофазного замыкания на землю степень несимметрии емкостей фаз относительно земли не должна превышать 0,75%. Выравнивание емкостей фаз относительно земли должно осуществляться транспозицией проводов и распределением конденсаторов высокочастотной связи. Число дугогасящих реакторов и места их установки должны определяться для нормального режима работы сети с учетом возможных делений ее части и вероятных аварийных режимов. Дугогасящие реакторы могут устанавливаться на всех ПС, кроме тупиковых, связанных с электрической сетью не менее чем двумя линиями электропередачи. Установка реакторов на тупиковых ПС не допускается. Дугогасящие реакторы не допускается включать в нейтрали трансформаторов, присоединенных к шинам через предохранители. Мощность дугогасящих реакторов выбирается по значению полного емкостного тока замыкания на землю с учетом развития сети в ближайшие 10 лет. Рекомендуется использование автоматически настраиваемой компенсации емкостного тока замыкания на землю."
    },
    {
      "num": "4.2.167",
      "title": "В электрических сетях 3–35 кВ следует принимать меры для предотвращения феррорезонансных процессов и...",
      "text": "В электрических сетях 3–35 кВ следует принимать меры для предотвращения феррорезонансных процессов и самопроизвольных смещений нейтрали.\n\nПУЭ В электрических схемах 3–35 кВ, в которых имеются генераторы (синхронные компенсаторы) с непосредственным водяным охлаждением обмотки статора, вследствие значительной активной проводимости изоляции генератора на землю защита от феррорезонансных процессов не требуется."
    },
    {
      "num": "4.2.168",
      "title": "Обмотки трансформаторов (автотрансформаторов) должны быть защищены от коммутационных перенапряжений ...",
      "text": "Обмотки трансформаторов (автотрансформаторов) должны быть защищены от коммутационных перенапряжений с помощью РВ или ОПН, установленными в соответствии с требованиями 4.2.153."
    },
    {
      "num": "4.2.169",
      "title": "В сетях 330, 500 и 750 кВ в зависимости от схемы сети, количества линий и трансформаторов следует пр...",
      "text": "В сетях 330, 500 и 750 кВ в зависимости от схемы сети, количества линий и трансформаторов следует предусматривать меры по ограничению длительных повышений напряжения и внутренних перенапряжений. Необходимость ограничения квазиустановившихся и внутренних перенапряжений и параметры средств защиты от них определяются на основании расчетов перенапряжений."
    },
    {
      "num": "4.2.170",
      "title": "С целью ограничения опасных для оборудования коммутационных перенапряжений следует применять комбини...",
      "text": "С целью ограничения опасных для оборудования коммутационных перенапряжений следует применять комбинированные РВ или ОПН, выключатели с предвключаемыми резисторами, электромагнитные трансформаторы напряжения или другие средства, а также сочетания их с мероприятиями по ограничению длительных повышений напряжения (установка шунтирующих и компенсационных реакторов, схемные мероприятия, системной и противоаварийной автоматики, в частности автоматики от повышения напряжения). Коммутационные перенапряжения на шинах ПС 330, 500 и 750 кВ должны быть ограничены в зависимости от уровня изоляции оборудования."
    },
    {
      "num": "4.2.171",
      "title": "Для РУ 110–500 кВ должны предусматриваться технические решения, исключающие появление феррорезонансн...",
      "text": "Для РУ 110–500 кВ должны предусматриваться технические решения, исключающие появление феррорезонансных перенапряжений, возникающих при последовательных включениях электромагнитных трансформаторов напряжения и емкостных делителей напряжения выключателей. К этим решениям относится, в частности: применение выключателей без емкостных делителей напряжения; применение вместо электромагнитных трансформаторов емкостных; применение антирезонансных трансформаторов напряжения; увеличение в 1,5–2 раза емкости ошиновки РУ путем установки на шинах дополнительных конденсаторов, например связи.\n\nПневматическое хозяйство"
    },
    {
      "num": "4.2.172",
      "title": "Для снабжения сжатым воздухом коммутационных аппаратов (воздушных выключателей, пневматических приво...",
      "text": "Для снабжения сжатым воздухом коммутационных аппаратов (воздушных выключателей, пневматических приводов к выключаГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 343 телям, разъединителям) РУ электрических станций и ПС должна предусматриваться установка сжатого воздуха, состоящая из стационарной компрессорной установки и воздухораспределительной сети. Вывод в ремонт или выход из строя любого элемента установки сжатого воздуха не должны приводить к нарушению воздухообеспечения коммутационных аппаратов."
    },
    {
      "num": "4.2.173",
      "title": "Получение в компрессорной установке осушенного воздуха осуществляется применением термодинамического...",
      "text": "Получение в компрессорной установке осушенного воздуха осуществляется применением термодинамического способа осушки воздуха, для чего предусматриваются две ступени давления: компрессорное (повышенное) — для компрессоров и воздухосборников-аккумуляторов сжатого воздуха, выбираемое из условия обеспечения требуемой относительной влажности воздуха в коммутационных аппаратах; рабочее (номинальное) — для воздухораспределительной сети, в соответствии с номинальным давлением воздуха коммутационных аппаратов. Системы компрессорного и рабочего давления должны быть связаны между собой перепускными клапанами. Для снабжения сжатым воздухом с требуемой температурой точки росы выключателей допускается дополнительно применять физикохимический (адсорбционный) способ осушки воздуха. При этом число блоков очистки воздуха должно быть не менее двух."
    },
    {
      "num": "4.2.174",
      "title": "Производительность рабочих компрессоров должна быть выбрана такой, чтобы обеспечить: 1) в установках...",
      "text": "Производительность рабочих компрессоров должна быть выбрана такой, чтобы обеспечить: 1) в установках с компрессорами давлением до 10 МПа: 0,5 ч непрерывной работы с 2-часовой паузой; восстановление давления в воздухосборниках, сниженного на вентилирование воздушных выключателей и на утечки всей системы, за 2 ч, пока компрессоры не работают, — в течение 0,5 ч; 2) в установках с компрессорами давлением 23 МПа: 1,5 ч непрерывной работы с 2-часовой паузой; восстановление давления в воздухосборниках (условия аналогичны изложенным в п. 1) — в течение 1,5 ч. При любом количестве рабочих компрессоров, исходя из условий надежности воздухообеспечения коммутационных аппаратов, должны быть предусмотрены один или два резервных в зависимости от местных условий. Указанное не распространяется на ПС с одним коммутационным аппаратом, имеющим пневмопривод, где должны устанавливаться два компрессора, один из которых резервный.\n\nДля снабжения сжатым воздухом коммутационных аппаратов ПС и РУ промышленных предприятий допускается использование заводской пневматической установки при условии обеспечения ею требований настоящей главы."
    },
    {
      "num": "4.2.175",
      "title": "Пополнение воздуха в резервуарах коммутационных аппаратов в рабочем и аварийном режимах должно осуще...",
      "text": "Пополнение воздуха в резервуарах коммутационных аппаратов в рабочем и аварийном режимах должно осуществляться за счет запаса воздуха в воздухосборниках компрессорного давления. Емкость воздухосборников должна обеспечивать покрытие суммарного расхода воздуха (при неработающих компрессорах): в рабочем режиме — на вентилирование воздушных выключателей и на утечки всей системы за 2 ч, пока компрессоры не работают. При этом остаточное давление в воздухосборниках должно быть таким, чтобы обеспечивалось допустимое влагосодержание воздуха в коммутационных аппаратах; в аварийном режиме — на восстановление давления в резервуарах воздушных выключателей (до наименьшего допустимого значения по условиям работы выключателей) при одновременном отключении наибольшего числа выключателей, возможного по режиму работы электроустановок с учетом действия релейной защиты и автоматики. При этом наименьшее давление сжатого воздуха в воздухосборниках должно быть выше номинального давления сжатого воздуха в аппаратах; на 30% — в установках с компрессорами давлением до 10 МПа; на 80% — в установках с компрессорами давлением 23 МПа."
    },
    {
      "num": "4.2.176",
      "title": "В расчетах следует принимать, что начало аварийного режима с массовым отключением выключателей совпа...",
      "text": "В расчетах следует принимать, что начало аварийного режима с массовым отключением выключателей совпадает с моментом периодического включения в работу компрессорной установки (т. е. когда давление в воздухосборниках снизилось до пускового давления компрессора)."
    },
    {
      "num": "4.2.177",
      "title": "Для каждого значения номинального давления коммутационных аппаратов РУ должна выполняться своя возду...",
      "text": "Для каждого значения номинального давления коммутационных аппаратов РУ должна выполняться своя воздухораспределительная сеть, питающаяся не менее чем двумя перепускными клапанами от компрессорной установки."
    },
    {
      "num": "4.2.178",
      "title": "Перепускные клапаны должны поддерживать в воздухораспределительной сети и в резервуарах воздушных вы...",
      "text": "Перепускные клапаны должны поддерживать в воздухораспределительной сети и в резервуарах воздушных выключателей давление в заданных пределах. Пропускная способность перепускных клапанов и воздухопроводов распределительной сети должна обеспечивать восстановление давления воздуха (до наименьшего допустимого значения по условиям работы выключателей) в резервуаре выключателя, который может отключаться в\n\n344 цикле неуспешного АПВ (в том числе при наличии двукратного АПВ). Перепускной клапан в нормальном режиме, как правило, должен обеспечивать непрерывный перепуск небольшого количества воздуха для покрытия расхода на утечки и вентилирование в системе после клапана."
    },
    {
      "num": "4.2.179",
      "title": "Перепускные клапаны должны выполняться с электромагнитным управлением",
      "text": "Перепускные клапаны должны выполняться с электромагнитным управлением. Управление автоматикой включения и отключения перепускных клапанов необходимо осуществлять независимо от режима работы компрессоров. Управление электромагнитными приводами перепускных клапанов следует производить электроконтактными манометрами, устанавливаемыми в помещении компрессорной установки."
    },
    {
      "num": "4.2.180",
      "title": "Компрессорная установка, за исключением блока очистки воздуха, должна быть автоматизирована и работа...",
      "text": "Компрессорная установка, за исключением блока очистки воздуха, должна быть автоматизирована и работать без постоянного дежурного персонала. В схеме управления компрессорной установкой должны быть предусмотрены: автоматический запуск и останов рабочих и резервных компрессоров, поддерживающих в воздухосборниках и в резервуарах выключателей давление в установленных пределах; автоматическая продувка (удаление влаги и масла) водомаслоотделителей; автоматическое управление перепускными клапанами; защита компрессорных агрегатов при нарушениях нормального режима работы. Установка сжатого воздуха должна быть оборудована сигнализацией, действующей при нарушениях нормальной ее работы."
    },
    {
      "num": "4.2.181",
      "title": "Устройство автоматизированных компрессорных установок с машинами производительностью до 5 м3/мин в Р...",
      "text": "Устройство автоматизированных компрессорных установок с машинами производительностью до 5 м3/мин в РУ регламентируется действующими Правилами устройства и безопасной эксплуатации стационарных компрессорных установок, воздухопроводов и газопроводов Госгортехнадзора России."
    },
    {
      "num": "4.2.182",
      "title": "Воздухосборники должны удовлетворять Правилам устройства и безопасной эксплуатации сосудов, работающ...",
      "text": "Воздухосборники должны удовлетворять Правилам устройства и безопасной эксплуатации сосудов, работающих под давлением, Госгортехнадзора России."
    },
    {
      "num": "4.2.183",
      "title": "Воздухосборники должны устанавливаться на открытом воздухе на расстоянии не менее 1 м от стены компр...",
      "text": "Воздухосборники должны устанавливаться на открытом воздухе на расстоянии не менее 1 м от стены компрессорной, желательно с теневой стороны. Специальный навес над ними (для защиты от солнечной радиации) не требуется. Должна предусматриваться возможность монтажа и демонтажа любого воздухосборника без нарушения нормальной эксплуатации остальных. Допускается установка воздухосборников в отдельном помещении того здания, в котором размещается ЗРУ с воздушными выключателями."
    },
    {
      "num": "4.2.184",
      "title": "Спускные клапаны водомаслоотделителей компрессора и продувочные клапаны ПУЭ баллонов 23 МПа присоеди...",
      "text": "Спускные клапаны водомаслоотделителей компрессора и продувочные клапаны ПУЭ баллонов 23 МПа присоединяются к системе дренажа, выводимой наружу в специально предусмотренный для этого колодец."
    },
    {
      "num": "4.2.185",
      "title": "Для нормальной работы компрессоров в помещении компрессорной установки должна поддерживаться темпера...",
      "text": "Для нормальной работы компрессоров в помещении компрессорной установки должна поддерживаться температура не ниже +10 °С и не выше +40 °С, для чего должны быть предусмотрены отопление и приточно-вытяжная механическая вентиляция."
    },
    {
      "num": "4.2.186",
      "title": "Воздухораспределительная сеть должна, как правило, выполняться кольцевой, разделенной на участки при...",
      "text": "Воздухораспределительная сеть должна, как правило, выполняться кольцевой, разделенной на участки при помощи запорных вентилей. Питание воздухопроводной сети должно осуществляться двумя магистралями от компрессорной установки."
    },
    {
      "num": "4.2.187",
      "title": "Для защиты воздухораспределительной сети давлением 2,0 МПа компрессорной установки до 10 МПа в ней д...",
      "text": "Для защиты воздухораспределительной сети давлением 2,0 МПа компрессорной установки до 10 МПа в ней должны быть установлены предохранительные клапаны, срабатывающие при превышении давления в обеих нитках питающей магистрали воздухораспределительной сети."
    },
    {
      "num": "4.2.188",
      "title": "Линейные водоотделители устанавливаются в обеих нитках питающей магистрали воздухораспределительной ...",
      "text": "Линейные водоотделители устанавливаются в обеих нитках питающей магистрали воздухораспределительной сети давлением 2,0 МПа компрессорной установки до 10 МПа. Линейный водоотделитель должен иметь спускной вентиль и штуцеры с фланцами для присоединения подводящего и отводящего воздухопроводов."
    },
    {
      "num": "4.2.189",
      "title": "Прокладка воздухопроводов распределительной сети может выполняться открыто по конструкциям и стойкам...",
      "text": "Прокладка воздухопроводов распределительной сети может выполняться открыто по конструкциям и стойкам под оборудование, в кабельных туннелях, каналах и лотках совместно с кабелями, а в закрытых помещениях — также по стенам и потолкам."
    },
    {
      "num": "4.2.190",
      "title": "Воздухопроводы следует прокладывать с уклоном не менее 0,3% с установкой в нижних точках спускных ве...",
      "text": "Воздухопроводы следует прокладывать с уклоном не менее 0,3% с установкой в нижних точках спускных вентилей для продувки сети. Ответвления к аппаратам следует прокладывать с уклоном не менее 0,3% в направлении главной магистрали."
    },
    {
      "num": "4.2.191",
      "title": "Для компенсации температурных деформаций в воздухопроводной распределительной сети должны быть преду...",
      "text": "Для компенсации температурных деформаций в воздухопроводной распределительной сети должны быть предусмотрены компенсаторы, выполняемые из труб того же диаметра. Конструкция компенсаторов определяется проектной организацией."
    },
    {
      "num": "4.2.192",
      "title": "Воздухопроводы компрессорной установки, распределительной сети и ответвления к шкафам управления дол...",
      "text": "Воздухопроводы компрессорной установки, распределительной сети и ответвления к шкафам управления должны выполняться из стальных бесшовных труб, причем на давление 23 МПа из нержавеющей стали; воздухопроводы от шкафов управления к резервуарам воздушных выключателей — из медных труб, допускается применение бесшовных труб из коррозионностойкой стали.\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 345 Воздухопроводы между шкафами и пневматическими приводами разъединителей — из стальных труб. Воздухопроводы компрессорного давления, расположенные вне помещения компрессорной установки до воздухосборников и в пределах стены, через которую они проходят, должны быть покрыты теплоизоляцией."
    },
    {
      "num": "4.2.193",
      "title": "Стальные воздухопроводы должны соединяться сваркой встык; соединения с арматурой — фланцевые",
      "text": "Стальные воздухопроводы должны соединяться сваркой встык; соединения с арматурой — фланцевые. Для труб с внутренним диаметром 6–8 мм допускаются фланцевые соединения или соединения при помощи ниппелей."
    },
    {
      "num": "4.2.194",
      "title": "Внутренние поверхности воздухосборников и линейных водоотделителей должны иметь антикоррозийное покр...",
      "text": "Внутренние поверхности воздухосборников и линейных водоотделителей должны иметь антикоррозийное покрытие."
    },
    {
      "num": "4.2.195",
      "title": "Наружные поверхности воздухосборников и линейных водоотделителей, устанавливаемых на открытом воздух...",
      "text": "Наружные поверхности воздухосборников и линейных водоотделителей, устанавливаемых на открытом воздухе, должны быть окрашены устойчивой краской светлого тона."
    },
    {
      "num": "4.2.196",
      "title": "Все элементы установки сжатого воздуха должны быть доступны для разборки и чистки",
      "text": "Все элементы установки сжатого воздуха должны быть доступны для разборки и чистки. Масляное хозяйство"
    },
    {
      "num": "4.2.197",
      "title": "Для обслуживания маслонаполненного оборудования должны быть организованы централизованные масляные х...",
      "text": "Для обслуживания маслонаполненного оборудования должны быть организованы централизованные масляные хозяйства, оборудованные резервуарами для хранения масла, насосами, оборудованием для очистки, осушки и регенерации масел, передвижными маслоочистительными и дегазационными установками, емкостями для транспортировки масла. Местоположение и объем централизованных масляных хозяйств определяется схемой организации эксплуатации энергосистемы."
    },
    {
      "num": "4.2.198",
      "title": "На электростанциях, ПС 500 кВ и выше независимо от мощности установленных трансформаторов и ПС 330 к...",
      "text": "На электростанциях, ПС 500 кВ и выше независимо от мощности установленных трансформаторов и ПС 330 кВ с трансформаторами мощностью 200 MB·А и более предусматриваются масляные хозяйства, состоящие из склада масла и мастерской маслохозяйства с оборудованием для обработки и анализа масла. Склады масла таких маслохозяйств на ПС должны иметь три резервуара изоляционного масла. Емкость каждого резервуара должна быть не менее емкости одного наиболее крупного трансформатора с запасом 10%. В зависимости от оснащенности энергосистемы передвижными установками по обработке масла и транспортных связей между ПС и централизованным маслохозяйством энергосистемы мастерская маслохозяйства может оснащаться не всеми стационарными установками по обработке масла или совсем не сооружаться.\n\nВ последнем случае необходимо предусматривать аппаратную маслохозяйства с коллектором для присоединения передвижных маслообрабатывающих установок изоляционного масла."
    },
    {
      "num": "4.2.199",
      "title": "На ПС с синхронными компенсаторами должны сооружаться два стационарных резервуара турбинного масла в...",
      "text": "На ПС с синхронными компенсаторами должны сооружаться два стационарных резервуара турбинного масла вне зависимости от количества и объема резервуаров изоляционного масла. Системы турбинного и изоляционного масла должны быть независимыми. Объем каждого резервуара должен быть не менее 110% объема масляной системы наибольшего синхронного компенсатора, устанавливаемого на данной подстанции."
    },
    {
      "num": "4.2.200",
      "title": "На остальных ПС, кроме оговоренных в 4.2.198 и 4.2.199, маслохозяйство или маслосклады не должны соо...",
      "text": "На остальных ПС, кроме оговоренных в 4.2.198 и 4.2.199, маслохозяйство или маслосклады не должны сооружаться. Доставка на них сухого масла осуществляется в передвижных емкостях или автоцистернах с централизованных масляных хозяйств."
    },
    {
      "num": "4.2.201",
      "title": "Проектирование собственного масляного хозяйства ПС промышленных предприятий должно производиться в с...",
      "text": "Проектирование собственного масляного хозяйства ПС промышленных предприятий должно производиться в соответствии с требованиями настоящего раздела и ведомственных норм."
    },
    {
      "num": "4.2.202",
      "title": "Расстояния от резервуаров открытых складов масла должны быть не менее: 1) до зданий и сооружений эле...",
      "text": "Расстояния от резервуаров открытых складов масла должны быть не менее: 1) до зданий и сооружений электростанций и ПС (в том числе до трансформаторной мастерской): 12 м — для складов общей емкостью до 100 т масла; 18 м — для складов более 100 т; 2) до жилых и общественных зданий — на 25% больше расстояний, указанных в п. 1; 3) до аппаратной маслохозяйства — 8 м; 4) до складов баллонов водорода — 20 м; 5) до внешней ограды ПС: 6,5 м — при устройстве охранной периметральной сигнализации, 4 м — в остальных случаях.\n\nУстановка силовых трансформаторов и реакторов"
    },
    {
      "num": "4.2.203",
      "title": "Требования, приведенные в 4.2.204– 4.2.236, распространяются на стационарную установку в помещениях ...",
      "text": "Требования, приведенные в 4.2.204– 4.2.236, распространяются на стационарную установку в помещениях и на открытом воздухе силовых трансформаторов (автотрансформаторов), регулировочных трансформаторов и маслонаполненных реакторов с высшим напряжением 3 кВ и выше и не распространяются на электроустановки специального назначения. Трансформаторы, автотрансформаторы и реакторы, указанные в настоящем параграфе, поименованы в 4.2.204–4.2.236 термином «трансформаторы». Установка вспомогательного оборудования трансформаторов (электродвигателей системы охлаждения, контрольно-измерительной аппарату346 ры, устройств управления) должна отвечать требованиям соответствующих глав настоящих Правил. Требования 4.2.212, 4.2.217, 4.2.218 не относятся к установке трансформаторов, входящих в КТП с высшим напряжением до 35 кВ."
    },
    {
      "num": "4.2.204",
      "title": "В регионах с холодным климатом, с повышенной сейсмичностью должны применяться трансформаторы соответ...",
      "text": "В регионах с холодным климатом, с повышенной сейсмичностью должны применяться трансформаторы соответствующего исполнения."
    },
    {
      "num": "4.2.205",
      "title": "Установка трансформаторов должна обеспечивать удобные и безопасные условия его осмотра без снятия на...",
      "text": "Установка трансформаторов должна обеспечивать удобные и безопасные условия его осмотра без снятия напряжения."
    },
    {
      "num": "4.2.206",
      "title": "Фундаменты трансформаторов напряжением 35–500 кВ должны предусматривать их установку непосредственно...",
      "text": "Фундаменты трансформаторов напряжением 35–500 кВ должны предусматривать их установку непосредственно на фундамент без кареток (катков) и рельс. Трансформаторы на подстанциях, имеющих стационарные устройства для ремонта трансформаторов (башни) и рельсовые пути перекатки, а также на подстанциях с размещением трансформаторов в закрытых помещениях, следует устанавливать на каретках (катках). Сейсмостойкие трансформаторы устанавливаются непосредственно на фундамент с креплением их к закладным элементам фундамента для предотвращения их смещений в горизонтальном и вертикальном направлениях. На фундаментах трансформаторов должны быть предусмотрены места для установки домкратов."
    },
    {
      "num": "4.2.207",
      "title": "Уклон масляного трансформатора, необходимый для обеспечения поступления газа к газовому реле, должен...",
      "text": "Уклон масляного трансформатора, необходимый для обеспечения поступления газа к газовому реле, должен создаваться путем установки подкладок."
    },
    {
      "num": "4.2.208",
      "title": "При установке расширителя на отдельной конструкции она должна располагаться таким образом, чтобы не ...",
      "text": "При установке расширителя на отдельной конструкции она должна располагаться таким образом, чтобы не препятствовать выкатке трансформатора с фундамента. В этом случае газовое реле должно располагаться вблизи трансформатора в пределах удобного и безопасного обслуживания со стационарной лестницы. Для установки расширителя можно использовать портал ячейки трансформатора."
    },
    {
      "num": "4.2.209",
      "title": "Трансформаторы необходимо устанавливать так, чтобы отверстие защитного устройства выброса масла не б...",
      "text": "Трансформаторы необходимо устанавливать так, чтобы отверстие защитного устройства выброса масла не было направлено на близко установленное оборудование. Для защиты оборудования допускается установка заградительного щита между трансформатором и оборудованием."
    },
    {
      "num": "4.2.210",
      "title": "Вдоль путей перекатки, а также у фундаментов трансформаторов массой более 20 т должны быть предусмот...",
      "text": "Вдоль путей перекатки, а также у фундаментов трансформаторов массой более 20 т должны быть предусмотрены анкеры, позволяющие закреплять за них лебедки, направляющие блоки, полиспасты, используемые при перекатке трансформаторов в обоих направлениях. В местах изменения направления двиПУЭ жения должны быть предусмотрены места для установки домкратов."
    },
    {
      "num": "4.2.211",
      "title": "Расстояния в свету между открыто установленными трансформаторами определяются технологическими требо...",
      "text": "Расстояния в свету между открыто установленными трансформаторами определяются технологическими требованиями и должны быть не менее 1,25 м."
    },
    {
      "num": "4.2.212",
      "title": "Разделительные перегородки между открыто установленными трансформаторами напряжением 110 кВ и выше е...",
      "text": "Разделительные перегородки между открыто установленными трансформаторами напряжением 110 кВ и выше единичной мощностью 63 MB·А и более должны предусматриваться: при расстояниях менее 15 м между трансформаторами (реакторами), а также между ними и трансформаторами любой мощности, включая регулировочные и собственных нужд; при расстояниях менее 25 м между трансформаторами, установленными вдоль наружных стен зданий электростанции на расстоянии от стен менее 40 м. Разделительные перегородки должны иметь предел огнестойкости не менее 1,5 ч, ширину — не менее ширины маслоприемника и высоту — не менее высоты вводов высшего напряжения более высокого трансформатора. Перегородки должны устанавливаться за пределами маслоприемника. Расстояние в свету между трансформатором и перегородкой должно быть не менее 1,5 м. Указанные расстояния принимаются до наиболее выступающих частей трансформаторов. Если трансформаторы собственных нужд или регулировочные установлены с силовым трансформатором, оборудованным автоматическим стационарным устройством пожаротушения, и присоединены в зоне действия защиты от внутренних повреждений силового трансформатора, то допускается вместо разделительной перегородки выполнять автоматическую стационарную установку пожаротушения трансформатора собственных нужд или регулировочного, объединенную с установкой пожаротушения силового трансформатора; при этом допускается сооружение общего маслоприемника."
    },
    {
      "num": "4.2.213",
      "title": "Регулировочные трансформаторы должны устанавливаться в непосредственной близости от регулируемых авт...",
      "text": "Регулировочные трансформаторы должны устанавливаться в непосредственной близости от регулируемых автотрансформаторов, за исключением случая, когда между автотрансформатором и регулировочным трансформатором предусматривается установка токоограничивающего реактора."
    },
    {
      "num": "4.2.214",
      "title": "Автоматическими установками пожаротушения оснащаются: трансформаторы напряжением 500–750 кВ независи...",
      "text": "Автоматическими установками пожаротушения оснащаются: трансформаторы напряжением 500–750 кВ независимо от мощности, а напряжением 220– 330 кВ мощностью 250 MB А и более; трансформаторы напряжением 110 кВ и выше мощностью 63 MB·А и более, устанавливаемые в камерах подстанций и у зданий ГЭС;\n\nГлава 4.2. Распределительные устройства и подстанции напряжением выше 1 кВ 347 трансформаторы напряжением 110 кВ и выше любой мощности, устанавливаемые в подземном здании ГЭС и ГАЭС."
    },
    {
      "num": "4.2.215",
      "title": "Пуск установки пожаротушения должен осуществляться автоматически, вручную и дистанционно со щита упр...",
      "text": "Пуск установки пожаротушения должен осуществляться автоматически, вручную и дистанционно со щита управления. Устройство ручного пуска должно располагаться вблизи установки в безопасном при пожаре месте. Включение установки пожаротушения группы однофазных трансформаторов должно производиться только на поврежденные фазы."
    },
    {
      "num": "4.2.216",
      "title": "Каждый масляный трансформатор, размещаемый внутри помещений, следует устанавливать в отдельной камер...",
      "text": "Каждый масляный трансформатор, размещаемый внутри помещений, следует устанавливать в отдельной камере (исключение 4.2.98), расположенной на первом этаже. Допускается установка масляных трансформаторов на втором этаже, а также ниже уровня пола первого этажа на 1 м в незатопляемых зонах при условии обеспечения возможности транспортирования трансформаторов наружу и удаления масла в аварийных случаях в соответствии с требованиями, приведенными в 4.2.103, как для трансформаторов с объемом масла более 600 кг. При необходимости установки трансформаторов внутри помещений выше второго этажа или ниже пола первого этажа более чем на 1 м они должны быть с негорючим экологически чистым диэлектриком или сухими в зависимости от условий окружающей среды и технологии производства. При размещении трансформаторов внутри помещений следует руководствоваться также 4.2.85. Допускается установка в одной общей камере двух масляных трансформаторов с объемом масла до 3 т каждый, имеющих общее назначение, управление, защиту и рассматриваемых как один агрегат. Сухие трансформаторы и имеющие негорючее заполнение устанавливаются в соответствии с 4.2.118."
    },
    {
      "num": "4.2.217",
      "title": "Для трансформаторов, устанавливаемых внутри помещений, расстояния в свету от наиболее выступающих ча...",
      "text": "Для трансформаторов, устанавливаемых внутри помещений, расстояния в свету от наиболее выступающих частей трансформаторов, расположенных на высоте 1,9 м и менее от пола, должны быть: до задней и боковых стен не менее 0,3 м — для трансформаторов мощностью до 0,63 MB·А и 0,6 м — для трансформаторов большей мощности; со стороны входа до полотна двери или выступающих частей стены не менее: 0,6 м — для трансформаторов мощностью до 0,63 MB·А; 0,8 м — для трансформаторов до 1,6 MB·А; 1м — для трансформаторов мощностью более 1,6 MB·А."
    },
    {
      "num": "4.2.218",
      "title": "Пол камер масляных трансформаторов должен иметь 2%-ный уклон в сторону маслоприемника.",
      "text": "Пол камер масляных трансформаторов должен иметь 2%-ный уклон в сторону маслоприемника."
    },
    {
      "num": "4.2.219",
      "title": "В камерах трансформаторов могут устанавливаться относящиеся к ним разъединители, предохранители и вы...",
      "text": "В камерах трансформаторов могут устанавливаться относящиеся к ним разъединители, предохранители и выключатели нагрузки, вентильные разрядники, ОПН, заземляющие дугогасящие реакторы, а также оборудование системы охлаждения."
    },
    {
      "num": "4.2.220",
      "title": "Каждая камера масляных трансформаторов должна иметь отдельный выход наружу или в смежное помещение к...",
      "text": "Каждая камера масляных трансформаторов должна иметь отдельный выход наружу или в смежное помещение категорий Г или Д."
    },
    {
      "num": "4.2.221",
      "title": "Расстояние по горизонтали от проема ворот трансформаторной камеры встроенной или пристроенной ПС до ...",
      "text": "Расстояние по горизонтали от проема ворот трансформаторной камеры встроенной или пристроенной ПС до проема ближайшего окна или двери помещения должно быть не менее 1 м. Выкатка трансформаторов мощностью 0,25 MB·А и более из камер во внутренние проезды шириной менее 5 м между зданиями не допускается. Это требование не распространяется на камеры, выходящие в проходы и проезды внутри производственных помещений."
    },
    {
      "num": "4.2.222",
      "title": "Вентиляционная система камер трансформаторов должна обеспечивать отвод выделяемого ими тепла (4.2.10...",
      "text": "Вентиляционная система камер трансформаторов должна обеспечивать отвод выделяемого ими тепла (4.2.104) и не должна быть связана с другими вентиляционными системами. Стенки вентиляционных каналов и шахт должны быть выполнены из материалов с пределом огнестойкости не менее 45 мин. Вентиляционные шахты и проемы должны быть расположены таким образом, чтобы в случае образования или попадания в них влаги она не могла стекать на трансформаторы, либо должны быть применены меры для защиты трансформатора от попадания влаги из шахты. Вентиляционные проемы должны быть закрыты сетками с размером ячейки не более 1 × 1 см и защищены от попадания через них дождя и снега."
    },
    {
      "num": "4.2.223",
      "title": "Вытяжные шахты камер масляных трансформаторов, пристроенных к зданиям, имеющих кровлю из горючего ма...",
      "text": "Вытяжные шахты камер масляных трансформаторов, пристроенных к зданиям, имеющих кровлю из горючего материала, должны быть отнесены от стен здания не менее чем на 1,5 м или же конструкции кровли из горючего материала должны быть защищены парапетом из негорючего материала высотой не менее 0,6 м. Вывод шахт выше кровли здания в этом случае необязателен. Отверстия вытяжных шахт не должны располагаться против оконных проемов зданий. При устройстве выходных вентиляционных отверстий непосредственно в стене камеры они не должны располагаться под выступающими элементами кровли из горючего материала или под проемами в стене здания, к которому камера примыкает. Если над дверью или выходным вентиляционным отверстием камеры трансформатора имеется\n\n348 окно, то под ним следует устраивать козырек из негорючего материала с вылетом не менее 0,7 м. Длина козырька должна быть более ширины окна не менее чем на 0,8 м в каждую сторону."
    },
    {
      "num": "4.2.224",
      "title": "Трансформаторы с принудительной системой охлаждения должны быть снабжены устройствами для автоматиче...",
      "text": "Трансформаторы с принудительной системой охлаждения должны быть снабжены устройствами для автоматического пуска и останова системы охлаждения. Автоматический пуск должен осуществляться в зависимости от температуры верхних слоев масла и, независимо от этого, по току нагрузки трансформатора."
    },
    {
      "num": "4.2.225",
      "title": "При применении вынесенных охладительных устройств они должны размещаться так, чтобы не препятствоват...",
      "text": "При применении вынесенных охладительных устройств они должны размещаться так, чтобы не препятствовать выкатке трансформатора с фундамента и допускать проведение их обслуживания при работающем трансформаторе. Поток воздуха от вентиляторов дутья не должен быть направлен на бак трансформатора."
    },
    {
      "num": "4.2.226",
      "title": "Расположение задвижек охладительных устройств должно обеспечивать удобный доступ к ним, возможность ...",
      "text": "Расположение задвижек охладительных устройств должно обеспечивать удобный доступ к ним, возможность отсоединения трансформатора от системы охлаждения или отдельного охладителя от системы и выкатки трансформатора без слива масла из охладителей."
    },
    {
      "num": "4.2.227",
      "title": "Охладительные колонки, адсорберы и другое оборудование, устанавливаемое в системе охлаждения Ц (OFWF...",
      "text": "Охладительные колонки, адсорберы и другое оборудование, устанавливаемое в системе охлаждения Ц (OFWF), должны располагаться в помещении, температура в котором не снижается ниже +5 °С. При этом должна быть обеспечена возможность замены адсорбента на месте."
    },
    {
      "num": "4.2.228",
      "title": "Внешние маслопроводы систем охлаждения ДЦ (OFAF) и Ц (OFWF) должны выполняться из нержавеющей стали ...",
      "text": "Внешние маслопроводы систем охлаждения ДЦ (OFAF) и Ц (OFWF) должны выполняться из нержавеющей стали или материалов, устойчивых против коррозии. Расположение маслопроводов около трансформатора не должно затруднять обслуживание трансформатора и охладителей и должно обеспечивать минимальные трудозатраты при выкатке трансформатора. При необходимости должны быть предусмотрены площадки и лестницы, обеспечивающие удобный доступ к задвижкам и вентиляторам дутья."
    },
    {
      "num": "4.2.229",
      "title": "При вынесенной системе охлаждения, состоящей из отдельных охладителей, все размещаемые в один ряд од...",
      "text": "При вынесенной системе охлаждения, состоящей из отдельных охладителей, все размещаемые в один ряд одиночные или сдвоенные охладители должны устанавливаться на общий фундамент. Групповые охладительные установки могут размещаться как непосредственно на фундаменте, так и на рельсах, уложенных на фундамент, если предусматривается выкатка этих установок на своих катках."
    },
    {
      "num": "4.2.230",
      "title": "Шкафы управления электродвигателями системы охлаждения ДЦ (OFAF), НДЦ (ODAF) и Ц (OFWF) должны устан...",
      "text": "Шкафы управления электродвигателями системы охлаждения ДЦ (OFAF), НДЦ (ODAF) и Ц (OFWF) должны устанавливаться за\n\nПУЭ пределами маслоприемника. Допускается навешивание шкафа управления системой охлаждения Д (ONAF) на бак трансформатора, если шкаф рассчитан на работу в условиях вибрации, создаваемой трансформатором."
    },
    {
      "num": "4.2.231",
      "title": "Трансформаторы с принудительной системой охлаждения должны быть снабжены сигнализацией о прекращении...",
      "text": "Трансформаторы с принудительной системой охлаждения должны быть снабжены сигнализацией о прекращении циркуляции масла, охлаждающей воды или останове вентиляторов дутья, а также об автоматическом включении или отключении резервного охладителя или резервного источника питания."
    },
    {
      "num": "4.2.232",
      "title": "Для шкафов приводов устройств регулирования напряжения под нагрузкой и шкафов автоматического управл...",
      "text": "Для шкафов приводов устройств регулирования напряжения под нагрузкой и шкафов автоматического управления системой охлаждения трансформаторов должен быть предусмотрен электрический подогрев с автоматическим управлением."
    },
    {
      "num": "4.2.233",
      "title": "Планово-предупредительный ремонт трансформаторов на подстанциях следует предусматривать на месте их ...",
      "text": "Планово-предупредительный ремонт трансформаторов на подстанциях следует предусматривать на месте их установки с помощью автокранов или (и) инвентарных устройств. При этом рядом с каждым трансформатором должна быть предусмотрена площадка, рассчитанная на размещение элементов, снятых с ремонтируемого трансформатора, такелажной оснастки и оборудования, необходимого для ремонтных работ. В стесненных условиях ПС допускается предусматривать одну ремонтную площадку с сооружением к ней путей перекатки. На ПС, расположенных в удаленных и труднодоступных районах, следует предусматривать совмещенные порталы. На ПС напряжением 500–750 кВ, расположенных в районах со слаборазвитыми и ненадежными транспортными связями, а также на ОРУ электростанций при установке на них трансформаторов, если трансформаторы невозможно доставить на монтажную площадку гидроэлектростанций и ремонтную площадку машинного зала электростанции, для проведения плановопредупредительных ремонтных работ допускается предусматривать стационарные устройства — башни, оборудованные мостовыми кранами, с мастерской или аппаратной маслохозяйства с коллектором для передвижных установок. Необходимость сооружения башни определяется заданием на проектирование."
    },
    {
      "num": "4.2.234",
      "title": "При открытой установке трансформаторов вдоль машинного зала электростанции должна быть обеспечена во...",
      "text": "При открытой установке трансформаторов вдоль машинного зала электростанции должна быть обеспечена возможность перекатки трансформатора к месту ремонта без разборки трансформатора, снятия вводов и разборки поддерживающих конструкций токопроводов, порталов, шинных мостов и т.п.\n\n349\n\nГлава 4.3. Преобразовательные подстанции и установки"
    },
    {
      "num": "4.2.235",
      "title": "Грузоподъемность крана в трансформаторной башне должна быть рассчитана на массу съемной части бака т...",
      "text": "Грузоподъемность крана в трансформаторной башне должна быть рассчитана на массу съемной части бака трансформатора."
    },
    {
      "num": "4.2.236",
      "title": "Продольные пути перекатки трансформаторов на подстанциях должны предусматриваться: при наличии подъе...",
      "text": "Продольные пути перекатки трансформаторов на подстанциях должны предусматриваться: при наличии подъездной железной дороги; при наличии башни для ремонта трансформаторов; при аварийном вводе в работу резервной фазы автотрансформатора методом перекатки, если это обосновано в сравнении с другими способами.\n\nму значению напряжения между каждыми двумя выводами, а также между каждым выводом и заземленными деталями этих аппаратов; 2) для полупроводникового преобразователя — по наибольшему действующему значению напряжения между каждыми двумя выводами на стороне переменного тока. Класс напряжения комплектного устройства, состоящего из преобразователя, трансформатора, реакторов и т.п. и смонтированного в общем корпусе, определяется наибольшими значениями напряжений, указанных в п. 1 и 2.\n\nГлава 4.3 ПРЕОБРАЗОВАТЕЛЬНЫЕ ПОДСТАНЦИИ И УСТАНОВКИ\n\nОбщие требования\n\nОбласть применения, определения"
    },
    {
      "num": "4.2.112",
      "title": "4.3.18",
      "text": "4.3.18. Полупроводниковые преобразователи допускается устанавливать совместно с другим оборудованием электротехнических или производственных помещений, если этому не препятствуют условия окружающей среды (сильные\n\n351\n\nмагнитные поля, температура, влажность, запыленность и т.п.)."
    }
  ]
}