{
  "chapter": "4.3",
  "section": "4",
  "section_title": "РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА И ПОДСТАНЦИИ",
  "title": "Преобразовательные подстанции и установки",
  "points": [
    {
      "num": "4.3.1",
      "title": "Настоящая глава Правил распространяется на стационарные преобразовательные подстанции и установки с ...",
      "text": "Настоящая глава Правил распространяется на стационарные преобразовательные подстанции и установки с полупроводниковыми преобразовательными агрегатами мощностью 100 кВт и более в единице, предназначенные для питания промышленных потребителей. Правила не распространяются на тяговые подстанции электрифицированных железных дорог и на специальные преобразовательные установки, например для газоочистки, лабораторий и т.п."
    },
    {
      "num": "4.3.2",
      "title": "Преобразовательные подстанции и установки должны удовлетворять требованиям других глав в той мере, в...",
      "text": "Преобразовательные подстанции и установки должны удовлетворять требованиям других глав в той мере, в какой они не изменены настоящей главой."
    },
    {
      "num": "4.3.3",
      "title": "Преобразовательным агрегатом называется комплект оборудования, состоящий из одного или нескольких по...",
      "text": "Преобразовательным агрегатом называется комплект оборудования, состоящий из одного или нескольких полупроводниковых преобразователей, трансформатора, а также приборов и аппаратуры, необходимых для пуска и работы агрегата. Полупроводниковым преобразователем называется комплект полупроводниковых вентилей (неуправляемых или управляемых), смонтированных на рамах или в шкафах, с системой воздушного или водяного охлаждения, а также приборов и аппаратуры, необходимых для пуска и работы преобразователя."
    },
    {
      "num": "4.3.4",
      "title": "Класс напряжения отдельных элементов преобразовательного агрегата, в соответствии с которым устанавл...",
      "text": "Класс напряжения отдельных элементов преобразовательного агрегата, в соответствии с которым устанавливаются допустимые наименьшие расстояния между частями, находящимися под напряжением, от этих частей до земли, ограждений, а также ширина проходов, необходимость устройства блокировок дверей определяются: 1) для трансформаторов, автотрансформаторов, реакторов — по наибольшему действующе-"
    },
    {
      "num": "4.3.5",
      "title": "На преобразовательных подстанциях и установках, предназначенных для питания промышленных потребителе...",
      "text": "На преобразовательных подстанциях и установках, предназначенных для питания промышленных потребителей, должны применяться полупроводниковые преобразователи."
    },
    {
      "num": "4.3.6",
      "title": "На преобразовательных подстанциях и установках должны быть предусмотрены меры по ограничению: влияни...",
      "text": "На преобразовательных подстанциях и установках должны быть предусмотрены меры по ограничению: влияния подстанции (установки) на качество электрической энергии в питающей сети до значений, оговоренных в ГОСТ 13109-97; радиопомех, создаваемых подстанцией (установкой), до значений, оговоренных в общесоюзных нормах допускаемых индустриальных радиопомех."
    },
    {
      "num": "4.3.7",
      "title": "На преобразовательных подстанциях и установках следует предусматривать устройства для компенсации ре...",
      "text": "На преобразовательных подстанциях и установках следует предусматривать устройства для компенсации реактивной мощности в объеме, определяемом технико-экономическим расчетом."
    },
    {
      "num": "4.3.8",
      "title": "Степень резервирования питания собственных нужд преобразовательных подстанций и установок должна соо...",
      "text": "Степень резервирования питания собственных нужд преобразовательных подстанций и установок должна соответствовать степени резервирования питания преобразовательных агрегатов."
    },
    {
      "num": "4.3.9",
      "title": "Преобразовательные подстанции и установки должны быть оборудованы телефонной связью, а также пожарно...",
      "text": "Преобразовательные подстанции и установки должны быть оборудованы телефонной связью, а также пожарной сигнализацией и другими видами сигнализации, которые требуются по условиям их работы."
    },
    {
      "num": "4.3.10",
      "title": "Преобразовательные подстанции и установки должны быть оборудованы устройствами для продувки электроо...",
      "text": "Преобразовательные подстанции и установки должны быть оборудованы устройствами для продувки электрооборудования сухим, очищенным от пыли и свободным от масла сжатым воздухом давлением не более 0,2 МПа от передвижного компрессора или от сети сжатого воздуха, а также промышленными передвижными пылесосами."
    },
    {
      "num": "4.3.11",
      "title": "Для монтажа, разборки и сборки преобразователей и другого оборудования следует, как правило, предусм...",
      "text": "Для монтажа, разборки и сборки преобразователей и другого оборудования следует, как правило, предусматривать инвентарные (применяемые стационарно или передвижные) подъемно-транспортные устройства.\n\n350"
    },
    {
      "num": "4.3.12",
      "title": "На преобразовательных подстанциях и установках должны быть предусмотрены пункты питания для переносн...",
      "text": "На преобразовательных подстанциях и установках должны быть предусмотрены пункты питания для переносных электроинструментов, машин для уборки помещений и переносных светильников. Для питания переносных светильников следует применять напряжение не выше 42 В.\n\nЗащита преобразовательных агрегатов"
    },
    {
      "num": "4.3.13",
      "title": "Трансформатор преобразовательного агрегата в зависимости от типовой мощности и первичного напряжения...",
      "text": "Трансформатор преобразовательного агрегата в зависимости от типовой мощности и первичного напряжения должен быть оборудован следующими устройствами защиты: 1. Максимальной токовой защитой мгновенного действия от многофазных замыканий в обмотках и на выводах трансформатора и, если это возможно, от КЗ в преобразователе, действующей на отключение. Защита должна быть отстроена по току срабатывания от толчков тока намагничивания при включении ненагруженного трансформатора и от возможных толчков тока нагрузки; защита, как правило, должна быть селективной по отношению к автоматическим выключателям на стороне выпрямленного напряжения и к предохранителям полупроводниковых преобразователей. Должно быть обеспечено срабатывание защиты при всех предусмотренных значениях вторичного напряжения трансформатора для возможных значений коэффициента трансформации. В установках с первичным напряжением выше 1 кВ максимальная токовая защита, как правило, должна выполняться двухфазной в трехрелейном исполнении. В установках с первичным напряжением до 1 кВ защиту трансформатора следует выполнять автоматическим выключателем, имеющим максимальные токовые расцепители в двух фазах при изолированной нейтрали и в трех фазах при глухозаземленной нейтрали сети первичного напряжения. 2. Газовой защитой от внутренних повреждений и понижения уровня масла в трансформаторе. Газовая защита должна устанавливаться на трансформаторах мощностью 1 MB·А и более, а для внутрицеховых преобразовательных подстанций и установок — на трансформаторах мощностью 0,4 MB·А и более. Газовая защита должна действовать на сигнал при слабых газообразованиях и понижении уровня масла и на отключение при интенсивном газообразовании. В зависимости от наличия персонала или сроков его прибытия после появления сигнала, а также от конструкции газового реле может предусматриваться действие защиты на отключение при дальнейшем понижении уровня\n\nПУЭ масла. Для защиты от понижения уровня масла может быть применено отдельное реле уровня в расширителе трансформатора. 3. Защитой от повышения давления (реле давления) герметичных трансформаторов с действием ее на сигнал для трансформаторов мощностью до 0,63 MB·А и с действием на отключение для трансформаторов мощностью более 0,63 MB·А. 4. Защитой от перенапряжений на стороне вторичного напряжения трансформатора при выпрямленном напряжении 600 В и выше. 5. Пробивным предохранителем, установленным в нейтрали или фазе на стороне низшего напряжения трансформатора, при вторичном напряжении до 1 кВ. Устройства защиты с действием на отключение должны действовать на выключатель, установленный на стороне первичного напряжения трансформатора, и при необходимости на автоматический выключатель на стороне выпрямленного тока преобразовательного агрегата."
    },
    {
      "num": "4.3.14",
      "title": "Полупроводниковый преобразователь в зависимости от мощности, значения выпрямленного напряжения, типа...",
      "text": "Полупроводниковый преобразователь в зависимости от мощности, значения выпрямленного напряжения, типа, назначения и режима работы дополнительно к защите по 4.3.13 должен быть оборудован: 1. Быстродействующими предохранителями в каждой параллельной ветви для защиты отдельных или нескольких последовательно соединенных вентилей. При перегорании двух и более предохранителей должно производиться автоматическое отключение преобразовательного агрегата. Следует предусматривать сигнализацию, реагирующую на перегорание предохранителей. 2. Быстродействующим неполяризованным автоматическим выключателем в одном полюсе на стороне выпрямленного напряжения для защиты от между полюсных замыканий за преобразователем и для защиты от опрокидывания инвертора в реверсивных преобразовательных агрегатах при работе по схеме блок— преобразователь—потребитель. Количество автоматических выключателей, необходимых для защиты преобразователя, определяется, кроме того, схемой силовых цепей преобразователя и потребителя. 3. Защитой снятия импульсов управления или сдвига импульсов управления в сторону увеличения угла регулирования тиристорных преобразователей для предотвращения сверхтоков. 4. Быстродействующим неполяризованным автоматическим выключателем в одном полюсе при работе одного или параллельной работе нескольких полупроводниковых преобразователей на общие сборные шины. 5. Защитой от внутренних и внешних перенапряжений.\n\nГлава 4.3. Преобразовательные подстанции и установки"
    },
    {
      "num": "4.3.15",
      "title": "Преобразовательный агрегат должен быть оборудован устройствами защиты, контроля и сигнализации, дейс...",
      "text": "Преобразовательный агрегат должен быть оборудован устройствами защиты, контроля и сигнализации, действующими при следующих ненормальных режимах работы: 1. Превышение допустимой температуры масла или негорючей жидкости трансформатора. 2. Превышение допустимой температуры воды, охлаждающей полупроводниковый преобразователь. 3. Перегорание предохранителя в силовой цепи полупроводникового вентиля. 4. Прекращение действия воздушного или водяного охлаждения. 5. Длительная перегрузка преобразовательного агрегата. 6. Отсутствие управляющих импульсов. 7. Повреждение (снижение уровня) изоляции установки. 8. Нарушение работы в других устройствах собственных нужд преобразовательного агрегата, препятствующих его нормальной работе."
    },
    {
      "num": "4.3.16",
      "title": "На преобразовательных подстанциях (установках) с дежурством персонала или при контроле их работы дис...",
      "text": "На преобразовательных подстанциях (установках) с дежурством персонала или при контроле их работы диспетчером устройства защиты, контроля и сигнализации, указанные в 4.3.15, п. 1–5, 7 и 8, должны действовать на сигнал, а указанные в 4.3.15, п. 6, — на отключение преобразовательного агрегата. На преобразовательных подстанциях (установках) без дежурства персонала и без передачи сигналов на диспетчерский пункт устройства защиты, контроля и сигнализации, перечисленные в 4.3.15, должны действовать на отключение преобразовательного агрегата. В отдельных случаях исходя из местных условий допускается действие устройств, указанных в 4.3.15, п. 1, на сигнал.\n\nРазмещение оборудования, защитные мероприятия"
    },
    {
      "num": "4.3.17",
      "title": "Трансформатор, регулировочный автотрансформатор, уравнительные реакторы, анодные делители и фильтров...",
      "text": "Трансформатор, регулировочный автотрансформатор, уравнительные реакторы, анодные делители и фильтровые реакторы, относящиеся к одному преобразовательному агрегату, могут устанавливаться в общей камере. Установка маслонаполненного оборудования должна производиться в соответствии с требованиями гл. 5.1. На комплектные преобразовательные подстанции и установки распространяются также требования, указанные в 4.2.111,"
    },
    {
      "num": "4.3.19",
      "title": "В производственных помещениях полупроводниковые преобразователи следует устанавливать в шкафах.",
      "text": "В производственных помещениях полупроводниковые преобразователи следует устанавливать в шкафах."
    },
    {
      "num": "4.3.20",
      "title": "Двери шкафов преобразователей при выпрямленном напряжении выше 1 кВ вне зависимости от места установ...",
      "text": "Двери шкафов преобразователей при выпрямленном напряжении выше 1 кВ вне зависимости от места установки шкафов (электротехническое или производственное помещение) должны быть снабжены блокировкой, отключающей преобразователь со стороны переменного и со стороны выпрямленного тока и не позволяющей включить его при открытых дверях. Двери шкафов преобразователей, устанавливаемых вне электропомещений, должны быть снабжены внутренними замками, отпираемыми специальными ключами."
    },
    {
      "num": "4.3.21",
      "title": "Открытые полупроводниковые преобразователи, т",
      "text": "Открытые полупроводниковые преобразователи, т. е. такие, которые имеют доступные для прикосновения части, находящиеся под напряжением, следует устанавливать только в электропомещениях. При этом преобразователи выше 1 кВ должны иметь сплошное или сетчатое ограждение высотой не менее 1,9 м. Ячейки сетки ограждения должны быть размером не более 25 × 25 мм. Двери ограждений должны иметь блокировку, отключающую преобразователь без выдержки времени как со стороны переменного, так и со стороны выпрямленного тока при открывании дверей."
    },
    {
      "num": "4.3.22",
      "title": "Открытые преобразователи до 1 кВ могут устанавливаться: 1",
      "text": "Открытые преобразователи до 1 кВ могут устанавливаться: 1. На участках пола, изолированных от земли. При этом пол должен быть покрыт слоем изоляции под самим преобразователем и в зоне до 1,5 м от проекции преобразователя. Слой изоляции должен быть механически достаточно прочным и рассчитанным на 10-кратное рабочее напряжение выпрямленного тока. Стены и заземленные предметы, расположенные на расстоянии по горизонтали менее 1,5 м от проекции преобразователя, должны быть покрыты таким же слоем изоляции на высоту 1,9 м либо должны быть защищены изолированными от земли ограждениями. Преобразователь должен быть огражден поручнями или шнуром из изолированных материалов на изолированных стойках. Ширина прохода в свету от преобразователя до изолированных от земли ограждений, стен и других предметов должна быть не менее 1 м. 2. На неизолированном полу. При этом преобразователи должны иметь сплошные или сетчатые индивидуальные ограждения высотой не менее 1,9 м. Двери ограждения должны иметь блокировку, аналогичную указанной в 4.3.20 блокировке дверей шкафов, или запираться на замок. В последнем случае над дверями ограждения или на стене должна быть выполнена\n\n352 сигнализация об отключении преобразователя как со стороны переменного, так и со стороны выпрямленного напряжения. Измерительные приборы, установленные на корпусе преобразователя, должны быть расположены и смонтированы таким образом, чтобы персонал мог следить за показаниями приборов, не заходя за ограждение преобразователя."
    },
    {
      "num": "4.3.23",
      "title": "Несколько открытых преобразователей, относящихся к одному преобразовательному агрегату, допускается ...",
      "text": "Несколько открытых преобразователей, относящихся к одному преобразовательному агрегату, допускается ограждать одним общим ограждением."
    },
    {
      "num": "4.3.24",
      "title": "При установке открытых преобразователей до 1 кВ на неизолированном полу в электропомещениях расстоян...",
      "text": "При установке открытых преобразователей до 1 кВ на неизолированном полу в электропомещениях расстояния по горизонтали должны быть не менее: 1) от частей преобразователя, находящихся под напряжением, до заземленных ограждений, стен и т.п. со стороны, где не требуется обслуживание преобразователей, 50 мм; 2) от частей одного преобразователя, находящихся под напряжением, до заземленных частей другого преобразователя, заземленных ограждений, стен и т.п. со стороны обслуживания 1,5 м; 3) между заземленными частями разных преобразователей, а также от заземленных частей преобразователя до заземленных ограждений, стен и т.п. со стороны обслуживания 0,8 м; 4) между частями, находящимися под напряжением, разных преобразователей со стороны обслуживания 2,0 м. Расстояния, указанные в п. 2–4, установлены из условия обеспечения захода обслуживающего персонала внутрь ограждений без снятия напряжения с преобразователей. При установке открытых преобразователей выше 1 кВ в электропомещениях расстояния по горизонтали должны быть не менее: от частей преобразователя, находящихся под напряжением, до ограждений, стен и т.п. со стороны, где не требуется обслуживание преобразователей: при напряжении 3 кВ — 165 мм, 6 кВ — 190 мм, 10 кВ — 220 мм; между заземленными частями разных преобразователей, а также от заземленных частей преобразователя до ограждений, стен и т.п. со стороны обслуживания — 0,8 м; это расстояние установлено из условия обеспечения обслуживания преобразователя при отсутствии напряжения."
    },
    {
      "num": "4.3.25",
      "title": "В установках, в которых преобразовательный агрегат состоит из двух или более преобразователей и, кро...",
      "text": "В установках, в которых преобразовательный агрегат состоит из двух или более преобразователей и, кроме того, требуется работа части преобразователей при отсутствии напряжения на остальных, электрические соединения отдельных элементов должны быть выполнены так, чтобы имелась возможность отключения\n\nПУЭ каждого преобразователя со стороны переменного и со стороны выпрямленного напряжений."
    },
    {
      "num": "4.3.26",
      "title": "При установке шкафов с электрооборудованием преобразовательных агрегатов в один ряд ширина прохода с...",
      "text": "При установке шкафов с электрооборудованием преобразовательных агрегатов в один ряд ширина прохода со стороны дверей или съемных стенок должна быть не менее 1 м; при открытой на 90° двери шкафа допускается сужение прохода до 0,6 м. При двухрядном расположении шкафов ширина прохода обслуживания между шкафами должна быть не менее 1,2 м; при открытых на 90° дверях двух шкафов, расположенных один против другого, между дверями должен оставаться проход шириной не менее 0,6 м. При установке электрооборудования в шкафах на выдвижных тележках ширина проходов должна быть не менее: при однорядном размещении шкафов — длины тележки плюс 0,6 м; при двухрядном размещении — длины тележки плюс 0,8 м. Во всех случаях ширина проходов должна быть не менее размера тележки по диагонали."
    },
    {
      "num": "4.3.27",
      "title": "Аноды преобразователей и их охладители должны быть окрашены в яркий цвет, отличный от цвета остальны...",
      "text": "Аноды преобразователей и их охладители должны быть окрашены в яркий цвет, отличный от цвета остальных частей преобразователя."
    },
    {
      "num": "4.3.28",
      "title": "На корпусе преобразователя должны быть нанесены предупреждающие знаки с указанием напряжения преобра...",
      "text": "На корпусе преобразователя должны быть нанесены предупреждающие знаки с указанием напряжения преобразователя при холостом ходе."
    },
    {
      "num": "4.3.29",
      "title": "В установках с полупроводниковыми преобразователями изоляция цепей, связанных с вентильными обмоткам...",
      "text": "В установках с полупроводниковыми преобразователями изоляция цепей, связанных с вентильными обмотками преобразовательных трансформаторов, цепей управления и «сеточной» защиты, а также цепей, которые могут оказаться под потенциалом вентильных обмоток при пробое изоляции, должна выдерживать в течение 1 мин следующее испытательное напряжение переменного тока частотой 50 Гц: Номинальное напряжение До 60 цепей, В Испытательное напряжение, кВ\n\n1\n\n220\n\n500\n\nВыше 500\n\n1,5\n\n2\n\n2,5 Ud0+ 1, но не менее 3\n\nUd0 — выпрямленное напряжение холостого хода. За номинальное напряжение изоляции принимается наибольшее из номинальных напряжений (действующее значение), воздействующих на изоляцию в проверяемой цепи."
    },
    {
      "num": "4.3.30",
      "title": "Первичные цепи выпрямленного тока должны иметь изоляцию, соответствующую их рабочему напряжению.",
      "text": "Первичные цепи выпрямленного тока должны иметь изоляцию, соответствующую их рабочему напряжению.\n\nГлава 4.3. Преобразовательные подстанции и установки\n\nОхлаждение преобразователей"
    },
    {
      "num": "4.3.31",
      "title": "Для обеспечения температурного режима преобразователей, требуемого заводомизготовителем, должны быть...",
      "text": "Для обеспечения температурного режима преобразователей, требуемого заводомизготовителем, должны быть предусмотрены устройства для их охлаждения. Способы охлаждения, температура охлаждающей воды или воздуха и их расход задаются заводом-изготовителем."
    },
    {
      "num": "4.3.32",
      "title": "При воздушном охлаждении преобразователей содержание пыли в воздухе не должно превышать 0,7 мг/м3",
      "text": "При воздушном охлаждении преобразователей содержание пыли в воздухе не должно превышать 0,7 мг/м3. При большей концентрации пыли должна быть предусмотрена очистка воздуха."
    },
    {
      "num": "4.3.33",
      "title": "При воздушном охлаждении преобразователей воздуховод каждого преобразователя должен иметь заслонку (...",
      "text": "При воздушном охлаждении преобразователей воздуховод каждого преобразователя должен иметь заслонку (шибер), обеспечивающую прекращение подачи воздуха к преобразователю вне зависимости от подачи воздуха к другим преобразователям."
    },
    {
      "num": "4.3.34",
      "title": "При охлаждении преобразователей водой, как правило, следует применять замкнутую циркуляционную систе...",
      "text": "При охлаждении преобразователей водой, как правило, следует применять замкнутую циркуляционную систему. Вода по своим химическим и физическим свойствам (химический состав, электропроводность, жесткость, содержание механических примесей) должна соответствовать требованиям завода-изготовителя."
    },
    {
      "num": "4.3.35",
      "title": "При охлаждении преобразователей водой по проточной и по циркуляционной системам трубопроводы, подвод...",
      "text": "При охлаждении преобразователей водой по проточной и по циркуляционной системам трубопроводы, подводящие и отводящие охлаждающую воду, должны быть изолированы от охладительной системы, имеющей потенциал преобразователя. Изоляция должна быть выполнена в виде изоляционных труб или шлангов между преобразователем и теплообменником (при циркуляционной системе) или между преобразователем и водопроводом (при проточной системе). Длина изоляционных труб и шлангов должна быть не менее задаваемой заводом—изготовителем преобразователей. При проточной системе охлаждения изоляцию между преобразователем и сточной трубой допускается осуществлять посредством струи воды, свободно падающей в приемную воронку."
    },
    {
      "num": "4.3.36",
      "title": "При применении в качестве охлаждающей жидкости антикоррозионных растворов, имеющих высокую проводимо...",
      "text": "При применении в качестве охлаждающей жидкости антикоррозионных растворов, имеющих высокую проводимость, оборудование охладительной установки (теплообменник, насос, подогреватели), имеющее в этом случае потенциал корпуса преобразователя, должно быть установлено на изоляторах, а трубопроводы между охладительной установкой и преобразователем в случае доступности их для прикосновения при работающем преобразователе должны выполняться из изоляционных труб или шлангов. Охлаждающую воду следует подавать в теплообменник через изоляционную вставку\n\n353\n\n(шланг или трубу). Если охладительная установка находится вне ограждения преобразователя, она должна иметь сетчатое или сплошное ограждение, отвечающее требованиям 4.3.22, п. 2, при этом блокировка дверей ограждения должна обеспечивать отключение насоса и подогревателя теплообменника при открывании дверей."
    },
    {
      "num": "4.3.37",
      "title": "Вентили для регулирования количества охлаждающей воды должны быть установлены в безопасном и удобном...",
      "text": "Вентили для регулирования количества охлаждающей воды должны быть установлены в безопасном и удобном для обслуживания месте. В зависимости от места нахождения они должны быть изолированы от земли или заземлены."
    },
    {
      "num": "4.3.38",
      "title": "Степень резервирования обеспечения преобразовательной подстанции (установки) водой должна соответств...",
      "text": "Степень резервирования обеспечения преобразовательной подстанции (установки) водой должна соответствовать степени резервирования питания ее электроэнергией."
    },
    {
      "num": "4.3.39",
      "title": "Для контроля за работой охлаждающих устройств должно быть установлено достаточное количество контрол...",
      "text": "Для контроля за работой охлаждающих устройств должно быть установлено достаточное количество контрольно-измерительных приборов и аппаратуры (термометры, манометры, реле давления и протекания, расходомеры и т.п.).\n\nОтопление, вентиляция и водоснабжение"
    },
    {
      "num": "4.3.40",
      "title": "В помещениях преобразовательных подстанций и установок должно быть предусмотрено отопление.",
      "text": "В помещениях преобразовательных подстанций и установок должно быть предусмотрено отопление."
    },
    {
      "num": "4.3.41",
      "title": "В холодное время при неработающем оборудовании отопление должно обеспечивать температуру не ниже: в ...",
      "text": "В холодное время при неработающем оборудовании отопление должно обеспечивать температуру не ниже: в помещении преобразовательных агрегатов +16 °С, в помещениях теплообменников +10 °С. Во всех остальных помещениях должна быть обеспечена температура, указанная в санитарных нормах."
    },
    {
      "num": "4.3.42",
      "title": "В летний период температура воздуха в рабочей зоне помещений преобразовательных подстанций и установ...",
      "text": "В летний период температура воздуха в рабочей зоне помещений преобразовательных подстанций и установок не должна превышать температуру наружного воздуха более чем на 5 °С, при этом наибольшая температура должна быть не выше +40 °С."
    },
    {
      "num": "4.3.43",
      "title": "В помещениях подстанции (установки) должны быть приняты меры для удаления избыточной теплоты, выделя...",
      "text": "В помещениях подстанции (установки) должны быть приняты меры для удаления избыточной теплоты, выделяемой преобразовательными агрегатами, аппаратурой, резисторами и другим оборудованием при работе установки."
    },
    {
      "num": "4.3.44",
      "title": "В устройстве общеобменной вентиляции, используемой для удаления избыточной теплоты из помещений, дол...",
      "text": "В устройстве общеобменной вентиляции, используемой для удаления избыточной теплоты из помещений, должна быть предусмотрена очистка воздуха от пыли."
    },
    {
      "num": "4.3.45",
      "title": "Рекомендуется предусматривать раздельные системы вентиляции для первого этажа, подвала и других изол...",
      "text": "Рекомендуется предусматривать раздельные системы вентиляции для первого этажа, подвала и других изолированных помещений. Допускается устройство общей системы вентиляции при наличии управляемых заслонок (шиберов), позволяющих прекратить подачу воздуха в отдельные помещения в случае пожара.\n\n354\n\nПУЭ"
    },
    {
      "num": "4.3.46",
      "title": "Преобразовательные подстанции и установки должны быть обеспечены водой исходя из потребности для охл...",
      "text": "Преобразовательные подстанции и установки должны быть обеспечены водой исходя из потребности для охлаждения преобразовательных агрегатов и для санитарнотехнических устройств."
    },
    {
      "num": "4.3.47",
      "title": "Водопровод должен быть оборудован сетчатыми фильтрами, исключающими попадание крупных включений в си...",
      "text": "Водопровод должен быть оборудован сетчатыми фильтрами, исключающими попадание крупных включений в систему охлаждения преобразователей.\n\nСтроительная часть"
    },
    {
      "num": "4.3.48",
      "title": "Здания преобразовательных подстанций и помещения преобразовательных установок следует относить к про...",
      "text": "Здания преобразовательных подстанций и помещения преобразовательных установок следует относить к производствам категории Г по СНиП."
    },
    {
      "num": "4.3.49",
      "title": "Стены помещений преобразователей должны быть оштукатурены и окрашены до потолка светлой масляной кра...",
      "text": "Стены помещений преобразователей должны быть оштукатурены и окрашены до потолка светлой масляной краской, а потолки — побелены. Окраска и отделка остальных помещений производятся в соответствии с их назначением."
    },
    {
      "num": "4.3.50",
      "title": "Полы помещений преобразователей должны иметь покрытие, не допускающее образования пыли (например, це...",
      "text": "Полы помещений преобразователей должны иметь покрытие, не допускающее образования пыли (например, цемент с мраморной крошкой, метлахская плитка)."
    },
    {
      "num": "4.3.51",
      "title": "В перекрытиях и стенах помещений следует предусматривать монтажные люки или проемы для транспортиров...",
      "text": "В перекрытиях и стенах помещений следует предусматривать монтажные люки или проемы для транспортировки тяжелого и громоздкого оборудования. Люки должны быть расположены в зоне действия грузоподъемного устройства. Перекрытие люка должно иметь ту же степень огнестойкости, что и перекрытие помещения, в котором люк расположен."
    },
    {
      "num": "4.3.52",
      "title": "Подвал помещений должен иметь гидроизоляцию и дренажное устройство.",
      "text": "Подвал помещений должен иметь гидроизоляцию и дренажное устройство."
    },
    {
      "num": "4.3.53",
      "title": "Кабельные туннели, входящие в здания преобразовательных подстанций или помещения преобразовательных ...",
      "text": "Кабельные туннели, входящие в здания преобразовательных подстанций или помещения преобразовательных установок, в месте их примыкания к зданиям (помещениям) должны быть отделены от них перегородками, имеющими предел огнестойкости 0,75 ч, и дверями, имеющими предел огнестойкости не менее 0,6 ч. Двери должны открываться в сторону помещения подстанции (установки) и иметь самозапирающийся замок, отпираемый без ключа со стороны туннеля.\n\nГлава 4.4 АККУМУЛЯТОРНЫЕ УСТАНОВКИ Область применения"
    }
  ]
}