{
  "chapter": "5.2",
  "section": "5",
  "section_title": "ЭЛЕКТРОСИЛОВЫЕ УСТАНОВКИ",
  "title": "Генераторы и синхронные компенсаторы",
  "points": [
    {
      "num": "5.2.1",
      "title": "Настоящая глава Правил распространяется на стационарную установку в специальных помещениях (машинных...",
      "text": "Настоящая глава Правил распространяется на стационарную установку в специальных помещениях (машинных залах) или на открытом воздухе генераторов тепловых и гидравлических электростанций, а также синхронных компенсаторов. Указанные установки должны отвечать также требованиям, приведенным в гл. 5.1, за исключением 5.1.2, 5.1.14, п. 8, 5.1.17, 5.1.31–5.1.33. Установка вспомогательного оборудования генераторов и синхронных компенсаторов (электродвигателей, РУ и пускорегулирующей аппаратуры, щитов и др.) должна соответствовать требованиям соответствующих глав Правил.\n\nОбщие требования"
    },
    {
      "num": "5.2.2",
      "title": "Генераторы, синхронные компенсаторы и их вспомогательное оборудование, устанавливаемые на открытом в...",
      "text": "Генераторы, синхронные компенсаторы и их вспомогательное оборудование, устанавливаемые на открытом воздухе, должны иметь специальное исполнение."
    },
    {
      "num": "5.2.3",
      "title": "Конструкция генераторов и синхронных компенсаторов должна обеспечивать их нормальную эксплуатацию в ...",
      "text": "Конструкция генераторов и синхронных компенсаторов должна обеспечивать их нормальную эксплуатацию в течение 20–25 лет с возможностью замены изнашивающихся и повреждаемых деталей и узлов при помощи основных грузоподъемных механизмов и средств малой механизации без полной разборки машины. Конструкциями гидрогенератора и системы его водоснабжения должна быть предусмотрена возможность полного удаления воды и отсутствия застойных зон при ремонте в любое время года."
    },
    {
      "num": "5.2.4",
      "title": "Генераторы и синхронные компенсаторы должны быть оборудованы контрольноизмерительными приборами в со...",
      "text": "Генераторы и синхронные компенсаторы должны быть оборудованы контрольноизмерительными приборами в соответствии с гл. 1.6, устройствами управления, сигнализации, защиты в соответствии с 3.2.34–3.2.50 и 3.2.72– 3.2.90, устройствами АГП защиты ротора от перенапряжений, АРВ в соответствии с 3.3.52– 3.3.60, а также устройствами автоматики для обеспечения автоматического пуска, работы и останова агрегата. Кроме того, турбогенераторы\n\nмощностью 100 МВт и более и синхронные компенсаторы с водородным охлаждением должны быть оборудованы устройствами дистанционного контроля вибрации подшипников. Турбо- и гидрогенераторы мощностью 300 МВт и более должны быть оборудованы также осциллографами с записью предаварийного процесса."
    },
    {
      "num": "5.2.5",
      "title": "Панели управления, релейной защиты, автоматики, возбуждения и непосредственного водяного охлаждения ...",
      "text": "Панели управления, релейной защиты, автоматики, возбуждения и непосредственного водяного охлаждения гидрогенератора должны, как правило, размещаться в непосредственной близости от него."
    },
    {
      "num": "5.2.6",
      "title": "Электрические и механические параметры мощных турбо- и гидрогенераторов должны, как правило, принима...",
      "text": "Электрические и механические параметры мощных турбо- и гидрогенераторов должны, как правило, приниматься оптимальными с точки зрения нагрузочной способности. При необходимости обеспечения устойчивости работы параметры генераторов могут приниматься отличными от оптимальных с точки зрения нагрузочной способности при обосновании техникоэкономическими расчетами."
    },
    {
      "num": "5.2.7",
      "title": "Напряжение генераторов должно приниматься на основе технико-экономических расчетов по согласованию с...",
      "text": "Напряжение генераторов должно приниматься на основе технико-экономических расчетов по согласованию с заводом-изготовителем и в соответствии с требованиями действующих ГОСТ."
    },
    {
      "num": "5.2.8",
      "title": "Установка дополнительного оборудования для использования гидрогенераторов в качестве синхронных комп...",
      "text": "Установка дополнительного оборудования для использования гидрогенераторов в качестве синхронных компенсаторов должна быть обоснована технико-экономическими расчетами."
    },
    {
      "num": "5.2.9",
      "title": "Для монтажа, разборки и сборки генераторов, синхронных компенсаторов и их вспомогательного оборудова...",
      "text": "Для монтажа, разборки и сборки генераторов, синхронных компенсаторов и их вспомогательного оборудования должны быть предусмотрены стационарные, передвижные или инвентарные подъемно-транспортные приспособления и механизмы."
    },
    {
      "num": "5.2.10",
      "title": "При применении наружных грузоподъемных кранов гидроэлектростанций должны быть предусмотрены простые ...",
      "text": "При применении наружных грузоподъемных кранов гидроэлектростанций должны быть предусмотрены простые мероприятия для исключения воздействия дождя и снега на оборудование при продолжительном раскрытии помещений и монтажных площадок."
    },
    {
      "num": "5.2.11",
      "title": "Электростанции должны иметь помещения для хранения резервных стержней обмотки статора",
      "text": "Электростанции должны иметь помещения для хранения резервных стержней обмотки статора. Помещения должны быть сухими, отапливаемыми, с температурой не ниже +5 °С, оборудованными специальными стеллажами.\n\nОхлаждение и смазка"
    },
    {
      "num": "5.2.12",
      "title": "При питании морской или агрессивно воздействующей пресной водой газоохладители, теплообменники и мас...",
      "text": "При питании морской или агрессивно воздействующей пресной водой газоохладители, теплообменники и маслоохладители, трубопроводы и арматура к ним должны выполняться из материалов, стойких к воздействию коррозии."
    },
    {
      "num": "5.2.13",
      "title": "Генераторы и синхронные компенсаторы с разомкнутой системой охлаждения и гидрогеГлава 5.2",
      "text": "Генераторы и синхронные компенсаторы с разомкнутой системой охлаждения и гидрогеГлава 5.2. Генераторы и синхронные компенсаторы нераторы мощностью 1 МВт и более с частичным отбором воздуха для отопления должны быть снабжены фильтрами для очистки входящего в них извне воздуха, а также устройствами для быстрого прекращения его подачи в случае возгорания генератора или синхронного компенсатора."
    },
    {
      "num": "5.2.14",
      "title": "Для генераторов и синхронных компенсаторов с замкнутой системой воздушного охлаждения должны быть вы...",
      "text": "Для генераторов и синхронных компенсаторов с замкнутой системой воздушного охлаждения должны быть выполнены следующие мероприятия: 1. Камеры холодного и горячего воздуха должны иметь плотно закрывающиеся остекленные смотровые лючки. 2. Двери камер холодного и горячего воздуха должны быть стальными, плотно закрывающимися, открывающимися наружу и иметь самозапирающиеся замки, открываемые без ключа с внутренней стороны камер. 3. Внутри камер холодного и горячего воздуха должно быть оборудовано освещение с выключателями, вынесенными наружу. 4. Короба горячего воздуха, а также конденсаторы и водопроводы паровых турбин, если они находятся в камерах охлаждения, должны быть покрыты тепловой изоляцией во избежание подогрева холодного воздуха и конденсации влаги на поверхности труб. 5. В камерах холодного воздуха должны быть устроены кюветы для удаления сконденсировавшейся на воздухоохладителях воды. Для турбогенераторов конец трубы, выводящей воду в дренажный канал, должен снабжаться гидравлическим затвором, при этом рекомендуется установка устройства сигнализации, реагирующего на появление воды в сливной трубе. 6. Корпус, стыки, воздуховод и другие участки должны быть тщательно уплотнены для предотвращения присоса воздуха в замкнутую систему вентиляции. В дверях камер холодного воздуха турбогенераторов и синхронных компенсаторов должен быть выполнен организованный присос воздуха через фильтр, который устанавливается в области разрежения (после воздухоохладителя). 7. Стены камер и воздушных коробов должны быть плотными, они должны быть окрашены светлой, не поддерживающей горения краской или облицованы глазурованными плитками либо пластиковым покрытием, не поддерживающим горения. Полы камер и фундаменты должны иметь покрытие, не допускающее образования пыли (например, цементное с мраморной крошкой, из керамической плитки)."
    },
    {
      "num": "5.2.15",
      "title": "Турбогенераторы и синхронные компенсаторы с водородным охлаждением должны быть оборудованы: 1",
      "text": "Турбогенераторы и синхронные компенсаторы с водородным охлаждением должны быть оборудованы: 1. Установкой централизованного снабжения водородом с механизацией погрузки и разгруз363\n\nки газовых баллонов, газопроводами подпитки газом и приборами контроля за параметрами газа (давление, чистота и др.) в генераторе и синхронном компенсаторе. Для подачи водорода от газовых резервуаров в машинный зал предусматривается одна магистраль (при необходимости могут быть проложены две). Схема газопроводов выполняется кольцевой секционированной. Для синхронных компенсаторов выполняется одна магистраль. Для предупреждения образования взрывоопасной газовой смеси на питающих водородных линиях и на линиях подачи воздуха должна быть обеспечена возможность создания видимых разрывов перед турбогенератором и синхронным компенсатором. 2. Установкой централизованного снабжения инертным газом (углекислым газом или азотом) с механизацией погрузки и разгрузки газовых баллонов для вытеснения водорода или воздуха из генератора (синхронного компенсатора), для продувки и тушения пожара в главном масляном баке турбины, в опорных подшипниках генератора и в токопроводах. 3. Основным, резервным, а турбогенераторы, кроме того, и аварийным источниками маслоснабжения водородных уплотнений, демпферным баком для питания торцовых уплотнений маслом в течение времени, необходимого для аварийного останова генератора со срывом вакуума турбины, для турбогенераторов мощностью 60 МВт и более. Резервный и аварийный источники маслоснабжения должны автоматически включаться в работу при отключении рабочего источника маслоснабжения, а также при снижении давления масла. 4. Автоматическими регуляторами давления масла на водородных уплотнениях турбогенераторов. В схеме маслоснабжения обходные вентили регуляторов должны быть регулировочными, а не запорными для исключения бросков давления масла при переходах с ручного регулирования на автоматическое и обратно. 5. Устройствами для осушки водорода, включенными в контур циркуляции водорода в генераторе или синхронном компенсаторе. 6. Предупредительной сигнализацией, действующей при неисправностях газомасляной системы водородного охлаждения и отклонении ее параметров (давления, чистоты водорода, перепада давления масловодород) от заданных значений. 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления газомасляной системой водородного охлаждения, при этом не допускается размещение газовых и электрических приборов на одной закрытой панели.\n\n364 8. Вентиляционными установками в местах скопления газа главного масляного бака, масляных камер на сливе, основных подшипников турбогенератора и т.д. В фундаментах турбогенераторов и синхронных компенсаторов не должно быть замкнутых пространств, в которых возможно скопление водорода. При наличии объемов, ограниченных строительными конструкциями (балки, ригели и др.), в которых возможно скопление водорода, из наиболее высоких точек этих объемов должен быть обеспечен свободный выход водорода вверх (например, путем закладки труб). 9. Дренажными устройствами для слива воды и масла из корпуса. Система дренажа должна исключать возможность перетока горячего газа в отсеки холодного газа. 10. Указателем появления жидкости в корпусе турбогенератора (синхронного компенсатора). 11. Источником сжатого воздуха с избыточным давлением не менее 0,2 МПа с фильтром и осушителем воздуха."
    },
    {
      "num": "5.2.16",
      "title": "Генераторы и синхронные компенсаторы с водяным охлаждением обмоток должны быть оборудованы: 1",
      "text": "Генераторы и синхронные компенсаторы с водяным охлаждением обмоток должны быть оборудованы: 1. Трубопроводами подачи и слива дистиллята, выполненными из материалов, стойких к воздействию коррозии. 2. Основным и резервным насосами дистиллята. 3. Механическими, магнитными и ионитовыми фильтрами дистиллята и устройствами для очистки дистиллята от газовых примесей. Дистиллят не должен иметь примесей солей и газов. 4. Расширительным баком с защитой дистиллята от внешней среды. 5. Основным и резервным теплообменниками для охлаждения дистиллята. В качестве первичной охлаждающей воды в теплообменниках должны применяться: для гидрогенераторов и синхронных компенсаторов — техническая вода, для турбогенераторов — конденсат от конденсатных насосов турбины и как резерв техническая вода от циркуляционных насосов газоохладителей генераторов. 6. Предупредительной сигнализацией и защитой, действующей при отклонениях от нормального режима работы системы водяного охлаждения. 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления системой водяного охлаждения. 8. Устройствами обнаружения утечки водорода в тракт водяного охлаждения обмоток статора. 9. Контрольными трубками с кранами, выведенными наружу из высших точек сливного и\n\nПУЭ напорного коллекторов дистиллята, для удаления воздуха из системы водяного охлаждения обмотки статора во время заполнения ее дистиллятом."
    },
    {
      "num": "5.2.17",
      "title": "В каждой системе трубопроводов, подводящих воду к газоохладителям, теплообменникам и маслоохладителя...",
      "text": "В каждой системе трубопроводов, подводящих воду к газоохладителям, теплообменникам и маслоохладителям, следует установить фильтры, при этом должна быть предусмотрена возможность их очистки и промывки без нарушения нормальной работы генератора и синхронного компенсатора."
    },
    {
      "num": "5.2.18",
      "title": "Каждая секция газоохладителей и теплообменников должна иметь задвижки для отключения ее от напорного...",
      "text": "Каждая секция газоохладителей и теплообменников должна иметь задвижки для отключения ее от напорного и сливного коллекторов и для распределения воды по отдельным секциям. На общем трубопроводе, отводящем воду из всех секций охладителей каждого генератора, должна быть установлена задвижка для регулирования расхода воды через все секции охладителя. Для турбогенераторов штурвальный привод этой задвижки рекомендуется вывести на уровень пола машинного зала."
    },
    {
      "num": "5.2.19",
      "title": "Каждая секция газоохладителей и теплообменников в самой высокой точке должна иметь краны для выпуска...",
      "text": "Каждая секция газоохладителей и теплообменников в самой высокой точке должна иметь краны для выпуска воздуха."
    },
    {
      "num": "5.2.20",
      "title": "В системе охлаждения газа или воздуха турбогенераторов и синхронных компенсаторов должно быть предус...",
      "text": "В системе охлаждения газа или воздуха турбогенераторов и синхронных компенсаторов должно быть предусмотрено регулирование температуры охлаждающей воды при помощи рециркуляционных устройств."
    },
    {
      "num": "5.2.21",
      "title": "В схеме подачи охлаждающей воды должно быть предусмотрено автоматическое включение резервного насоса...",
      "text": "В схеме подачи охлаждающей воды должно быть предусмотрено автоматическое включение резервного насоса при отключении работающего, а также при снижении давления охлаждающей воды. У синхронных компенсаторов должно быть предусмотрено резервное питание от постоянно действующего надежного источника охлаждающей воды (система технической воды, баки и т.п.)."
    },
    {
      "num": "5.2.22",
      "title": "На питающих трубопроводах технического водоснабжения генераторов должны устанавливаться расходомеры.",
      "text": "На питающих трубопроводах технического водоснабжения генераторов должны устанавливаться расходомеры."
    },
    {
      "num": "5.2.23",
      "title": "На площадке турбины, соединенной с турбогенератором, который имеет водяное или водородное охлаждение...",
      "text": "На площадке турбины, соединенной с турбогенератором, который имеет водяное или водородное охлаждение, должны быть установлены: манометры, показывающие давление охлаждающей воды в напорном коллекторе, давление водорода в корпусе турбогенератора, давление углекислого газа (азота) в газопроводе к генератору; устройства сигнализации снижения давления воды в напорном коллекторе; пост газового управления; щиты управления газомасляным и водяным хозяйствами."
    },
    {
      "num": "5.2.24",
      "title": "На месте установки насосов газоохладителей, теплообменников и маслоохладителей 365",
      "text": "На месте установки насосов газоохладителей, теплообменников и маслоохладителей 365\n\nГлава 5.2. Генераторы и синхронные компенсаторы должны быть установлены манометры на напорном коллекторе и на насосах."
    },
    {
      "num": "5.2.25",
      "title": "На напорных и сливных трубопроводах газоохладителей, теплообменников и маслоохладителей должны быть ...",
      "text": "На напорных и сливных трубопроводах газоохладителей, теплообменников и маслоохладителей должны быть встроены гильзы для ртутных термометров."
    },
    {
      "num": "5.2.26",
      "title": "Для синхронных компенсаторов, устанавливаемых на открытом воздухе, должна предусматриваться возможно...",
      "text": "Для синхронных компенсаторов, устанавливаемых на открытом воздухе, должна предусматриваться возможность слива воды из охлаждающей системы при останове агрегата."
    },
    {
      "num": "5.2.27",
      "title": "Газовая система должна удовлетворять требованиям нормальной эксплуатации водородного охлаждения и пр...",
      "text": "Газовая система должна удовлетворять требованиям нормальной эксплуатации водородного охлаждения и проведения операций по замене охлаждающей среды в турбогенераторе и синхронном компенсаторе."
    },
    {
      "num": "5.2.28",
      "title": "Газовая сеть должна выполняться из цельнотянутых труб с применением газоплотной арматуры",
      "text": "Газовая сеть должна выполняться из цельнотянутых труб с применением газоплотной арматуры. Газопроводы должны быть доступны для осмотра и ремонта и иметь защиту от механических повреждений."
    },
    {
      "num": "5.2.29",
      "title": "Трубопроводы циркуляционных систем смазки и водородных уплотнений турбогенераторов и синхронных комп...",
      "text": "Трубопроводы циркуляционных систем смазки и водородных уплотнений турбогенераторов и синхронных компенсаторов с водородным охлаждением должны выполняться из цельнотянутых труб."
    },
    {
      "num": "5.2.30",
      "title": "У турбогенераторов мощностью 3 МВт и более подшипники со стороны, противоположной турбине, подшипник...",
      "text": "У турбогенераторов мощностью 3 МВт и более подшипники со стороны, противоположной турбине, подшипники возбудителя и водородные уплотнения должны быть электрически изолированы от корпуса и маслопроводов. Конструкция изолированного подшипника и водородных уплотнений должна обеспечивать проведение периодического контроля их изоляции во время работы агрегата. У синхронного компенсатора подшипники должны быть электрически изолированы от корпуса компенсатора и маслопроводов. У синхронного компенсатора с непосредственно присоединенным возбудителем допускается изолировать только один подшипник (со стороны, противоположной возбудителю). У гидрогенераторов подпятники и подшипники, расположенные над ротором, должны быть электрически изолированы от корпуса."
    },
    {
      "num": "5.2.31",
      "title": "На каждом маслопроводе электрически изолированных подшипников турбогенераторов, синхронных компенсат...",
      "text": "На каждом маслопроводе электрически изолированных подшипников турбогенераторов, синхронных компенсаторов и горизонтальных гидрогенераторов следует устанавливать последовательно два электрически изолированных фланцевых соединения."
    },
    {
      "num": "5.2.32",
      "title": "Подшипники турбогенераторов, синхронных компенсаторов и их возбудителей, а также водородные уплотнен...",
      "text": "Подшипники турбогенераторов, синхронных компенсаторов и их возбудителей, а также водородные уплотнения, масляные ванны подшипников и подпятников гидрогенераторов должны быть выполнены таким образом, чтобы исключалась возможность разбрызгивания масла и попадания масла и его паров на обмотки, контактные кольца и коллекторы. Сливные патрубки подшипников с циркуляционной смазкой и водородных уплотнений должны иметь смотровые стекла для наблюдения за струей выходящего масла. Для освещения смотровых стекол должны применяться светильники, присоединенные к сети аварийного освещения."
    },
    {
      "num": "5.2.33",
      "title": "Для турбогенераторов с непосредственным водородным охлаждением обмоток должны быть установлены автом...",
      "text": "Для турбогенераторов с непосредственным водородным охлаждением обмоток должны быть установлены автоматические газоанализаторы контроля наличия водорода в картерах подшипников и закрытых токопроводах."
    },
    {
      "num": "5.2.34",
      "title": "Смешанные системы охлаждения генераторов и синхронных компенсаторов должны соответствовать требовани...",
      "text": "Смешанные системы охлаждения генераторов и синхронных компенсаторов должны соответствовать требованиям 5.2.13–5.2.15.\n\nСистемы возбуждения"
    },
    {
      "num": "5.2.35",
      "title": "Требования, приведенные в 5.2.36– 5.2.52, распространяются на стационарные установки систем возбужде...",
      "text": "Требования, приведенные в 5.2.36– 5.2.52, распространяются на стационарные установки систем возбуждения турбо- и гидрогенераторов и синхронных компенсаторов."
    },
    {
      "num": "5.2.36",
      "title": "Системой возбуждения называется совокупность оборудования, аппаратов и устройств, объединенных соотв...",
      "text": "Системой возбуждения называется совокупность оборудования, аппаратов и устройств, объединенных соответствующими цепями, которая обеспечивает необходимое возбуждение генераторов и синхронных компенсаторов в нормальных и аварийных режимах, предусмотренных ГОСТ и техническими условиями. В систему возбуждения генератора (синхронного компенсатора) входят: возбудитель (генератор постоянного тока, генератор переменного тока или трансформатор с преобразователем), автоматический регулятор возбуждения, коммутационная аппаратура, измерительные приборы, средства защиты ротора от перенапряжений и защиты оборудования системы возбуждения от повреждений."
    },
    {
      "num": "5.2.37",
      "title": "Электрооборудование и аппаратура систем возбуждения должны соответствовать требованиям ГОСТ на синхр...",
      "text": "Электрооборудование и аппаратура систем возбуждения должны соответствовать требованиям ГОСТ на синхронные генераторы и компенсаторы и техническим условиям на это оборудование и аппаратуру."
    },
    {
      "num": "5.2.38",
      "title": "Системы возбуждения, у которых действующее значение эксплуатационного напряжения или длительного пер...",
      "text": "Системы возбуждения, у которых действующее значение эксплуатационного напряжения или длительного перенапряжения (например, при форсировке возбуждения) превышает 1 кВ, должны выполняться в соответствии с требованиями настоящих Правил, предъявляемыми к электроустановкам выше 1 кВ. При определении перенапряжений для вентильных систем возбуждения учитываются и коммутационные перенапряжения."
    },
    {
      "num": "5.2.39",
      "title": "Системы возбуждения должны быть оборудованы устройствами управления, защиты, сигнализации и контроль...",
      "text": "Системы возбуждения должны быть оборудованы устройствами управления, защиты, сигнализации и контрольно-измерительными приборами в объеме, обеспечивающем автома366 тический пуск, работу во всех предусмотренных режимах, а также останов генератора и синхронного компенсатора на электростанциях и подстанциях без постоянного дежурства персонала."
    },
    {
      "num": "5.2.40",
      "title": "Пульты и панели управления, приборы контроля и аппаратура сигнализации системы охлаждения, а также с...",
      "text": "Пульты и панели управления, приборы контроля и аппаратура сигнализации системы охлаждения, а также силовые преобразователи тиристорных или иных полупроводниковых возбудителей должны размещаться в непосредственной близости один от другого. Допускается установка теплообменников в другом помещении, при этом панель управления теплообменником должна устанавливаться рядом с ним. Пульт (панель), с которого может производиться управление возбуждением, должен быть оборудован приборами контроля возбуждения."
    },
    {
      "num": "5.2.41",
      "title": "Выпрямительные установки систем возбуждения генераторов и синхронных компенсаторов должны быть обору...",
      "text": "Выпрямительные установки систем возбуждения генераторов и синхронных компенсаторов должны быть оборудованы сигнализацией и защитой, действующими при повышении температуры охлаждающей среды или вентилей сверх допустимой, а также снабжены приборами для контроля температуры охлаждающей среды и силы тока установки. При наличии в выпрямительной установке нескольких групп выпрямителей должна контролироваться сила тока каждой группы."
    },
    {
      "num": "5.2.42",
      "title": "Системы возбуждения должны быть оборудованы устройствами контроля изоляции, позволяющими осуществлят...",
      "text": "Системы возбуждения должны быть оборудованы устройствами контроля изоляции, позволяющими осуществлять измерение изоляции в процессе работы, а также сигнализировать о снижении сопротивления изоляции ниже нормы. Допускается не выполнять такую сигнализацию для бесщеточных систем возбуждения."
    },
    {
      "num": "5.2.43",
      "title": "Цепи систем возбуждения, связанные с анодами и катодами выпрямительных установок, должны выполняться...",
      "text": "Цепи систем возбуждения, связанные с анодами и катодами выпрямительных установок, должны выполняться с уровнем изоляции, соответствующим испытательным напряжениям анодных и катодных цепей. Связи анодных цепей выпрямителей, катодных цепей отдельных групп, а также других цепей при наличии нескомпенсированных пульсирующих или переменных токов должны выполняться кабелем без металлических оболочек. Цепи напряжения обмотки возбуждения генератора или синхронного компенсатора для измерения и подключения устройства АРВ должны выполняться отдельным кабелем с повышенным уровнем изоляции без захода через обычные ряды зажимов. Присоединение к обмотке возбуждения должно производиться через рубильник."
    },
    {
      "num": "5.2.44",
      "title": "При применении устройств АГП с разрывом цепи ротора, а также при использовании статических возбудите...",
      "text": "При применении устройств АГП с разрывом цепи ротора, а также при использовании статических возбудителей с преобразователями обмотка ротора должна защищаться разрядником многократного действия. Допускается приПУЭ менение разрядника однократного действия. Разрядник должен быть подключен параллельно ротору через активное сопротивление, рассчитанное на длительную работу при пробое разрядника в режиме с напряжением возбуждения, равным 110% номинального."
    },
    {
      "num": "5.2.45",
      "title": "Разрядники, указанные в 5.2.44, должны иметь сигнализацию срабатывания.",
      "text": "Разрядники, указанные в 5.2.44, должны иметь сигнализацию срабатывания."
    },
    {
      "num": "5.2.46",
      "title": "Система возбуждения генераторов и синхронных компенсаторов должна выполняться таким образом, чтобы: ...",
      "text": "Система возбуждения генераторов и синхронных компенсаторов должна выполняться таким образом, чтобы: 1. Отключение любого из коммутационных аппаратов в цепях АРВ и управления возбудителем не приводило к ложным форсировкам в процессе пуска, останова и работы генератора на холостом ходу. 2. Исчезновение напряжения оперативного тока в цепях АРВ и управления возбудителем не приводило к нарушению работы генератора и синхронного компенсатора. 3. Имелась возможность производить ремонтные и другие работы на выпрямителях и их вспомогательных устройствах при работе турбогенератора на резервном возбудителе. Это требование не относится к бесщеточным системам возбуждения. 4. Исключалась возможность повреждения системы возбуждения при КЗ в цепях ротора и на его контактных кольцах. В случае применения статических преобразователей допускается защита их автоматическими выключателями и плавкими предохранителями."
    },
    {
      "num": "5.2.47",
      "title": "Тиристорные системы возбуждения должны предусматривать возможность гашения поля генераторов и синхро...",
      "text": "Тиристорные системы возбуждения должны предусматривать возможность гашения поля генераторов и синхронных компенсаторов переводом преобразователя в инверторный режим. В системах возбуждения со статическими преобразователями, выполненными по схеме самовозбуждения, а также в системах возбуждения с электромашинными возбудителями должно быть применено устройство АГП."
    },
    {
      "num": "5.2.48",
      "title": "Все системы возбуждения (основные и резервные) должны иметь устройства, обеспечивающие при подаче им...",
      "text": "Все системы возбуждения (основные и резервные) должны иметь устройства, обеспечивающие при подаче импульса на гашение поля полное развозбуждение (гашение поля) синхронного генератора или компенсатора независимо от срабатывания АГП."
    },
    {
      "num": "5.2.49",
      "title": "Система водяного охлаждения возбудителя должна обеспечивать возможность полного спуска воды из систе...",
      "text": "Система водяного охлаждения возбудителя должна обеспечивать возможность полного спуска воды из системы, выпуска воздуха при заполнении системы водой, периодической чистки теплообменников. Закрытие и открытие задвижек системы охлаждения на одном из возбудителей не должны приводить к изменению режима охлаждения на другом возбудителе."
    },
    {
      "num": "5.2.50",
      "title": "Пол помещений выпрямительных установок с водяной системой охлаждения должен Глава 5.3",
      "text": "Пол помещений выпрямительных установок с водяной системой охлаждения должен Глава 5.3. Электродвигатели и их коммутационные аппараты быть выполнен таким образом, чтобы при утечках воды исключалась возможность ее попадания на токопроводы, КРУ и другое электрооборудование, расположенное ниже системы охлаждения."
    },
    {
      "num": "5.2.51",
      "title": "Электромашинные возбудители постоянного тока (основные при работе без АРВ и резервные) должны иметь ...",
      "text": "Электромашинные возбудители постоянного тока (основные при работе без АРВ и резервные) должны иметь релейную форсировку возбуждения."
    },
    {
      "num": "5.2.52",
      "title": "Турбогенераторы должны иметь резервное возбуждение, схема которого должна обеспечивать переключение ...",
      "text": "Турбогенераторы должны иметь резервное возбуждение, схема которого должна обеспечивать переключение с рабочего возбуждения на резервное и обратно без отключения генераторов от сети. Для турбогенераторов мощностью 12 МВт и менее необходимость резервного возбуждения устанавливается главным инженером энергосистемы. На гидроэлектростанциях резервные возбудители не устанавливаются."
    },
    {
      "num": "5.2.53",
      "title": "На турбогенераторах с непосредственным охлаждением обмотки ротора переключение с рабочего возбуждени...",
      "text": "На турбогенераторах с непосредственным охлаждением обмотки ротора переключение с рабочего возбуждения на резервное и обратно должно производиться дистанционно."
    },
    {
      "num": "5.2.54",
      "title": "Система возбуждения гидрогенератора должна обеспечивать возможность его начального возбуждения при о...",
      "text": "Система возбуждения гидрогенератора должна обеспечивать возможность его начального возбуждения при отсутствии переменного тока в системе собственных нужд гидроэлектростанции."
    },
    {
      "num": "5.2.55",
      "title": "По требованию заказчика система возбуждения должна быть рассчитана на автоматическое управление при ...",
      "text": "По требованию заказчика система возбуждения должна быть рассчитана на автоматическое управление при останове в резерв синхронных генераторов и компенсаторов и пуске находящихся в резерве."
    },
    {
      "num": "5.2.56",
      "title": "Все системы возбуждения на время выхода из строя АРВ должны иметь средства, обеспечивающие нормально...",
      "text": "Все системы возбуждения на время выхода из строя АРВ должны иметь средства, обеспечивающие нормальное возбуждение, развозбуждение и гашение поля синхронной машины. Размещение и установка генераторов и синхронных компенсаторов"
    },
    {
      "num": "5.2.57",
      "title": "Расстояния от генераторов и синхронных компенсаторов до стен зданий, а также расстояния между ними д...",
      "text": "Расстояния от генераторов и синхронных компенсаторов до стен зданий, а также расстояния между ними должны определяться по технологическим условиям, однако они должны быть не менее приведенных в 5.1.11–5.1.13. Размеры машинного зала должны выбираться с учетом: 1) возможности монтажа и демонтажа агрегатов без останова работающих агрегатов; 2) применения кранов со специальными, преимущественно жесткими захватными приспособлениями, позволяющими полностью использовать ход крана; 3) отказа от подъема и опускания краном отдельных длинных, но относительно легких деталей агрегата (штанги, тяги) с их монтажом специальными подъемными приспособлениями;\n\n367\n\n4) возможности размещения узлов и деталей во время монтажа и ремонта агрегата."
    },
    {
      "num": "5.2.58",
      "title": "Фундамент и конструкция генераторов и синхронных компенсаторов должны быть выполнены так, чтобы при ...",
      "text": "Фундамент и конструкция генераторов и синхронных компенсаторов должны быть выполнены так, чтобы при работе оборудования вибрация оборудования, фундамента и здания не превышала значений, установленных нормами."
    },
    {
      "num": "5.2.59",
      "title": "Вблизи гидрогенераторов допускается установка воздухосборников сжатого воздуха.",
      "text": "Вблизи гидрогенераторов допускается установка воздухосборников сжатого воздуха."
    },
    {
      "num": "5.2.60",
      "title": "Турбогенераторы и синхронные компенсаторы с воздушным охлаждением и гидрогенераторы должны иметь уст...",
      "text": "Турбогенераторы и синхронные компенсаторы с воздушным охлаждением и гидрогенераторы должны иметь устройства для тушения пожара водой. Допускается также применение других устройств. На гидрогенераторах автоматизированных гидростанций, а также на синхронных компенсаторах с воздушным охлаждением, установленных на подстанциях без постоянного дежурства персонала, пожаротушение должно производиться автоматически. Ввод в действие запорных устройств впуска воды в машину осуществляется либо непосредственно от дифференциальной зашиты, либо при одновременном срабатывании дифференциальной защиты и специальных датчиков пожаротушения. Подвод воды должен быть выполнен таким образом, чтобы возможность просачивания воды в генератор и синхронный компенсатор в эксплуатационных условиях была полностью исключена."
    },
    {
      "num": "5.2.61",
      "title": "Система пожаротушения гидрогенераторов должна предусматривать отвод использованной воды в дренажную ...",
      "text": "Система пожаротушения гидрогенераторов должна предусматривать отвод использованной воды в дренажную систему."
    },
    {
      "num": "5.2.62",
      "title": "Для тушения пожара в турбогенераторах и синхронных компенсаторах с косвенным водородным охлаждением ...",
      "text": "Для тушения пожара в турбогенераторах и синхронных компенсаторах с косвенным водородным охлаждением при работе машины на воздухе (период наладки) должна быть предусмотрена возможность использования углекислотой (азотной) установки, выполняемой в соответствии с требованиями 5.2.15, п. 2."
    },
    {
      "num": "5.2.63",
      "title": "Баллоны с углекислым газом (азотом), устанавливаемые в центральной углекислотной (азотной) установке...",
      "text": "Баллоны с углекислым газом (азотом), устанавливаемые в центральной углекислотной (азотной) установке, должны храниться в условиях, определяемых правилами Госгортехнадзора России.\n\nГлава 5.3 ЭЛЕКТРОДВИГАТЕЛИ И ИХ КОММУТАЦИОННЫЕ АППАРАТЫ Область применения"
    }
  ]
}