{
  "chapter": "6.2",
  "section": "6",
  "section_title": "ЭЛЕКТРИЧЕСКОЕ ОСВЕЩЕНИЕ",
  "title": "Внутреннее освещение",
  "points": [
    {
      "num": "6.2.1",
      "title": "Светильники с люминесцентными лампами должны применяться с пускорегулирующими аппаратами, обеспечива...",
      "text": "Светильники с люминесцентными лампами должны применяться с пускорегулирующими аппаратами, обеспечивающими коэффициент мощности не ниже 0,9 при светильниках на две лампы и более и 0,85 — при одноламповых светильниках. Для ламп типа ДРЛ, ДРИ, ДРИЗ, ДНаТ может применяться как групповая, так и индивидуальная компенсация реактивной мощности. При наличии технико-экономических обоснований допускается применение указанных ламп без устройства компенсации реактивной мощности. При групповой компенсации должны отключаться компенсирующие устройства одновременно с отключением ламп."
    },
    {
      "num": "6.2.2",
      "title": "Питание светильника местного освещения (без понижающего трансформатора или через понижающий трансфор...",
      "text": "Питание светильника местного освещения (без понижающего трансформатора или через понижающий трансформатор) может осуществляться при помощи ответвления от силовой цепи механизма или станка, для которых предназначен светильник. При этом может не устанавливаться отдельный защитный аппарат в осветительной цепи, если защитный аппарат силовой цепи имеет ток уставки не более 25 А. Ответвление к светильникам местного освещения при напряжении более 50 В в пределах рабочего места должно выполняться в трубах и коробах из негорючих материалов и других механически прочных конструкциях."
    },
    {
      "num": "6.2.3",
      "title": "Питание установок оздоровительного ультрафиолетового облучения должно производиться: установок длите...",
      "text": "Питание установок оздоровительного ультрафиолетового облучения должно производиться: установок длительного действия — по отдельным групповым линиям от щитков рабочего освещения или самостоятельных групповых щитков; установок кратковременного действия (фотариев) — по отдельным линиям от электросиловой сети или питающей сети рабочего освещения.\n\nПитающая осветительная сеть"
    },
    {
      "num": "6.2.4",
      "title": "Рабочее освещение рекомендуется питать по самостоятельным линиям от распределительных устройств подс...",
      "text": "Рабочее освещение рекомендуется питать по самостоятельным линиям от распределительных устройств подстанций, щитов, шкафов, распределительных пунктов, магистральных и распределительных шинопроводов."
    },
    {
      "num": "6.2.5",
      "title": "Рабочее освещение, освещение безопасности и эвакуационное освещение допускается питать от общих лини...",
      "text": "Рабочее освещение, освещение безопасности и эвакуационное освещение допускается питать от общих линий с электросиловыми установками или от силовых распределительных пунктов (исключение 6.1.28). При этом должны соблюдаться требования к допустимым отклонениям и колебаниям напряжения в осветительной сети в соответствии с ГОСТ 13109-87."
    },
    {
      "num": "6.2.6",
      "title": "Линии питающей сети рабочего освещения, освещения безопасности и эвакуационного освещения, а также л...",
      "text": "Линии питающей сети рабочего освещения, освещения безопасности и эвакуационного освещения, а также линии, питающие иллюминационные установки и световую рекламу, должны иметь в распределительных устройствах, от которых эти линии отходят, самостоя392\n\nПУЭ\n\nтельные аппараты защиты и управления для каждой линии. Допускается устанавливать общий аппарат управления для нескольких линий одного вида освещения или установок, отходящих от распределительного устройства."
    },
    {
      "num": "6.2.7",
      "title": "При использовании шинопроводов в качестве линий питающей осветительной сети вместо групповых щитков ...",
      "text": "При использовании шинопроводов в качестве линий питающей осветительной сети вместо групповых щитков могут применяться присоединяемые к шинопроводу отдельные аппараты защиты и управления для питания групп светильников. При этом должен быть обеспечен удобный и безопасный доступ к указанным аппаратам."
    },
    {
      "num": "6.2.8",
      "title": "В местах присоединения линий питающей осветительной сети к линии питания электросиловых установок ил...",
      "text": "В местах присоединения линий питающей осветительной сети к линии питания электросиловых установок или к силовым распределительным пунктам (6.2.5) должны устанавливаться аппараты защиты и управления. При питании осветительной сети от силовых распределительных пунктов, к которым присоединены непосредственно силовые электроприемники, осветительная сеть должна подключаться к вводным зажимам этих пунктов.\n\nГрупповая сеть"
    },
    {
      "num": "6.2.9",
      "title": "Линии групповой сети внутреннего освещения должны быть защищены предохранителями или автоматическими...",
      "text": "Линии групповой сети внутреннего освещения должны быть защищены предохранителями или автоматическими выключателями."
    },
    {
      "num": "6.2.10",
      "title": "Каждая групповая линия, как правило, должна содержать на фазу не более 20 ламп накаливания, ДРЛ, ДРИ...",
      "text": "Каждая групповая линия, как правило, должна содержать на фазу не более 20 ламп накаливания, ДРЛ, ДРИ, ДРИЗ, ДНаТ, в это число включаются также штепсельные розетки. В производственных, общественных и жилых зданиях на однофазные группы освещения лестниц, этажных коридоров, холлов, технических подполий и чердаков допускается присоединять до 60 ламп накаливания каждая мощностью до 60 Вт. Для групповых линий, питающих световые карнизы, световые потолки и т.п. с лампами накаливания, а также светильники с люминесцентными лампами мощностью до 80 Вт, рекомендуется присоединять до 60 ламп на фазу; для линий, питающих светильники с люминесцентными лампами мощностью до 40 Вт включительно, может присоединяться до 75 ламп на фазу и мощностью до 20 Вт включительно — до 100 ламп на фазу. Для групповых линий, питающих многоламповые люстры, число ламп любого типа на фазу не ограничивается. В групповых линиях, питающих лампы мощностью 10 кВт и больше, каждая лампа должна иметь самостоятельный аппарат защиты."
    },
    {
      "num": "6.2.11",
      "title": "В начале каждой групповой линии, в том числе питаемой от шинопроводов, должны",
      "text": "В начале каждой групповой линии, в том числе питаемой от шинопроводов, должны\n\nбыть установлены аппараты защиты на всех фазных проводниках. Установка аппаратов защиты в нулевых защитных проводниках запрещается."
    },
    {
      "num": "6.2.12",
      "title": "Рабочие нулевые проводники групповых линий должны прокладываться при применении металлических труб с...",
      "text": "Рабочие нулевые проводники групповых линий должны прокладываться при применении металлических труб совместно с фазными проводниками в одной трубе, а при прокладке кабелями или многожильными проводами должны быть заключены в общую оболочку с фазными проводами."
    },
    {
      "num": "6.2.13",
      "title": "Совместная прокладка проводов и кабелей групповых линий рабочего освещения с групповыми линиями осве...",
      "text": "Совместная прокладка проводов и кабелей групповых линий рабочего освещения с групповыми линиями освещения безопасности и эвакуационного освещения не рекомендуется. Допускается их совместная прокладка на одном монтажном профиле, в одном коробе, лотке при условии, что приняты специальные меры, исключающие возможность повреждения проводов освещения безопасности и эвакуационного при неисправности проводов рабочего освещения, в корпусах и штангах светильников."
    },
    {
      "num": "6.2.14",
      "title": "Светильники рабочего освещения, освещения безопасности или эвакуационного освещения допускается пита...",
      "text": "Светильники рабочего освещения, освещения безопасности или эвакуационного освещения допускается питать от разных фаз одного трехфазного шинопровода при условии прокладки к шинопроводу самостоятельных линий для рабочего освещения и освещения безопасности или эвакуационного."
    },
    {
      "num": "6.2.15",
      "title": "Светильники, устанавливаемые в подвесные потолки из горючих материалов, должны иметь между местами и...",
      "text": "Светильники, устанавливаемые в подвесные потолки из горючих материалов, должны иметь между местами их примыкания к конструкции потолка прокладки из негорючих теплостойких материалов в соответствии с требованиями НПБ 249-97.\n\nГлава 6.3 НАРУЖНОЕ ОСВЕЩЕНИЕ Источники света, установка осветительных приборов и опор"
    }
  ]
}