{
  "chapter": "6.6",
  "section": "6",
  "section_title": "ЭЛЕКТРИЧЕСКОЕ ОСВЕЩЕНИЕ",
  "title": "Осветительные приборы и электроустановочные устройства",
  "points": [
    {
      "num": "6.6.1",
      "title": "Осветительные приборы должны устанавливаться так, чтобы они были доступны для их монтажа и безопасно...",
      "text": "Осветительные приборы должны устанавливаться так, чтобы они были доступны для их монтажа и безопасного обслуживания с использованием при необходимости инвентарных технических средств. В производственных помещениях, оборудованных мостовыми кранами, участвующими в непрерывном производственном процессе, а также в бескрановых пролетах, в которых доступ к светильникам с помощью напольных и других передвижных средств невозможен или затруднен, установка светильников и другого оборудования и прокладка электрических сетей могут производиться на специальных стационарных мостиках, выполненных из негорючих материалов. Ширина мостиков должна быть не менее 0,6 м, они должны иметь ограждения высотой не менее 1 м. В общественных зданиях допускается сооружение таких мостиков при отсутствии возможности использования других средств и способов доступа к светильникам."
    },
    {
      "num": "6.6.2",
      "title": "Светильники, обслуживаемые со стремянок или приставных лестниц, должны устанавливаться на высоте не ...",
      "text": "Светильники, обслуживаемые со стремянок или приставных лестниц, должны устанавливаться на высоте не более 5 м (до низа светильника) над уровнем пола. При этом расположение светильников над крупным оборудованием, приямками и в других местах, где невозможна установка лестниц или стремянок, не допускается."
    },
    {
      "num": "6.6.3",
      "title": "Светильники, применяемые в установках, подверженных вибрациям и сотрясениям, должны иметь конструкци...",
      "text": "Светильники, применяемые в установках, подверженных вибрациям и сотрясениям, должны иметь конструкцию, не допускающую самоотвинчивания ламп или их выпадения. Допускается установка светильников с применением амортизирующих устройств."
    },
    {
      "num": "6.6.4",
      "title": "Для подвесных светильников общего освещения рекомендуется иметь свесы длиной не более 1,5 м",
      "text": "Для подвесных светильников общего освещения рекомендуется иметь свесы длиной не более 1,5 м. При большей длине свеса должны приниматься меры по ограничению раскачивания светильников под воздействием потоков воздуха."
    },
    {
      "num": "6.6.5",
      "title": "Во взрывоопасных зонах все стационарно установленные осветительные приборы должны быть жестко укрепл...",
      "text": "Во взрывоопасных зонах все стационарно установленные осветительные приборы должны быть жестко укреплены для исключения раскачивания. При применении во взрывоопасных зонах щелевых световодов должны соблюдаться требования гл. 7.3.\n\n399\n\nДля помещений, отнесенных к пожароопасным зонам П-IIa, должны быть использованы светильники с негорючими рассеивателями в виде сплошного силикатного стекла."
    },
    {
      "num": "6.6.6",
      "title": "Для обеспечения возможности обслуживания осветительных приборов допускается их установка на поворотн...",
      "text": "Для обеспечения возможности обслуживания осветительных приборов допускается их установка на поворотных устройствах при условии их жесткого крепления к этим устройствам и подводки питания гибким кабелем с медными жилами."
    },
    {
      "num": "6.6.7",
      "title": "Для освещения транспортных тоннелей в городах и на автомобильных дорогах рекомендуется применять све...",
      "text": "Для освещения транспортных тоннелей в городах и на автомобильных дорогах рекомендуется применять светильники со степенью защиты IP65."
    },
    {
      "num": "6.6.8",
      "title": "Светильники местного освещения должны быть укреплены жестко или так, чтобы после перемещения они уст...",
      "text": "Светильники местного освещения должны быть укреплены жестко или так, чтобы после перемещения они устойчиво сохраняли свое положение."
    },
    {
      "num": "6.6.9",
      "title": "Приспособления для подвешивания светильников должны выдерживать в течение 10 мин без повреждения и о...",
      "text": "Приспособления для подвешивания светильников должны выдерживать в течение 10 мин без повреждения и остаточных деформаций приложенную к ним нагрузку, равную пятикратной массе светильника, а для сложных многоламповых люстр массой 25 кг и более — нагрузку, равную двукратной массе люстры плюс 80 кг."
    },
    {
      "num": "6.6.10",
      "title": "У стационарно установленных светильников винтовые токоведущие гильзы патронов для ламп с винтовыми ц...",
      "text": "У стационарно установленных светильников винтовые токоведущие гильзы патронов для ламп с винтовыми цоколями в сетях с заземленной нейтралью должны быть присоединены к нулевому рабочему проводнику. Если патрон имеет нетоковедущую винтовую гильзу, нулевой рабочий проводник должен присоединяться к контакту патрона, с которым соединяется винтовой цоколь лампы."
    },
    {
      "num": "6.6.11",
      "title": "В магазинных витринах допускается применение патронов с лампами накаливания мощностью не более 100 В...",
      "text": "В магазинных витринах допускается применение патронов с лампами накаливания мощностью не более 100 Вт при условии установки их на негорючих основаниях. Допускается установка патронов на горючих, например деревянных, основаниях, обшитых листовой сталью по асбесту."
    },
    {
      "num": "6.6.12",
      "title": "Провода должны вводиться в осветительную арматуру таким образом, чтобы в месте ввода они не подверга...",
      "text": "Провода должны вводиться в осветительную арматуру таким образом, чтобы в месте ввода они не подвергались механическим повреждениям, а контакты патронов были разгружены от механических усилий."
    },
    {
      "num": "6.6.13",
      "title": "Соединение проводов внутри кронштейнов, подвесов или труб, при помощи которых устанавливается освети...",
      "text": "Соединение проводов внутри кронштейнов, подвесов или труб, при помощи которых устанавливается осветительная арматура, не допускается. Соединения проводов следует выполнять в местах, доступных для контроля, например в основаниях кронштейнов, в местах ввода проводов в светильники."
    },
    {
      "num": "6.6.14",
      "title": "Осветительную арматуру допускается подвешивать на питающих проводах, если они",
      "text": "Осветительную арматуру допускается подвешивать на питающих проводах, если они\n\n400 предназначены для этой цели и изготовляются по специальным техническим условиям."
    },
    {
      "num": "6.6.15",
      "title": "Осветительная арматура общего освещения, имеющая клеммные зажимы для присоединения питающих проводни...",
      "text": "Осветительная арматура общего освещения, имеющая клеммные зажимы для присоединения питающих проводников, должна допускать подсоединение проводов и кабелей как с медными, так и алюминиевыми жилами. Для осветительной арматуры, не имеющей клеммных зажимов, когда вводимые в арматуру проводники непосредственно присоединяются к контактным зажимам ламповых патронов, должны применяться провода или кабели с медными жилами сечением не менее 0,5 мм2 внутри зданий и 1 мм2 вне зданий. При этом в арматуре для ламп накаливания мощностью 100 Вт и выше, ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ должны применяться провода с изоляцией, допускающей температуру их нагрева не менее 100 °С. Вводимые в свободно подвешиваемые светильники незащищенные провода должны иметь медные жилы. Провода, прокладываемые внутри осветительной арматуры, должны иметь изоляцию, соответствующую номинальному напряжению сети (см. также 6.3.34)."
    },
    {
      "num": "6.6.16",
      "title": "Ответвления от распределительных сетей к светильникам наружного освещения должны выполняться гибкими...",
      "text": "Ответвления от распределительных сетей к светильникам наружного освещения должны выполняться гибкими проводами с медными жилами сечением не менее 1,5 мм2 для подвесных светильников и не менее 1 мм2 для консольных. Ответвления от воздушных линий рекомендуется выполнять с использованием специальных переходных ответвительных зажимов."
    },
    {
      "num": "6.6.17",
      "title": "Для присоединения к сети настольных, переносных и ручных светильников, а также подвешиваемых на пров...",
      "text": "Для присоединения к сети настольных, переносных и ручных светильников, а также подвешиваемых на проводах светильников местного освещения должны применяться шнуры и провода с гибкими медными жилами сечением не менее 0,75 мм2."
    },
    {
      "num": "6.6.18",
      "title": "Для зарядки стационарных светильников местного освещения должны применяться гибкие провода с медными...",
      "text": "Для зарядки стационарных светильников местного освещения должны применяться гибкие провода с медными жилами сечением не менее 1 мм2 для подвижных конструкций и не менее 0,5 мм2 для неподвижных. Изоляция проводов должна соответствовать номинальному напряжению сети."
    },
    {
      "num": "6.6.19",
      "title": "Зарядка кронштейнов осветительной арматуры местного освещения должна соответствовать следующим требо...",
      "text": "Зарядка кронштейнов осветительной арматуры местного освещения должна соответствовать следующим требованиям: провода необходимо заводить внутрь кронштейна или защищать иным путем от механических повреждений; при напряжении не выше 50 В это требование не является обязательным; при наличии шарниров провода внутри шарнирных частей не должны подвергаться натяжению или перетиранию;\n\nПУЭ отверстия для проводов в кронштейнах должны иметь диаметр не менее 8 мм с допуском местных сужений до 6 мм; в местах вводов проводов должны применяться изолирующие втулки; в подвижных конструкциях осветительной арматуры должна быть исключена возможность самопроизвольного перемещения или раскачивания арматуры."
    },
    {
      "num": "6.6.20",
      "title": "Присоединение прожекторов к сети должно выполняться гибким кабелем с медными жилами сечением не мене...",
      "text": "Присоединение прожекторов к сети должно выполняться гибким кабелем с медными жилами сечением не менее 1 мм2 длиной не менее 1,5 м. Защитное заземление прожекторов должно выполняться отдельной жилой.\n\nЭлектроустановочные устройства"
    },
    {
      "num": "6.6.21",
      "title": "Требования, приведенные в 6.6.22– 6.6.31, распространяются на устройства (выключатели, переключатели...",
      "text": "Требования, приведенные в 6.6.22– 6.6.31, распространяются на устройства (выключатели, переключатели и штепсельные розетки) для номинального тока до 16 А и напряжения до 250 В, а также на штепсельные соединения с защитным контактом для номинального тока до 63 А и напряжения до 380 В."
    },
    {
      "num": "6.6.22",
      "title": "Устройства, устанавливаемые скрыто, должны быть заключены в коробки, специальные кожухи или размещат...",
      "text": "Устройства, устанавливаемые скрыто, должны быть заключены в коробки, специальные кожухи или размещаться в отверстиях железобетонных панелей, образованных при изготовлении панелей на заводах стройиндустрии. Применение горючих материалов для изготовления крышек, закрывающих отверстия в панелях, не допускается."
    },
    {
      "num": "6.6.23",
      "title": "Штепсельные розетки, устанавливаемые в запираемых складских помещениях, содержащих горючие материалы...",
      "text": "Штепсельные розетки, устанавливаемые в запираемых складских помещениях, содержащих горючие материалы или материалы в горючей упаковке, должны иметь степень защиты в соответствии с требованиями гл. 7.4."
    },
    {
      "num": "6.6.24",
      "title": "Штепсельные розетки для переносных электроприемников с частями, подлежащими защитному заземлению, до...",
      "text": "Штепсельные розетки для переносных электроприемников с частями, подлежащими защитному заземлению, должны быть снабжены защитным контактом для присоединения РЕ проводника. При этом конструкция розетки должна исключать возможность использования токоведущих контактов в качестве контактов, предназначенных для защитного заземления. Соединение между заземляющими контактами вилки и розетки должно устанавливаться до того, как войдут в соприкосновение токоведущие контакты; порядок отключения должен быть обратным. Заземляющие контакты штепсельных розеток и вилок должны быть электрически соединены с их корпусами, если они выполнены из токопроводящих материалов."
    },
    {
      "num": "6.6.25",
      "title": "Вилки штепсельных соединителей должны быть выполнены таким образом, чтобы их нельзя было включать в ...",
      "text": "Вилки штепсельных соединителей должны быть выполнены таким образом, чтобы их нельзя было включать в розетки сети с более высоким номинальным напряжением, чем ноГлава 6.6. Осветительные приборы и электроустановочные устройства минальное напряжение вилки. Конструкция розеток и вилок не должна допускать включения в розетку только одного полюса двухполюсной вилки, а также одного или двух полюсов трехполюсной вилки."
    },
    {
      "num": "6.6.26",
      "title": "Конструкция вилок штепсельных соединителей должна исключать натяжение или излом присоединяемых к ним...",
      "text": "Конструкция вилок штепсельных соединителей должна исключать натяжение или излом присоединяемых к ним проводов в местах присоединения."
    },
    {
      "num": "6.6.27",
      "title": "Выключатели и переключатели переносных электроприемников должны, как правило, устанавливаться на сам...",
      "text": "Выключатели и переключатели переносных электроприемников должны, как правило, устанавливаться на самих электроприемниках или в электропроводке, проложенной неподвижно. На подвижных проводах допускается устанавливать выключатели только специальной конструкции, предназначенные для этой цели."
    },
    {
      "num": "6.6.28",
      "title": "В трех- или двухпроводных однофазных линиях сетей с заземленной нейтралью могут использоваться одноп...",
      "text": "В трех- или двухпроводных однофазных линиях сетей с заземленной нейтралью могут использоваться однополюсные выключатели, которые должны устанавливаться в цепи фазного провода, или двухполюсные, при этом должна исключаться возможность отключения одного нулевого рабочего проводника без отключения фазного."
    },
    {
      "num": "6.6.29",
      "title": "В трех- или двухпроводных групповых линиях сетей с изолированной нейтралью или без изолированной ней...",
      "text": "В трех- или двухпроводных групповых линиях сетей с изолированной нейтралью или без изолированной нейтрали при напряжении выше 50 В, а также в трех- или двухпроводных\n\n401\n\nдвухфазных групповых линиях в сети 220/127 В с заземленной нейтралью в помещениях с повышенной опасностью и особо опасных должны устанавливаться двухполюсные выключатели."
    },
    {
      "num": "6.6.30",
      "title": "Штепсельные розетки должны устанавливаться: в производственных помещениях, как правило, на высоте 0,...",
      "text": "Штепсельные розетки должны устанавливаться: в производственных помещениях, как правило, на высоте 0,8–1 м; при подводе проводов сверху допускается установка на высоте до 1,5 м; в административно-конторских, лабораторных, жилых и других помещениях на высоте, удобной для присоединения к ним электрических приборов, в зависимости от назначения помещений и оформления интерьера, но не выше 1 м. Допускается установка штепсельных розеток в (на) специально приспособленных для этого плинтусах, выполненных из негорючих материалов; в школах и детских учреждениях (в помещениях для пребывания детей) — на высоте 1,8 м."
    },
    {
      "num": "6.6.31",
      "title": "Выключатели для светильников общего освещения должны устанавливаться на высоте от 0,8 до 1,7 м от по...",
      "text": "Выключатели для светильников общего освещения должны устанавливаться на высоте от 0,8 до 1,7 м от пола, а в школах, детских яслях и садах, в помещениях для пребывания детей — на высоте 1,8 м от пола. Допускается установка выключателей под потолком с управлением при помощи шнура.\n\nÐàçäåë 7. ÝËÅÊÒÐÎÎÁÎÐÓÄÎÂÀÍÈÅ ÑÏÅÖÈÀËÜÍÛÕ ÓÑÒÀÍÎÂÎÊ Глава 7.1 ЭЛЕКТРОУСТАНОВКИ ЖИЛЫХ, ОБЩЕСТВЕННЫХ, АДМИНИСТРАТИВНЫХ И БЫТОВЫХ ЗДАНИЙ1 Утверждено Министерством топлива и энергетики Российской Федерации Приказ от 6 октября 1999 года (с изм. от 20.06.2003) Введено в действие с 1 июля 2000 г.\n\nОбласть применения. Определения"
    }
  ]
}