{
  "chapter": "7.1",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электроустановки жилых, общественных, административных и бытовых зданий 409",
  "points": [
    {
      "num": "7.1.1",
      "title": "Настоящая глава Правил распространяется на электроустановки жилых зданий, перечисленных в СНиП 2.08....",
      "text": "Настоящая глава Правил распространяется на электроустановки жилых зданий, перечисленных в СНиП 2.08.01-89 «Жилые здания»; общественных зданий, перечисленных в СНиП 2.08.02-89 «Общественные здания и сооружения» (за исключением зданий и помещений, перечисленных в гл. 7.2); административных и бытовых зданий, перечисленных в СНиП 2.09.0487 «Административные и бытовые здания»; к электроустановкам уникальных и других специальных зданий, не вошедших в вышеуказанный список, могут предъявляться дополнительные требования. Далее по тексту, если нет уточнения, под словом «здания» понимаются все типы зданий, на которые распространяется данная глава. Требования настоящей главы не распространяются на специальные электроустановки в лечебно-профилактических учреждениях, организациях и учреждениях науки и научного обслуживания, на системы диспетчеризации и связи, а также на электроустановки, которые по своему характеру должны быть отнесены к электроустановкам промышленных предприятий (мастерские, котельные, тепловые пункты, насосные, фабрики-прачечные, фабрики-химчистки и т.п.)."
    },
    {
      "num": "7.1.2",
      "title": "Электроустановки зданий, кроме требований настоящей главы, должны удовлетворять 1 Требования настоящ...",
      "text": "Электроустановки зданий, кроме требований настоящей главы, должны удовлетворять 1 Требования настоящей главы являются взаимосвязанными. Следует иметь в виду, что частичное выполнение комплекса требований к электроустановкам зданий может привести к снижению уровня электробезопасности.\n\nтребованиям глав разд. 1–6 ПУЭ в той мере, в какой они не изменены настоящей главой."
    },
    {
      "num": "7.1.3",
      "title": "Вводное устройство (ВУ) — совокупность конструкций, аппаратов и приборов, устанавливаемых на вводе п...",
      "text": "Вводное устройство (ВУ) — совокупность конструкций, аппаратов и приборов, устанавливаемых на вводе питающей линии в здание или в его обособленную часть. Вводное устройство, включающее в себя также аппараты и приборы отходящих линий, называется вводно-распределительным (ВРУ)."
    },
    {
      "num": "7.1.4",
      "title": "Главный распределительный щит (ГРЩ) — распределительный щит, через который снабжается электроэнергие...",
      "text": "Главный распределительный щит (ГРЩ) — распределительный щит, через который снабжается электроэнергией все здание или его обособленная часть. Роль ГРЩ может выполнять ВРУ или щит низкого напряжения подстанции."
    },
    {
      "num": "7.1.5",
      "title": "Распределительный пункт (РП) — устройство, в котором установлены аппараты защиты и коммутационные ап...",
      "text": "Распределительный пункт (РП) — устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных электроприемников или их групп (электродвигателей, групповых щитков)."
    },
    {
      "num": "7.1.6",
      "title": "Групповой щиток — устройство, в котором установлены аппараты защиты и коммутационные аппараты (или т...",
      "text": "Групповой щиток — устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных групп светильников, штепсельных розеток и стационарных электроприемников."
    },
    {
      "num": "7.1.7",
      "title": "Квартирный щиток — групповой щиток, установленный в квартире и предназначенный для присоединения сет...",
      "text": "Квартирный щиток — групповой щиток, установленный в квартире и предназначенный для присоединения сети, питающей светильники, штепсельные розетки и стационарные электроприемники квартиры."
    },
    {
      "num": "7.1.8",
      "title": "Этажный распределительный щиток — щиток, установленный на этажах жилых домов и предназначенный для п...",
      "text": "Этажный распределительный щиток — щиток, установленный на этажах жилых домов и предназначенный для питания квартир или квартирных щитков."
    },
    {
      "num": "7.1.9",
      "title": "Электрощитовое помещение — помещение, доступное только для обслуживающего квалифицированного персона...",
      "text": "Электрощитовое помещение — помещение, доступное только для обслуживающего квалифицированного персонала, в котором устанавливаются ВУ, ВРУ, ГРЩ и другие распределительные устройства."
    },
    {
      "num": "7.1.10",
      "title": "Питающая сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий ...",
      "text": "Питающая сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ."
    },
    {
      "num": "7.1.11",
      "title": "Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов и щитков.",
      "text": "Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов и щитков."
    },
    {
      "num": "7.1.12",
      "title": "Групповая сеть — сеть от щитков и распределительных пунктов до светильников, штепсельных розеток и д...",
      "text": "Групповая сеть — сеть от щитков и распределительных пунктов до светильников, штепсельных розеток и других электроприемников. Глава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий 403\n\nОбщие требования. Электроснабжение"
    },
    {
      "num": "7.1.13",
      "title": "Питание электроприемников должно выполняться от сети 380/220 В с системой заземления TN-S или TN-C-S",
      "text": "Питание электроприемников должно выполняться от сети 380/220 В с системой заземления TN-S или TN-C-S. При реконструкции жилых и общественных зданий, имеющих напряжение сети 220/127 В или 3 х 220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления TN-S или TN-C-S."
    },
    {
      "num": "7.1.14",
      "title": "Внешнее электроснабжение зданий должно удовлетворять требованиям гл. 1.2.",
      "text": "Внешнее электроснабжение зданий должно удовлетворять требованиям гл. 1.2."
    },
    {
      "num": "7.1.15",
      "title": "В спальных корпусах различных учреждений, в школьных и других учебных заведениях и т.п",
      "text": "В спальных корпусах различных учреждений, в школьных и других учебных заведениях и т.п. сооружение встроенных и пристроенных подстанций не допускается. В жилых зданиях в исключительных случаях допускается размещение встроенных и пристроенных подстанций с использованием сухих трансформаторов по согласованию с органами государственного надзора, при этом в полном объеме должны быть выполнены санитарные требования по ограничению уровня шума и вибрации в соответствии с действующими стандартами. Устройство и размещение встроенных, пристроенных и отдельно стоящих подстанций должно выполняться в соответствии с требованиями глав разд. 4."
    },
    {
      "num": "7.1.16",
      "title": "Питание силовых и осветительных электроприемников рекомендуется выполнять от одних и тех же трансфор...",
      "text": "Питание силовых и осветительных электроприемников рекомендуется выполнять от одних и тех же трансформаторов."
    },
    {
      "num": "7.1.17",
      "title": "Расположение и компоновка трансформаторных подстанций должны предусматривать возможность круглосуточ...",
      "text": "Расположение и компоновка трансформаторных подстанций должны предусматривать возможность круглосуточного беспрепятственного доступа в них персонала энергоснабжающей организации."
    },
    {
      "num": "7.1.18",
      "title": "Питание освещения безопасности и эвакуационного освещения должно выполняться согласно требованиям гл",
      "text": "Питание освещения безопасности и эвакуационного освещения должно выполняться согласно требованиям гл. 6.1 и 6.2, а также СНиП 23-05-95 «Естественное и искусственное освещение»."
    },
    {
      "num": "7.1.19",
      "title": "При наличии в здании лифтов, предназначенных также для транспортирования пожарных подразделений, дол...",
      "text": "При наличии в здании лифтов, предназначенных также для транспортирования пожарных подразделений, должно быть обеспечено их питание в соответствии с требованиями гл. 7.8."
    },
    {
      "num": "7.1.20",
      "title": "Электрические сети зданий должны быть рассчитаны на питание освещения рекламного, витрин, фасадов, и...",
      "text": "Электрические сети зданий должны быть рассчитаны на питание освещения рекламного, витрин, фасадов, иллюминационного, наружного, противопожарных устройств, систем диспетчеризации, локальных телевизионных сетей, световых указателей пожарных гидрантов, знаков безопасности, звонковой и другой сигнализации, огней светового ограждения и др. в соответствии с заданием на проектирование."
    },
    {
      "num": "7.1.21",
      "title": "При питании однофазных потребителей зданий от многофазной распределительной сети допускается для раз...",
      "text": "При питании однофазных потребителей зданий от многофазной распределительной сети допускается для разных групп однофазных потребителей иметь общие N и РЕ проводники (пятипроводная сеть), проложенные непосредственно от ВРУ, объединение N и РЕ проводников (четырехпроводная сеть с PEN-проводником) не допускается. При питании однофазных потребителей от многофазной питающей сети ответвлениями от воздушных линий, когда PEN-проводник воздушной линии является общим для групп однофазных потребителей, питающихся от разных фаз, рекомендуется предусматривать защитное отключение потребителей при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве PENпроводника. Отключение должно производиться на вводе в здание, например, воздействием на независимый расцепитель вводного автоматического выключателя посредством реле максимального напряжения, при этом должны отключаться как фазный (L), так и нулевой рабочий (N) проводники. При выборе аппаратов и приборов, устанавливаемых на вводе, предпочтение, при прочих равных условиях, должно отдаваться аппаратам и приборам, сохраняющим работоспособность при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве PEN или N проводника, при этом их коммутационные и другие рабочие характеристики могут не выполняться. Во всех случаях в цепях РЕ и PEN проводников запрещается иметь коммутирующие контактные и бесконтактные элементы. Допускаются соединения, которые могут быть разобраны при помощи инструмента, а также специально предназначенные для этих целей соединители.\n\nВводные устройства, распределительные щиты, распределительные пункты, групповые щитки"
    },
    {
      "num": "7.1.22",
      "title": "На вводе в здание должно быть установлено ВУ или ВРУ",
      "text": "На вводе в здание должно быть установлено ВУ или ВРУ. В здании может устанавливаться одно или несколько ВУ или ВРУ. При наличии в здании нескольких обособленных в хозяйственном отношении потребителей у каждого из них рекомендуется устанавливать самостоятельное ВУ или ВРУ. От ВРУ допускается также питание потребителей, расположенных в других зданиях, при условии, что эти потребители связаны функционально. При ответвлениях от ВЛ с расчетным током до 25 А ВУ или ВРУ на вводах в здание могут не устанавливаться, если расстояние от ответвления до\n\n404 группового щитка, выполняющего в этом случае функции ВУ, не более 3 м. Данный участок сети должен выполняться гибким медным кабелем с сечением жил не менее 4 мм2, не распространяющим горение, проложенным в стальной трубе, при этом должны быть выполнены требования по обеспечению надежного контактного соединения с проводами ответвления. При воздушном вводе должны устанавливаться ограничители импульсных перенапряжений."
    },
    {
      "num": "7.1.23",
      "title": "Перед вводами в здания не допускается устанавливать дополнительные кабельные ящики для разделения сф...",
      "text": "Перед вводами в здания не допускается устанавливать дополнительные кабельные ящики для разделения сферы обслуживания наружных питающих сетей и сетей внутри здания. Такое разделение должно быть выполнено во ВРУ или ГРЩ."
    },
    {
      "num": "7.1.24",
      "title": "ВУ, ВРУ, ГРЩ должны иметь аппараты защиты на всех вводах питающих линий и на всех отходящих линиях.",
      "text": "ВУ, ВРУ, ГРЩ должны иметь аппараты защиты на всех вводах питающих линий и на всех отходящих линиях."
    },
    {
      "num": "7.1.25",
      "title": "На вводе питающих линий в ВУ, ВРУ, ГРЩ должны устанавливаться аппараты управления",
      "text": "На вводе питающих линий в ВУ, ВРУ, ГРЩ должны устанавливаться аппараты управления. На отходящих линиях аппараты управления могут быть установлены либо на каждой линии, либо быть общими для нескольких линий. Автоматический выключатель следует рассматривать как аппарат защиты и управления."
    },
    {
      "num": "7.1.26",
      "title": "Аппараты управления, независимо от их наличия в начале питающей линии, должны быть установлены на вв...",
      "text": "Аппараты управления, независимо от их наличия в начале питающей линии, должны быть установлены на вводах питающих линий в торговых помещениях, коммунальных предприятиях, административных помещениях и т.п., а также в помещениях потребителей, обособленных в административно-хозяйственном отношении."
    },
    {
      "num": "7.1.27",
      "title": "Этажный щиток должен устанавливаться на расстоянии не более 3 м по длине электропроводки от питающег...",
      "text": "Этажный щиток должен устанавливаться на расстоянии не более 3 м по длине электропроводки от питающего стояка с учетом требований гл. 3.1."
    },
    {
      "num": "7.1.28",
      "title": "ВУ, ВРУ, ГРЩ, как правило, следует устанавливать в электрощитовых помещениях, доступных только для о...",
      "text": "ВУ, ВРУ, ГРЩ, как правило, следует устанавливать в электрощитовых помещениях, доступных только для обслуживающего персонала. В районах, подверженных затоплению, они должны устанавливаться выше уровня затопления. ВУ, ВРУ, ГРЩ могут размещаться в помещениях, выделенных в эксплуатируемых сухих подвалах, при условии, что эти помещения доступны для обслуживающего персонала и отделены от других помещений перегородками с пределом огнестойкости не менее 0,75 ч. При размещении ВУ, ВРУ, ГРЩ, распределительных пунктов и групповых щитков вне электрощитовых помещений они должны устанавливаться в удобных и доступных для обслуживания местах, в шкафах со степенью защиты оболочки не ниже IP31. Расстояние от трубопроводов (водопровод, отопление, канализация, внутренние водостоПУЭ ки), газопроводов и газовых счетчиков до места установки должно быть не менее 1 м."
    },
    {
      "num": "7.1.29",
      "title": "Электрощитовые помещения, а также ВУ, ВРУ, ГРЩ не допускается располагать под санузлами, ванными ком...",
      "text": "Электрощитовые помещения, а также ВУ, ВРУ, ГРЩ не допускается располагать под санузлами, ванными комнатами, душевыми, кухнями (кроме кухонь квартир), мойками, моечными и парильными помещениями бань и другими помещениями, связанными с мокрыми технологическими процессами, за исключением случаев, когда приняты специальные меры по надежной гидроизоляции, предотвращающие попадание влаги в помещения, где установлены распределительные устройства. Трубопроводы (водопровод, отопление) прокладывать через электрощитовые помещения не рекомендуется. Трубопроводы (водопровод, отопление), вентиляционные и прочие короба, прокладываемые через электрощитовые помещения, не должны иметь ответвлений в пределах помещения (за исключением ответвления к отопительному прибору самого щитового помещения), а также люков, задвижек, фланцев, вентилей и т.п. Прокладка через эти помещения газо- и трубопроводов с горючими жидкостями, канализации и внутренних водостоков не допускается. Двери электрощитовых помещений должны открываться наружу."
    },
    {
      "num": "7.1.30",
      "title": "Помещения, в которых установлены ВРУ, ГРЩ, должны иметь естественную вентиляцию, электрическое освещ...",
      "text": "Помещения, в которых установлены ВРУ, ГРЩ, должны иметь естественную вентиляцию, электрическое освещение. Температура помещения должна быть не ниже плюс 5 °С."
    },
    {
      "num": "7.1.31",
      "title": "Электрические цепи в пределах ВУ, ВРУ, ГРЩ, распределительных пунктов, групповых щитков следует выпо...",
      "text": "Электрические цепи в пределах ВУ, ВРУ, ГРЩ, распределительных пунктов, групповых щитков следует выполнять проводами с медными жилами.\n\nЭлектропроводки и кабельные линии"
    },
    {
      "num": "7.1.32",
      "title": "Внутренние электропроводки должны выполняться с учетом следующего: 1) электроустановки разных органи...",
      "text": "Внутренние электропроводки должны выполняться с учетом следующего: 1) электроустановки разных организаций, обособленных в административно-хозяйственном отношении, расположенные в одном здании, могут быть присоединены ответвлениями к общей питающей линии или питаться отдельными линиями от ВРУ или ГРЩ; 2) к одной линии разрешается присоединять несколько стояков. На ответвлениях к каждому стояку, питающему квартиры жилых домов, имеющих более 5 этажей, следует устанавливать аппарат управления, совмещенный с аппаратом защиты; 3) в жилых зданиях светильники лестничных клеток, вестибюлей, холлов, поэтажных коридоров и других внутридомовых помещений вне квартир должны питаться по самостоятельным линиям от\n\nГлава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий 405 Таблица 7.1.1 Наименьшие допустимые сечения кабелей и проводов электрических сетей в жилых зданиях Наименование линий\n\nНаименьшее сечение кабелей и проводов с медными жилами, мм2\n\nЛинии групповых сетей\n\n1,5\n\nЛинии от этажных до квартирных щитков и к расчетному счетчику\n\n2,5\n\nЛинии распределительной сети (стояки) для питания квартир\n\n4,0\n\nВРУ или отдельных групповых щитков, питаемых от ВРУ. Присоединение этих светильников к этажным и квартирным щиткам не допускается; 4) для лестничных клеток и коридоров, имеющих естественное освещение, рекомендуется предусматривать автоматическое управление электрическим освещением в зависимости от освещенности, создаваемой естественным светом; 5) питание электроустановок нежилого фонда рекомендуется выполнять отдельными линиями."
    },
    {
      "num": "7.1.33",
      "title": "Питающие сети от подстанций до ВУ, ВРУ, ГРЩ должны быть защищены от токов КЗ.",
      "text": "Питающие сети от подстанций до ВУ, ВРУ, ГРЩ должны быть защищены от токов КЗ."
    },
    {
      "num": "7.1.34",
      "title": "В зданиях следует применять кабели и провода с медными жилами1",
      "text": "В зданиях следует применять кабели и провода с медными жилами1. Питающие и распределительные сети, как правило, должны выполняться кабелями и проводами с алюминиевыми жилами, если их расчетное сечение равно 16 мм2 и более. Питание отдельных электроприемников, относящихся к инженерному оборудованию зданий (насосы, вентиляторы, калориферы, установки кондиционирования воздуха и т.п.), может выполняться проводами или кабелем c алюминиевыми жилами сечением не менее 2,5 мм2. В музеях, картинных галереях, выставочных помещениях разрешается использование осветительных шинопроводов со степенью защиты IP20, у которых ответвительные устройства к светильникам имеют разъемные контактные соединения, находящиеся внутри короба шинопровода в момент коммутации, и шинопроводов со степенью защиты IP44, у которых ответвления к светильникам выполняются с помощью штепсельных разъемов, обеспечивающих разрыв цепи ответвления до момента извлечения вилки из розетки. В указанных помещениях осветительные шинопроводы должны питаться от распределительных пунктов самостоятельными линиями. В жилых зданиях сечения медных проводников должны соответствовать расчетным значениям, но быть не менее указанных в табл. 7.1.1. 1 До 2001 г. по имеющемуся заделу строительства допускалось использование проводов и кабелей с алюминиевыми жилами."
    },
    {
      "num": "7.1.35",
      "title": "В жилых зданиях прокладка вертикальных участков распределительной сети внутри квартир не допускается",
      "text": "В жилых зданиях прокладка вертикальных участков распределительной сети внутри квартир не допускается. Запрещается прокладка кабеля от этажного щитка в общей трубе, общем коробе или канале проводов и кабелей, питающих линии разных квартир. Допускается не распространяющая горение прокладка в общей трубе, общем коробе или канале строительных конструкций, выполненных из негорючих материалов, проводов и кабелей питающих линий квартир вместе с проводами и кабелями групповых линий рабочего освещения лестничных клеток, поэтажных коридоров и других внутридомовых помещений."
    },
    {
      "num": "7.1.36",
      "title": "Во всех зданиях линии групповой сети, прокладываемые от групповых, этажных и квартирных щитков до св...",
      "text": "Во всех зданиях линии групповой сети, прокладываемые от групповых, этажных и квартирных щитков до светильников общего освещения, штепсельных розеток и стационарных электроприемников. должны выполняться трехпроводными (фазный — L, нулевой рабочий — N и нулевой защитный — РЕ проводники). Не допускается объединение нулевых рабочих и нулевых защитных проводников различных групповых линий. Нулевой рабочий и нулевой защитный проводники не допускается подключать на щитках под общий контактный зажим. Сечения проводников должны отвечать требованиям 7.1.45."
    },
    {
      "num": "7.1.37",
      "title": "Электропроводку в помещениях следует выполнять сменяемой: скрыто — в каналах строительных конструкци...",
      "text": "Электропроводку в помещениях следует выполнять сменяемой: скрыто — в каналах строительных конструкций, замоноличенных трубах; открыто — в электротехнических плинтусах, коробах и т.п. В технических этажах, подпольях, неотапливаемых подвалах, чердаках, вентиляционных камерах, сырых и особо сырых помещениях электропроводку рекомендуется выполнять открыто. В зданиях со строительными конструкциями, выполненными из негорючих материалов, допускается несменяемая замоноличенная прокладка групповых сетей в бороздах стен, перегородок, перекрытий, под штукатуркой, в слое подготовки пола или в пустотах строительных\n\n406 конструкций, выполняемая кабелем или изолированными проводами в защитной оболочке. Применение несменяемой замоноличенной прокладки проводов в панелях стен, перегородок и перекрытий, выполненной при их изготовлении на заводах стройиндустрии или выполняемой в монтажных стыках панелей при монтаже зданий, не допускается."
    },
    {
      "num": "7.1.38",
      "title": "Электрические сети, прокладываемые за непроходными подвесными потолками и в перегородках, рассматрив...",
      "text": "Электрические сети, прокладываемые за непроходными подвесными потолками и в перегородках, рассматриваются как скрытые электропроводки, и их следует выполнять: за потолками и в пустотах перегородок из горючих материалов — в металлических трубах, обладающих локализационной способностью, и в закрытых коробах; за потолками и а перегородках из негорючих материалов1 — в выполненных из негорючих материалов трубах и коробах, а также кабелями, не распространяющими горение. При этом должна быть обеспечена возможность замены проводов и кабелей."
    },
    {
      "num": "7.1.39",
      "title": "В помещениях для приготовления и приема пищи, за исключением кухонь квартир, допускается открытая пр...",
      "text": "В помещениях для приготовления и приема пищи, за исключением кухонь квартир, допускается открытая прокладка кабелей. Открытая прокладка проводов в этих помещениях не допускается. В кухнях квартир могут применяться те же виды электропроводок, что и в жилых комнатах и коридорах."
    },
    {
      "num": "7.1.40",
      "title": "В саунах, ванных комнатах, санузлах, душевых, как правило, должна применяться скрытая электропроводк...",
      "text": "В саунах, ванных комнатах, санузлах, душевых, как правило, должна применяться скрытая электропроводка. Допускается открытая прокладка кабелей. В саунах, ванных комнатах, санузлах, душевых не допускается прокладка проводов с металлическими оболочками, в металлических трубах и металлических рукавах. В саунах для зон 3 и 4 по ГОСТ Р 50571.12-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 703. Помещения, содержащие нагреватели для саун» должна использоваться электропроводка с допустимой температурой изоляции 170 °С."
    },
    {
      "num": "7.1.41",
      "title": "Электропроводка на чердаках должна выполняться в соответствии с требованиями разд. 2.",
      "text": "Электропроводка на чердаках должна выполняться в соответствии с требованиями разд. 2."
    },
    {
      "num": "7.1.42",
      "title": "Через подвалы и технические подполья секций здания допускается прокладка силовых кабелей напряжением...",
      "text": "Через подвалы и технические подполья секций здания допускается прокладка силовых кабелей напряжением до 1 кВ, питающих электроприемники других секций здания. Указанные 1 Под подвесными потолками из негорючих материалов понимают такие потолки, которые выполнены из негорючих материалов, при этом другие строительные конструкции, расположенные над подвесными потолками, включая междуэтажные перекрытия, также выполнены из негорючих материалов.\n\nПУЭ кабели не рассматриваются как транзитные, прокладка транзитных кабелей через подвалы и технические подполья зданий запрещается."
    },
    {
      "num": "7.1.43",
      "title": "Открытая прокладка транзитных кабелей и проводов через кладовые и складские помещения не допускается...",
      "text": "Открытая прокладка транзитных кабелей и проводов через кладовые и складские помещения не допускается."
    },
    {
      "num": "7.1.44",
      "title": "Линии, питающие холодильные установки предприятий торговли и общественного питания, должны быть прол...",
      "text": "Линии, питающие холодильные установки предприятий торговли и общественного питания, должны быть проложены от ВРУ или ГРЩ этих предприятий."
    },
    {
      "num": "7.1.45",
      "title": "Выбор сечения проводников следует проводить согласно требованиям соответствующих глав ПУЭ",
      "text": "Выбор сечения проводников следует проводить согласно требованиям соответствующих глав ПУЭ. Однофазные двух- и трехпроводные линии, а также трехфазные четырех- и пятипроводные линии при питании однофазных нагрузок должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников. Трехфазные четырех- и пятипроводные линии при питании трехфазных симметричных нагрузок должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников, если фазные проводники имеют сечение до 16 мм2 по меди и 25 мм2 по алюминию, а при боˆльших сечениях — не менее 50% сечения фазных проводников. Сечение PEN-проводников должно быть не менее сечения N проводников и не менее 10 мм2 по меди и 16 мм2 по алюминию независимо от сечения фазных проводников. Сечение РЕ-проводников должно равняться сечению фазных при сечении последних до 16 мм2. 16 мм2 — при сечении фазных проводников от 16 до 35 мм2 и 50% сечения фазных проводников при боˆльших сечениях. Сечение РЕ-проводников, не входящих в состав кабеля, должно быть не менее 2,5 мм2 при наличии механической защиты и 4 мм2— при ее отсутствии.\n\nВнутреннее электрооборудование"
    },
    {
      "num": "7.1.46",
      "title": "В помещениях для приготовления пищи, кроме кухонь квартир, светильники с лампами накаливания, устана...",
      "text": "В помещениях для приготовления пищи, кроме кухонь квартир, светильники с лампами накаливания, устанавливаемые над рабочими местами (плитами, столами и т.п.), должны иметь снизу защитное стекло. Светильники с люминесцентными лампами должны иметь решетки или сетки либо ламподержатели, исключающие выпадание ламп."
    },
    {
      "num": "7.1.47",
      "title": "В ванных комнатах, душевых и санузлах должно использоваться только то электрооборудование, которое с...",
      "text": "В ванных комнатах, душевых и санузлах должно использоваться только то электрооборудование, которое специально предназначено для установки в соответствующих зонах указанных помещений по ГОСТ Р 50571.11-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 701.\n\nГлава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий 407 Ванные и душевые помещения», при этом должны выполняться следующие требования: электрооборудование должно иметь степень защиты по воде не ниже чем: в зоне 0 — IP Х7; в зоне 1 — IP Х5; в зоне 2 — IP Х4 (IP Х5 — в ваннах общего пользования); в зоне 3 — IP Х1 (IP Х5 — в ваннах общего пользования); в зоне 0 могут использоваться электроприборы напряжением до 12 В, предназначенные для применения в ванне, причем источник питания должен размещаться за пределами этой зоны; в зоне 1 могут устанавливаться только водонагреватели; в зоне 2 могут устанавливаться водонагреватели и светильники класса защиты 2; в зонах 0, 1 и 2 не допускается установка соединительных коробок, распредустройств и устройств управления."
    },
    {
      "num": "7.1.48",
      "title": "Установка штепсельных розеток в ванных комнатах, душевых, мыльных помещениях бань, помещениях, содер...",
      "text": "Установка штепсельных розеток в ванных комнатах, душевых, мыльных помещениях бань, помещениях, содержащих нагреватели для саун (далее по тексту — саунах), а также в стиральных помещениях прачечных не допускается, за исключением ванных комнат квартир и номеров гостиниц. В ванных комнатах квартир и номеров гостиниц допускается установка штепсельных розеток в зоне 3 по ГОСТ Р 50571.11-96, присоединяемых к сети через разделительные трансформаторы или защищенных устройством защитного отключения, реагирующим на дифференциальный ток, не превышающий 30 мА. Любые выключатели и штепсельные розетки должны находиться на расстоянии не менее 0,6 м от дверного проема душевой кабины."
    },
    {
      "num": "7.1.49",
      "title": "В зданиях при трехпроводной сети (см",
      "text": "В зданиях при трехпроводной сети (см. 7.1.36) должны устанавливаться штепсельные розетки на ток не менее 10 А с защитным контактом. Штепсельные розетки, устанавливаемые в квартирах, жилых комнатах общежитий, а также в помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.), должны иметь защитное устройство, автоматически закрывающее гнезда штепсельной розетки при вынутой вилке."
    },
    {
      "num": "7.1.50",
      "title": "Минимальное расстояние от выключателей, штепсельных розеток и элементов электроустановок до газопров...",
      "text": "Минимальное расстояние от выключателей, штепсельных розеток и элементов электроустановок до газопроводов должно быть не менее 0,5 м."
    },
    {
      "num": "7.1.51",
      "title": "Выключатели рекомендуется устанавливать на стене со стороны дверной ручки на высоте до 1 м, допускае...",
      "text": "Выключатели рекомендуется устанавливать на стене со стороны дверной ручки на высоте до 1 м, допускается устанавливать их под потолком с управлением при помощи шнура.\n\nВ помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.) выключатели следует устанавливать на высоте 1,8 м от пола."
    },
    {
      "num": "7.1.52",
      "title": "В саунах, ванных комнатах, санузлах, мыльных помещениях бань, парилках, стиральных помещениях прачеч...",
      "text": "В саунах, ванных комнатах, санузлах, мыльных помещениях бань, парилках, стиральных помещениях прачечных и т.п. установка распределительных устройств и устройств управления не допускается. В помещениях умывальников и зонах 1 и 2 (ГОСТ Р 50571.11-96) ванных и душевых помещений допускается установка выключателей, приводимых в действие шнуром."
    },
    {
      "num": "7.1.53",
      "title": "Отключающие аппараты сети освещения чердаков, имеющих элементы строительных конструкций (кровлю, фер...",
      "text": "Отключающие аппараты сети освещения чердаков, имеющих элементы строительных конструкций (кровлю, фермы, стропила, балки и т.п.) из горючих материалов, должны быть установлены вне чердака."
    },
    {
      "num": "7.1.54",
      "title": "Выключатели светильников рабочего, безопасности и эвакуационного освещения помещений, предназначенны...",
      "text": "Выключатели светильников рабочего, безопасности и эвакуационного освещения помещений, предназначенных для пребывания большого количества людей (например, торговых помещений магазинов, столовых, вестибюлей гостиниц и т.п.), должны быть доступны только для обслуживающего персонала."
    },
    {
      "num": "7.1.55",
      "title": "Над каждым входом в здание должен быть установлен светильник.",
      "text": "Над каждым входом в здание должен быть установлен светильник."
    },
    {
      "num": "7.1.56",
      "title": "Домовые номерные знаки и указатели пожарных гидрантов, установленные на наружных стенах зданий, долж...",
      "text": "Домовые номерные знаки и указатели пожарных гидрантов, установленные на наружных стенах зданий, должны быть освещены. Питание электрических источников света номерных знаков и указателей гидрантов должно осуществляться от сети внутреннего освещения здания, а указателей пожарных гидрантов, установленных на опорах наружного освещения, — от сети наружного освещения."
    },
    {
      "num": "7.1.57",
      "title": "Противопожарные устройства и охранная сигнализация независимо от категории по надежности электроснаб...",
      "text": "Противопожарные устройства и охранная сигнализация независимо от категории по надежности электроснабжения здания должны питаться от двух вводов, а при их отсутствии — двумя линиями от одного ввода. Переключение с одной линии на другую должно осуществляться автоматически."
    },
    {
      "num": "7.1.58",
      "title": "Устанавливаемые на чердаке электродвигатели, распределительные пункты, отдельно устанавливаемые комм...",
      "text": "Устанавливаемые на чердаке электродвигатели, распределительные пункты, отдельно устанавливаемые коммутационные аппараты и аппараты защиты должны иметь степень защиты не ниже IP44.\n\nУчет электроэнергии"
    },
    {
      "num": "7.1.59",
      "title": "В жилых зданиях следует устанавливать один одно- или трехфазный расчетный счетчик (при трехфазном вв...",
      "text": "В жилых зданиях следует устанавливать один одно- или трехфазный расчетный счетчик (при трехфазном вводе) на каждую квартиру."
    },
    {
      "num": "7.1.60",
      "title": "Расчетные счетчики в общественных зданиях, в которых размещено несколько потребителей электроэнергии...",
      "text": "Расчетные счетчики в общественных зданиях, в которых размещено несколько потребителей электроэнергии, должны предусма408 триваться для каждого потребителя, обособленного в административно-хозяйственном отношении (ателье, магазины, мастерские, склады, жилищно-эксплуатационные конторы и т.п.)."
    },
    {
      "num": "7.1.61",
      "title": "В общественных зданиях расчетные счетчики электроэнергии должны устанавливаться на ВРУ (ГРЩ) в точка...",
      "text": "В общественных зданиях расчетные счетчики электроэнергии должны устанавливаться на ВРУ (ГРЩ) в точках балансового разграничения с энергоснабжающей организацией. При наличии встроенных или пристроенных трансформаторных подстанций, мощность которых полностью используется потребителями данного здания, расчетные счетчики должны устанавливаться на выводах низшего напряжения силовых трансформаторов на совмещенных щитах низкого напряжения, являющихся одновременно ВРУ здания. ВРУ и приборы учета разных абонентов, размещенных в одном здании, допускается устанавливать в одном общем помещении. По согласованию с энергоснабжающей организацией расчетные счетчики могут устанавливаться у одного из потребителей, от ВРУ которого питаются прочие потребители, размещенные в данном здании. При этом на вводах питающих линий в помещениях этих прочих потребителей следует устанавливать контрольные счетчики для расчета с основным абонентом."
    },
    {
      "num": "7.1.62",
      "title": "Расчетные счетчики для общедомовой нагрузки жилых зданий (освещение лестничных клеток, контор домоуп...",
      "text": "Расчетные счетчики для общедомовой нагрузки жилых зданий (освещение лестничных клеток, контор домоуправлений, дворовое освещение и т.п.) рекомендуется устанавливать в шкафах ВРУ или на панелях ГРЩ."
    },
    {
      "num": "7.1.63",
      "title": "Расчетные квартирные счетчики рекомендуется размещать совместно с аппаратами защиты (автоматическими...",
      "text": "Расчетные квартирные счетчики рекомендуется размещать совместно с аппаратами защиты (автоматическими выключателями, предохранителями). При установке квартирных щитков в прихожих квартир счетчики, как правило, должны устанавливаться на этих щитках, допускается установка счетчиков на этажных щитках."
    },
    {
      "num": "7.1.64",
      "title": "Для безопасной замены счетчика, непосредственно включаемого в сеть, перед каждым счетчиком должен пр...",
      "text": "Для безопасной замены счетчика, непосредственно включаемого в сеть, перед каждым счетчиком должен предусматриваться коммутационный аппарат для снятия напряжения со всех фаз, присоединенных к счетчику. Отключающие аппараты для снятия напряжения с расчетных счетчиков, расположенных в квартирах, должны размещаться за пределами квартиры."
    },
    {
      "num": "7.1.65",
      "title": "После счетчика, включенного непосредственно в сеть, должен быть установлен аппарат защиты",
      "text": "После счетчика, включенного непосредственно в сеть, должен быть установлен аппарат защиты. Если после счетчика отходит несколько линий, снабженных аппаратами защиты, установка общего аппарата защиты не требуется."
    },
    {
      "num": "7.1.66",
      "title": "Рекомендуется оснащение жилых зданий системами дистанционного съема показаний счетчиков",
      "text": "Рекомендуется оснащение жилых зданий системами дистанционного съема показаний счетчиков. ПУЭ Защитные меры безопасности"
    },
    {
      "num": "7.1.67",
      "title": "Заземление и защитные меры безопасности электроустановок зданий должны выполняться в соответствии с ...",
      "text": "Заземление и защитные меры безопасности электроустановок зданий должны выполняться в соответствии с требованиями гл. 1.7 и дополнительными требованиями, приведенными в данном разделе."
    },
    {
      "num": "7.1.68",
      "title": "Во всех помещениях необходимо присоединять открытые проводящие части светильников общего освещения и...",
      "text": "Во всех помещениях необходимо присоединять открытые проводящие части светильников общего освещения и стационарных электроприемников (электрических плит, кипятильников, бытовых кондиционеров, электрополотенец и т.п.) к нулевому защитному проводнику."
    },
    {
      "num": "7.1.69",
      "title": "В помещениях зданий металлические корпуса однофазных переносных электроприборов и настольных средств...",
      "text": "В помещениях зданий металлические корпуса однофазных переносных электроприборов и настольных средств оргтехники класса 1 по ГОСТ 12.2.007.0-75 «ССБТ. Изделия электротехнические. Общие требования безопасности» должны присоединяться к защитным проводникам трехпроводной групповой линии (см. 7.1.36). К защитным проводникам должны подсоединяться металлические каркасы перегородок, дверей и рам, используемых для прокладки кабелей."
    },
    {
      "num": "7.1.70",
      "title": "В помещениях без повышенной опасности допускается применение подвесных светильников, не оснащенных з...",
      "text": "В помещениях без повышенной опасности допускается применение подвесных светильников, не оснащенных зажимами для подключения защитных проводников, при условии, что крюк для их подвески изолирован. Требования данного пункта не отменяют требований 7.1.36 и не являются основанием для выполнения электропроводок двухпроводными."
    },
    {
      "num": "7.1.71",
      "title": "Для защиты групповых линий, питающих штепсельные розетки для переносных электрических приборов, реко...",
      "text": "Для защиты групповых линий, питающих штепсельные розетки для переносных электрических приборов, рекомендуется предусматривать устройства защитного отключения (УЗО)."
    },
    {
      "num": "7.1.72",
      "title": "Если устройство защиты от сверхтока (автоматический выключатель, предохранитель) не обеспечивает вре...",
      "text": "Если устройство защиты от сверхтока (автоматический выключатель, предохранитель) не обеспечивает время автоматического отключения 0,4 с при номинальном напряжении 220 В из-за низких значений токов короткого замыкания и установка (квартира) не охвачена системой уравнивания потенциалов, установка УЗО является обязательной."
    },
    {
      "num": "7.1.73",
      "title": "При установке УЗО последовательно должны выполняться требования селективности",
      "text": "При установке УЗО последовательно должны выполняться требования селективности. При двух- и многоступенчатой схемах УЗО, расположенное ближе к источнику питания, должно иметь уставку и время срабатывания не менее чем в 3 раза большие, чем у УЗО, расположенного ближе к потребителю."
    },
    {
      "num": "7.1.74",
      "title": "В зоне действия УЗО нулевой рабочий проводник не должен иметь соединений с заземленными элементами и...",
      "text": "В зоне действия УЗО нулевой рабочий проводник не должен иметь соединений с заземленными элементами и нулевым защитным проводником.\n\nГлава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий 409"
    },
    {
      "num": "7.1.75",
      "title": "Во всех случаях применения УЗО должно обеспечивать надежную коммутацию цепей нагрузки с учетом возмо...",
      "text": "Во всех случаях применения УЗО должно обеспечивать надежную коммутацию цепей нагрузки с учетом возможных перегрузок."
    },
    {
      "num": "7.1.76",
      "title": "Рекомендуется использовать УЗО, представляющее собой единый аппарат с автоматическим выключателем, о...",
      "text": "Рекомендуется использовать УЗО, представляющее собой единый аппарат с автоматическим выключателем, обеспечивающим защиту от сверхтока. Не допускается использовать УЗО в групповых линиях, не имеющих защиты от сверхтока, без дополнительного аппарата, обеспечивающего эту защиту. При использовании УЗО, не имеющих защиты от сверхтока, необходима их расчетная проверка в режимах сверхтока с учетом защитных характеристик вышестоящего аппарата, обеспечивающего защиту от сверхтока."
    },
    {
      "num": "7.1.77",
      "title": "В жилых зданиях не допускается применять УЗО, автоматически отключающие потребителя от сети при исче...",
      "text": "В жилых зданиях не допускается применять УЗО, автоматически отключающие потребителя от сети при исчезновении или недопустимом падении напряжения сети. При этом УЗО должно сохранять работоспособность на время не менее 5 с при снижении напряжения до 50% номинального."
    },
    {
      "num": "7.1.78",
      "title": "В зданиях могут применяться УЗО типа «А», реагирующие как на переменные, так и на пульсирующие токи ...",
      "text": "В зданиях могут применяться УЗО типа «А», реагирующие как на переменные, так и на пульсирующие токи повреждений, или «АС», реагирующие только на переменные токи утечки. Источником пульсирующего тока являются, например, стиральные машины с регуляторами скорости, регулируемые источники света, телевизоры, видеомагнитофоны, персональные компьютеры и др."
    },
    {
      "num": "7.1.79",
      "title": "В групповых сетях, питающих штепсельные розетки, следует применять УЗО с номинальным током срабатыва...",
      "text": "В групповых сетях, питающих штепсельные розетки, следует применять УЗО с номинальным током срабатывания не более 30 мА. Допускается присоединение к одному УЗО нескольких групповых линий через отдельные автоматические выключатели (предохранители). Установка УЗО в линиях, питающих стационарное оборудование и светильники, а также в общих осветительных сетях, как правило, не требуется."
    },
    {
      "num": "7.1.80",
      "title": "В жилых зданиях УЗО рекомендуется устанавливать на квартирных щитках, допускается их установка на эт...",
      "text": "В жилых зданиях УЗО рекомендуется устанавливать на квартирных щитках, допускается их установка на этажных щитках."
    },
    {
      "num": "7.1.81",
      "title": "Установка УЗО запрещается для электроприемников, отключение которых может привести к ситуациям, опас...",
      "text": "Установка УЗО запрещается для электроприемников, отключение которых может привести к ситуациям, опасным для потребителей (отключению пожарной сигнализации и т.п.)."
    },
    {
      "num": "7.1.82",
      "title": "Обязательной является установка УЗО с номинальным током срабатывания не более 30 мА для групповых ли...",
      "text": "Обязательной является установка УЗО с номинальным током срабатывания не более 30 мА для групповых линий, питающих розеточные сети, находящиеся вне помещений и в помещениях особо опасных и с повышенной опасностью, например, в зоне 3 ванных и душевых помещений квартир и номеров гостиниц."
    },
    {
      "num": "7.1.83",
      "title": "Суммарный ток утечки сети с учетом присоединяемых стационарных и переносных электроприемников в норм...",
      "text": "Суммарный ток утечки сети с учетом присоединяемых стационарных и переносных электроприемников в нормальном режиме работы не должен превосходить 1/3 номинального тока УЗО. При отсутствии данных ток утечки электроприемников следует принимать из расчета 0,4 мА на 1 А тока нагрузки, а ток утечки сети — из расчета 10 мкА на 1 м длины фазного проводника."
    },
    {
      "num": "7.1.84",
      "title": "Для повышения уровня защиты от возгорания при замыканиях на заземленные части, когда величина тока н...",
      "text": "Для повышения уровня защиты от возгорания при замыканиях на заземленные части, когда величина тока недостаточна для срабатывания максимальной токовой защиты, на вводе в квартиру, индивидуальный дом и т.п. рекомендуется установка УЗО с током срабатывания до 300 мА."
    },
    {
      "num": "7.1.85",
      "title": "Для жилых зданий при выполнении требований п",
      "text": "Для жилых зданий при выполнении требований п. 7.1.83 функции УЗО по 7.1.79 и 7.1.84 могут выполняться одним аппаратом с током срабатывания не более 30 мА."
    },
    {
      "num": "7.1.86",
      "title": "Если УЗО предназначено для защиты от поражения электрическим током и возгорания или только для защит...",
      "text": "Если УЗО предназначено для защиты от поражения электрическим током и возгорания или только для защиты от возгорания, то оно должно отключать как фазный, так и нулевой рабочие проводники; защита от сверхтока в нулевом рабочем проводнике не требуется."
    },
    {
      "num": "7.1.87",
      "title": "На вводе в здание должна быть выполнена система уравнивания потенциалов путем объединения следующих ...",
      "text": "На вводе в здание должна быть выполнена система уравнивания потенциалов путем объединения следующих проводящих частей: основной (магистральный) защитный проводник; основной (магистральный) заземляющий проводник или основной заземляющий зажим; стальные трубы коммуникаций зданий и между зданиями; металлические части строительных конструкций, молниезащиты, системы центрального отопления, вентиляции и кондиционирования. Такие проводящие части должны быть соединены между собой на вводе в здание. Рекомендуется по ходу передачи электроэнергии повторно выполнять дополнительные системы уравнивания потенциалов."
    },
    {
      "num": "7.1.88",
      "title": "К дополнительной системе уравнивания потенциалов должны быть подключены все доступные прикосновению ...",
      "text": "К дополнительной системе уравнивания потенциалов должны быть подключены все доступные прикосновению открытые проводящие части стационарных электроустановок, сторонние проводящие части и нулевые защитные проводники всего электрооборудования (в том числе штепсельных розеток). Для ванных и душевых помещений дополнительная система уравнивания потенциалов является обязательной и должна предусматривать, в том числе, подключение сторонних проводящих частей, выходящих за пределы помещений. Если отсутствует электрооборудование с подключенными к системе уравнивания потенциалов ну410 левыми защитными проводниками, то систему уравнивания потенциалов следует подключить к РЕ шине (зажиму) на вводе. Нагревательные элементы, замоноличенные в пол, должны быть покрыты заземленной металлической сеткой или заземленной металлической оболочкой, подсоединенной к системе уравнивания потенциалов. В качестве дополнительной защиты для нагревательных элементов рекомендуется использовать УЗО на ток до 30 мА. Не допускается использовать для саун, ванных и душевых помещений системы местного уравнивания потенциалов.\n\nПУЭ"
    }
  ]
}