{
  "chapter": "7.10",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электролизные установки и установки гальванических покрытий",
  "points": [
    {
      "num": "7.10.1",
      "title": "Настоящая глава Правил распространяется на расположенные внутри зданий (исключения приведены в 7.10....",
      "text": "Настоящая глава Правил распространяется на расположенные внутри зданий (исключения приведены в 7.10.4) производственные и опытно-промышленные установки электролиза водных растворов кислот, щелочей и солей с получением и без получения металлов, установГлава 7.10. Электролизные установки и установки гальванических покрытий ки электролиза расплавленных солей, окислов и щелочей и установки гальванических покрытий изделий (деталей) черными и цветными металлами, в том числе редкими и драгоценными."
    },
    {
      "num": "7.10.2",
      "title": "Электролизные установки и установки гальванических покрытий и используемое в них электротехническое ...",
      "text": "Электролизные установки и установки гальванических покрытий и используемое в них электротехническое и др. оборудование или устройства, кроме требований настоящей главы, должны удовлетворять также требованиям разделов 1–6 и гл. 7.3–7.5 Правил в той мере, в какой они не изменены настоящей главой.\n\nОпределения. Состав установок"
    },
    {
      "num": "7.10.3",
      "title": "Установки электролизные и гальванических покрытий— комплексы, состоящие из одной или нескольких ванн...",
      "text": "Установки электролизные и гальванических покрытий— комплексы, состоящие из одной или нескольких ванн (соответственно электролизных— электролизеров или гальванических) и из требующихся для осуществления в них рабочего процесса выпрямительных агрегатов (см. 7.10.4), другого электротехнического оборудования общего назначения и специального, комплектных устройств и вспомогательных механизмов, магистральных, межванных и других токопроводов, кабельных линий и электропроводок (включая проводки вспомогательных цепей: систем управления, сигнализации, измерения, защиты), а также кранового и вентиляционного оборудования и газоочистных сооружений."
    },
    {
      "num": "7.10.4",
      "title": "Выпрямительный агрегат — агрегат, работающий по принципу источника напряжения (АИН), — состоит из пр...",
      "text": "Выпрямительный агрегат — агрегат, работающий по принципу источника напряжения (АИН), — состоит из преобразовательного трансформатора и полупроводниковых выпрямителей. Параметрический выпрямительный агрегат — агрегат, работающий по принципу источника тока (ПИТ), — основан на использовании резонансных схем и состоит из преобразовательного трансформатора с раздельными обмотками ВН, трех реакторов, трех конденсаторных батарей и полупроводниковых выпрямителей. Полупроводниковый выпрямитель — комплект полупроводниковых вентилей, смонтированных на раме или в шкафу (на рамах или в шкафах) с системой воздушного или водяного охлаждения. Преобразовательная подстанция электролизных установок — комплекс, состоящий из размещенных внутри помещения (или нескольких помещений, или внутри отдельного здания) выпрямительных агрегатов (АИН или ПИТ) и требующихся для их работы оборудования, устройств, систем и др. (см. 7.10.3), при этом вне здания могут быть расположены (когда это позволяют условия окружающей среды) на открытом пространстве или под навесом в исполнении для наружной установки преобразовательные\n\n473\n\nтрансформаторы, а при агрегатах ПИТ также и реакторы, и конденсаторные батареи. Допускается исполнение преобразовательных подстанций, в которых шкафы (рамы) полупроводниковых выпрямителей монтируются на стенках бака преобразовательного трансформатора."
    },
    {
      "num": "7.10.5",
      "title": "Электролизная ванна или электролизер — специальное электротехнологическое оборудование, состоящее из...",
      "text": "Электролизная ванна или электролизер — специальное электротехнологическое оборудование, состоящее из системы положительных и отрицательных электродов, погруженных в наполненный электролитом сосуд (или помещенных в ячейки мембранного или диафрагменного типа, собранные в единый блок-аппарат), предназначенное для выполнения совокупности процессов электрохимического окисления-восстановления при прохождении через электролит электрического тока. Гальваническая ванна конструктивно подобна электролизной ванне с электролитом в виде водных растворов и отличается в основном лишь составами электролитов и режимами работы, определяемыми ее назначением — видом выполняемых гальванических покрытий. Серия электролизных ванн (электролизеров) — группа электрически последовательно соединенных электролизных ванн (электролизеров), присоединяемая к преобразовательной подстанции (выпрямительному агрегату)."
    },
    {
      "num": "7.10.6",
      "title": "Зал электролиза1 — производственное помещение, в котором размещены одиночные электролизные ванны (эл...",
      "text": "Зал электролиза1 — производственное помещение, в котором размещены одиночные электролизные ванны (электролизеры), их серия, несколько серий или часть серии. Корпус, станция или цех электролиза — производственное здание, в котором размещены зал или залы электролиза и помещения с оборудованием, необходимым для осуществления технологического процесса и выполнения требований техники безопасности и охраны труда."
    },
    {
      "num": "7.10.7",
      "title": "Гальванический цех (участок, отделение) — помещение или часть помещения с установками гальванических...",
      "text": "Гальванический цех (участок, отделение) — помещение или часть помещения с установками гальванических покрытий и электротехническим и другим оборудованием, необходимым для выполнения электротехнологического процесса с учетом требований техники безопасности и охраны труда.\n\nОбщие требования"
    },
    {
      "num": "7.10.8",
      "title": "Схема питания (групповая или индивидуальная) электролизных установок и установок гальванических покр...",
      "text": "Схема питания (групповая или индивидуальная) электролизных установок и установок гальванических покрытий, а также виды, 1 Термины «зал электролиза», «станция» в установках электролиза алюминия не используются, в этих установках применяется термин «корпус электролиза» — производственное здание, в котором установлены серия (часть серии) или серии электролизеров.\n\n474 типы, параметры и количество выпрямительных агрегатов и их исполнение, материал и сечение соединительных токопроводов и ошиновки самих ванн должны выбираться, как правило, на основании технико-экономического анализа с учетом обеспечения необходимой надежности электроснабжения."
    },
    {
      "num": "7.10.9",
      "title": "Для предприятий, имеющих электролизные установки с преобразовательными подстанциями большой установл...",
      "text": "Для предприятий, имеющих электролизные установки с преобразовательными подстанциями большой установленной мощности выпрямительных агрегатов, рекомендуется принимать схемы раздельного электроснабжения технологической нагрузки электролизного производства с электрическими нагрузками силового оборудования и электрического освещения всех основных и вспомогательных сооружений предприятия через отдельные понижающие трансформаторы, присоединяемые линиями передачи к распределительным устройствам расположенных вблизи генерирующих источников или к электрическим сетям питающей энергосистемы на напряжение 110–500 кВ по схеме «глубокого ввода», с минимальным числом ступеней трансформации и коммутации (класс напряжения определяется на основании технико-экономических расчетов в зависимости от мощности потребления предприятием электроэнергии). Выпрямительные агрегаты электролизных установок для получения водорода, предназначенного для охлаждения турбогенераторов, присоединяются к РУ 0,4 кВ собственных нужд электростанции."
    },
    {
      "num": "7.10.10",
      "title": "Система внутриплощадочного электроснабжения технологических и других электрических нагрузок электрол...",
      "text": "Система внутриплощадочного электроснабжения технологических и других электрических нагрузок электролизных установок и установок гальванических покрытий должна выполняться с учетом условий обеспечения в распределительной сети предприятия и на границе раздела балансовой принадлежности электрических сетей, допустимых по ГОСТ 13109 показателей качества электроэнергии (ПКЭ). В целях ограничения содержания в питающей сети общего назначения высших гармонических составляющих напряжения на преобразовательных подстанциях электролизных установок и установок гальванических покрытий рекомендуется применять выпрямительные агрегаты с большим числом фаз выпрямления, с эквивалентным многофазным режимом выпрямления на каждом из агрегатов (группы агрегатов) и другие технические решения по компенсации гармонических составляющих. Конкретные решения по компенсации гармонических составляющих в распределительной сети предприятия принимаются на основании соответствующих технико-экономических расчетов.\n\nПУЭ"
    },
    {
      "num": "7.10.11",
      "title": "В электролизных установках к электроприемникам I категории по степени надежности электроснабжения сл...",
      "text": "В электролизных установках к электроприемникам I категории по степени надежности электроснабжения следует относить серии электролизных ванн-электролизеров. Категории остальных электроприемников электролизных установок и электроприемников установок гальванических покрытий следует определять согласно отраслевым нормам технологического проектирования."
    },
    {
      "num": "7.10.12",
      "title": "В отношении опасности поражения людей электрическим током помещения установок, цехов1 (станций, корп...",
      "text": "В отношении опасности поражения людей электрическим током помещения установок, цехов1 (станций, корпусов, отделений) электролиза и гальванических покрытий относятся к помещениям с повышенной опасностью."
    },
    {
      "num": "7.10.13",
      "title": "Напряжение электроприемников, устанавливаемых в цехах (станциях, корпусах) электролиза, как правило,...",
      "text": "Напряжение электроприемников, устанавливаемых в цехах (станциях, корпусах) электролиза, как правило, должно быть не более 1 кВ переменного и выпрямленного тока. При соответствующем техникоэкономическом обосновании допускается для питания серий электролизных ванн применять выпрямители с более высоким номинальным напряжением."
    },
    {
      "num": "7.10.14",
      "title": "Светильники общего освещения — «верхний свет» залов (корпусов) электролиза — могут получать питание ...",
      "text": "Светильники общего освещения — «верхний свет» залов (корпусов) электролиза — могут получать питание электроэнергией от трансформаторов общего назначения с вторичным напряжением 0,4 кВ с глухозаземленной нейтралью. При этом на первом этаже двухэтажных зданий и в одноэтажных зданиях металлические корпуса светильников, пускорегулирующих аппаратов, ответвительных коробок и т.п. элементов электропроводки должны быть изолированы от строительных конструкций здания. Металлические корпуса светильников верхнего света, пускорегулирующие аппараты и ответвительные коробки, расположенные на отметке выше 3,5 м от площадки обслуживания электролизеров, не требуется изолировать от стальных конструкций."
    },
    {
      "num": "7.10.15",
      "title": "Стационарное местное освещение в цехах (корпусах, залах) электролиза, как правило, не требуется",
      "text": "Стационарное местное освещение в цехах (корпусах, залах) электролиза, как правило, не требуется. Исключение — основные производственные помещения электролизных установок получения хлора (см. 7.10.47)."
    },
    {
      "num": "7.10.16",
      "title": "Переносные (ручные) электрические светильники, применяемые в залах (корпусах) электролиза и во вспом...",
      "text": "Переносные (ручные) электрические светильники, применяемые в залах (корпусах) электролиза и во вспомогательных цехах (мастерских), должны иметь напряжение не выше 50 В и присоединяться к электрической сети через безопасный разделительный трансформатор класса II по ГОСТ 30030. 1 Цех электролиза — совокупность корпусов (зданий) электролиза одной или нескольких серий. В состав цеха электролиза могут входить также литейное отделение, вспомогательные и бытовые помещения.\n\nГлава 7.10. Электролизные установки и установки гальванических покрытий"
    },
    {
      "num": "7.10.17",
      "title": "Электроинструменты (электросверла, электробуры, электропылесосы и др.), используемые в залах (корпус...",
      "text": "Электроинструменты (электросверла, электробуры, электропылесосы и др.), используемые в залах (корпусах) электролиза, должны иметь двойную изоляцию, и их следует присоединять к питающей сети через разделительный трансформатор."
    },
    {
      "num": "7.10.18",
      "title": "Электродвигатели, электронагреватели и другие электроприемники переменного тока, корпуса которых име...",
      "text": "Электродвигатели, электронагреватели и другие электроприемники переменного тока, корпуса которых имеют непосредственное соединение с изолированным от земли корпусом электролизера, как правило, должны иметь напряжение не выше 50 В. Рекомендуется применение специальных электродвигателей на напряжение 50 В с усиленной изоляцией в исполнении, соответствующем условиям среды1. Электродвигатели на напряжение от 50 до 380 В переменного тока допускается применять при соблюдении следующих условий: электродвигатели или группа электродвигателей, установленные не более чем на 15 электролизерах, присоединяются к сети общего назначения (к трансформатору общего назначения с изолированной нейтралью) через разделительный трансформатор. Переносные электронагреватели мощностью до 120 кВт (устанавливаемые в электролизер на время разогрева) допускается присоединять к питающей сети через один разделительный трансформатор, располагаемый вне помещения с электролизными ваннами, при условии, если суммарная протяженность распределительной сети вторичного напряжения не превышает 200 м и предусмотрено блокирование, исключающее одновременное включение нагревателей нескольких электролизеров."
    },
    {
      "num": "7.10.19",
      "title": "Помещения электролизных установок, в которых в процессе электролиза в герметизированном оборудовании...",
      "text": "Помещения электролизных установок, в которых в процессе электролиза в герметизированном оборудовании выделяется или находится в обращении водород, необходимо оборудовать вытяжной вентиляцией с естественным побуждением (с дефлекторами или аэрационными фонарями), исключающей образование под перекрытием невентилируемых пространств. Такие помещения, где по условиям технологического процесса исключается образование рассчитываемого согласно НПБ 105-95 избыточного давления взрыва в помещении, превышающего 5 кПа, имеют согласно классификации, 1 На электролизные установки для получения хлора не распространяется требование об усиленной изоляции электродвигателей, кроме того, в таких установках к общему разделительному трансформатору допускается присоединять один электродвигатель или группу электродвигателей, относящихся только к одному электролизеру.\n\n475\n\nприведенной в ГОСТ Р 51330.9, взрывоопасную зону класса 2 и только в верхней части помещения. Взрывоопасная зона условно принимается от отметки 0,75 общей высоты помещения от уровня пола, но нижняя граница зоны не может быть выше подкранового пути. В этой зоне под потолком помещения следует размещать датчики (как правило, не менее двух на каждые 36 м2 площади помещения), присоединяемые к автоматизированной системе контроля концентрации водорода в воздухе. Система должна обеспечивать звуковую и световую сигнализации, а также блокирование (или отключение) пусковых аппаратов электродвигателей и других электроприемников подъемно-транспортного оборудования (если такие электрические аппараты в данном помещении имеются), когда в контролируемой зоне помещения содержание водорода превысит 1,0 об.%."
    },
    {
      "num": "7.10.20",
      "title": "В помещениях электролизных установок со взрывоопасными зонами для электрического освещения, как прав...",
      "text": "В помещениях электролизных установок со взрывоопасными зонами для электрического освещения, как правило, должны применяться комплектные осветительные устройства со щелевыми световодами (КОУ). Источники света в этих устройствах помещаются в камеры, входящие в состав КОУ. Сочленение камер со световодами должно обеспечивать степень защиты световодов со стороны камер не ниже IP 54. Камеры КОУ должны размещаться вне взрывоопасной среды в стене, граничащей с соседним невзрывоопасным помещением, или в наружной стене. Помимо КОУ рекомендуется использование светильников общего назначения, устанавливаемых: за неоткрывающимися окнами с двойным остеклением без фрамуг и форточек; в специальных нишах с двойным остеклением в стене; в специальных фонарях с двойным остеклением в потолочном перекрытии; в остекленных коробах. Ниши и фонари должны иметь вентиляцию наружным воздухом с естественным побуждением. Остекленные короба должны продуваться под избыточным давлением чистым воздухом. В местах, где возможны поломки стекол в коробе, для остекления следует применять небьющееся стекло."
    },
    {
      "num": "7.10.21",
      "title": "Залы (корпуса) электролиза рекомендуется оборудовать подъемно-транспортными механизмами для выполнен...",
      "text": "Залы (корпуса) электролиза рекомендуется оборудовать подъемно-транспортными механизмами для выполнения монтажных, технологических и ремонтных работ. В помещениях электролизных установок, в верхних зонах которых могут быть взрывоопасные зоны (см. 7.10.19), эти механизмы (их электрообору476 дование) должны иметь исполнение, соответствующее требованиям гл. 7.3. В корпусах электролиза с мостовыми кранами лестницы для спуска крановщика из кабины крана должны быть из неэлектропроводного материала. Если в таких корпусах нет галереи для обслуживания подкрановых путей, должна выполняться конструкция, обеспечивающая безопасный спуск крановщика при остановке кабины крана не у посадочной площадки (например, при аварии)."
    },
    {
      "num": "7.10.22",
      "title": "Токопроводы (ошиновки) электролизных установок, как правило, должны выполняться шинами из алюминия и...",
      "text": "Токопроводы (ошиновки) электролизных установок, как правило, должны выполняться шинами из алюминия или алюминиевого сплава с повышенной механической и усталостной прочностью. Шины токопроводов следует защищать коррозиестойкими, а на участках с рабочей температурой 45 °С и выше — теплостойкими лаками (исключение — шины в корпусах электролиза алюминия). Контактные соединения шин токопроводов необходимо выполнять сваркой, за исключением межванных, а также шунтирующих токопроводов (ошиновки) и присоединения шин к выпрямителям, коммутационным и другим аппаратам, к крышкам или торцевым плитам электролизеров. Для прокладки по электролизерам в зонах высокой температуры должны использоваться провода или кабели с нагревостойкой изоляцией и оболочкой. Для шунтирования выводимого из работающей серии электролизера (электролизной ванны) следует предусматривать стационарное или передвижное шунтирующее устройство (разъединитель, выключатель, короткозамыкатель, жидкометаллическое коммутирующее шунтирующее устройство). Передвижное шунтирующее устройство должно быть изолировано от земли. Снижение влияния магнитных полей на работу устройств и приборов, размещаемых в зале (корпусе и др. производственных помещениях) электролиза, а также на работу самих электролизеров, должно обеспечиваться соблюдением отраслевых норм соответствующего производства."
    },
    {
      "num": "7.10.23",
      "title": "Электрическая изоляция серий электролизных ванн, строительных конструкций здания, коммуникаций (токо...",
      "text": "Электрическая изоляция серий электролизных ванн, строительных конструкций здания, коммуникаций (токопроводов, трубопроводов, воздуховодов и др.) должна исключать возможность внесения в зал (корпус) электролиза потенциала земли и вынос из зала (корпуса) потенциала (см. также 7.10.24, 7.10.29–7.10.30). Электрическая изоляция от земли серий электролизеров и ванн гальванических покрытий и токопроводов к ним должна быть доступна для осмотра и контроля ее состояния.\n\nПУЭ"
    },
    {
      "num": "7.10.24",
      "title": "В залах (корпусах) электролиза (за исключением залов с электролизными установками для получения водо...",
      "text": "В залах (корпусах) электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) помимо элементов, указанных в 7.10.23, должны иметь электрическую изоляцию от земли: внутренние поверхности стен на высоту до 3 м и колонны на высоту до 3,5 м от уровня рабочих площадок первого этажа в одноэтажных зданиях или второго этажа в двухэтажных зданиях; металлические и железобетонные конструкции рабочих площадок, расположенные возле электролизеров; перекрытия шинных каналов и полов возле электролизеров; металлические крышки люков; металлические части вентиляционных устройств, расположенные на полу и у стен корпуса; металлические трубопроводы, кронштейны и другие металлические конструкции, расположенные в пределах помещения на высоте до 3,5 м от уровня пола; подъемно-транспортные механизмы (см. 7.10.21)."
    },
    {
      "num": "7.10.25",
      "title": "Металлические и железобетонные конструкции рабочих площадок возле электролизеров должны накрываться ...",
      "text": "Металлические и железобетонные конструкции рабочих площадок возле электролизеров должны накрываться (за исключением конструкций у электролизеров установок электролиза магния и алюминия) решетками из дерева, пропитанного огнестойким составом, не влияющим отрицательно на его диэлектрические свойства, или из другого диэлектрического материала."
    },
    {
      "num": "7.10.26",
      "title": "Вводы шин токопроводов в корпус (здание) электролиза должны ограждаться металлическими сетками или к...",
      "text": "Вводы шин токопроводов в корпус (здание) электролиза должны ограждаться металлическими сетками или конструкцией из электроизоляционных материалов на металлическом каркасе на высоту не менее 3,5 м от уровня пола. Сетки или металлические конструкции каркаса должны быть изолированы от токопровода."
    },
    {
      "num": "7.10.27",
      "title": "Токопроводы электролизных установок, за исключением межванных, шунтирующих токопроводов и токоподвод...",
      "text": "Токопроводы электролизных установок, за исключением межванных, шунтирующих токопроводов и токоподводов (спусков) к торцевым ваннам, должны иметь ограждение в следующих случаях: при расположении горизонтальных участков токопроводов над проходами на высоте менее 2,5 м над уровнем пола или нахождении их в зоне движения кранов и цехового транспорта1; при расстоянии менее 2,5 м между токопроводами, расположенными на высоте ниже 2,5 м над уровнем пола, и заземленными трубопроводами или заземленным оборудованием2; 1 На установки электролиза алюминия не распространяется. 2 На установки электролиза алюминия не распространяется.\n\nГлава 7.10. Электролизные установки и установки гальванических покрытий при расположении токопроводов вблизи посадочных площадок мостовых кранов, если расстояние от них до этих площадок составляет менее 2,5 м."
    },
    {
      "num": "7.10.28",
      "title": "В залах электролиза (за исключением залов с электролизными установками для получения водорода методо...",
      "text": "В залах электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) не разрешается устройство магистрали заземления трехфазных приемников переменного тока производственных механизмов. Для таких электроприемников открытые проводящие части следует присоединять к РЕ-проводнику. В качестве дополнительной меры возможно использование устройства защитного отключения. Открытые проводящие части электроприемников переменного тока при расстоянии от них до токоведущих частей электролизеров менее 2,5 м должны иметь съемную изолирующую оболочку."
    },
    {
      "num": "7.10.29",
      "title": "Трубопроводы в корпусах электролиза алюминия, в цехах и в залах электролиза (за исключением залов с ...",
      "text": "Трубопроводы в корпусах электролиза алюминия, в цехах и в залах электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) рекомендуется выполнять из неэлектропроводных материалов. При использовании металлических трубопроводов (в том числе гуммированных), защитных труб и коробов должны применяться электроизолирующие вставки, подвески и изоляторы. Должны предусматриваться меры по снижению токов утечки — отводу тока из растворов, которые поступают в электролизеры или отводятся от них по изолированным или выполненным из неэлектропроводных материалов (фиолита, винипласта, стеклопластика и др.) трубопроводам. Рекомендуется использование устройств разрыва струи или принятие других эффективных мер."
    },
    {
      "num": "7.10.30",
      "title": "Бронированные кабели, металлические трубопроводы, защитные трубы, а также короба коммуникаций технол...",
      "text": "Бронированные кабели, металлические трубопроводы, защитные трубы, а также короба коммуникаций технологических, паро-, водоснабжения, вентиляции и др. в залах (корпусах) электролиза должны быть размещены, как правило, на высоте не менее 3,5 м от уровня рабочих площадок (не менее 3,0 м — для залов электролиза водных растворов), изолированы от земли или ограждены, иметь электроизолирующие вставки на входе и выходе из зала (корпуса), а также в местах отводов к электролизерам и подсоединения к ним. При расположении в залах (корпусах) электролиза перечисленных коммуникаций ниже указанной высоты они, кроме того, должны иметь две ступени электрической изоляции от строительных конструкций, а также электроизоляционные вставки по длине зала (корпуса), размещаемые согласно требованиям отраслевых норм.\n\n477\n\nТрос, на котором в зале (корпусе) электролиза крепятся провода или кабели, должен быть электроизолирован от строительных конструкций."
    },
    {
      "num": "7.10.31",
      "title": "Кабельные линии электролизных установок должны прокладываться по трассам, на которых маловероятны ав...",
      "text": "Кабельные линии электролизных установок должны прокладываться по трассам, на которых маловероятны аварийные ситуации (например, невозможно попадание расплавленного электролита при аварийном уходе электролита из электролизера)."
    },
    {
      "num": "7.10.32",
      "title": "Электротехническое оборудование, устанавливаемое на фундаментах, рамах и других конструкциях, не дол...",
      "text": "Электротехническое оборудование, устанавливаемое на фундаментах, рамах и других конструкциях, не должно иметь скрытых от наблюдения разъемных электрических соединений. Разъемные электрические соединения должны быть легко доступны для обслуживания и ремонта."
    },
    {
      "num": "7.10.33",
      "title": "Электрические распределительные устройства напряжением до 1 кВ для силовой и осветительной сетей дол...",
      "text": "Электрические распределительные устройства напряжением до 1 кВ для силовой и осветительной сетей должны располагаться на расстоянии не менее 6 м от неогражденных токопроводов или частей электролизеров, находящихся под напряжением выпрямленного тока."
    },
    {
      "num": "7.10.34",
      "title": "Щит центральный и (или) КИПиА (если их необходимость обоснована) должны быть оборудованы соответству...",
      "text": "Щит центральный и (или) КИПиА (если их необходимость обоснована) должны быть оборудованы соответствующими средствами для регулирования и управления технологическими процессами электролиза и контроля за работой оборудования, включая преобразователи, а также системой сигнализации, извещающей о пуске, остановке и нарушениях режима работы оборудования или о повреждении изоляции в контролируемых электрических цепях."
    },
    {
      "num": "7.10.35",
      "title": "Для включения в работу оборудования, находящегося вне зоны видимости, должна предусматриваться пуско...",
      "text": "Для включения в работу оборудования, находящегося вне зоны видимости, должна предусматриваться пусковая сигнализация. Рекомендуется также применение в обоснованных случаях оптических устройств (зеркал, телескопических труб и др.) и устройств промышленного телевидения."
    },
    {
      "num": "7.10.36",
      "title": "В электролизных установках, в которых при аварийных ситуациях требуется немедленное отключение питан...",
      "text": "В электролизных установках, в которых при аварийных ситуациях требуется немедленное отключение питания электроэнергией электролизеров, в зале электролиза и в помещении центрального щита управления и (или) щита КИПиА должны быть установлены кнопочные выключатели для аварийного отключения выпрямителей. Должна быть исключена возможность использования этих аппаратов для последующего включения выпрямителей в работу."
    },
    {
      "num": "7.10.37",
      "title": "Электролизные установки, на электролизерах которых возможно появление повышенного напряжения (наприм...",
      "text": "Электролизные установки, на электролизерах которых возможно появление повышенного напряжения (например, за счет «анодного эффекта»), должны быть оборудованы сигнализацией для оповещения об этом персонала."
    },
    {
      "num": "7.10.38",
      "title": "В помещениях электролизного производства, в том числе на преобразовательной 478",
      "text": "В помещениях электролизного производства, в том числе на преобразовательной 478\n\nПУЭ\n\nподстанции, должна предусматриваться громкоговорящая и (или) телефонная связь, в соответствии с принятой системой обслуживания на предприятии (опытно-промышленной установке)."
    },
    {
      "num": "7.10.39",
      "title": "Для контроля за режимом работы серии ванн в помещениях корпусов, станций (цехов) электролиза или на ...",
      "text": "Для контроля за режимом работы серии ванн в помещениях корпусов, станций (цехов) электролиза или на преобразовательной подстанции должны предусматриваться: амперметр на каждую серию; вольтметр на каждую серию и каждый корпус, если они питаются от сборных шин; вольтметр на каждую ванну (или вольтметр с многопозиционным переключателем на группу ванн) в тех случаях, когда по рабочему напряжению на ваннах ведется технологический процесс; устройства (приборы) контроля изоляции каждой системы шин выпрямленного тока или группы электролизеров, получающих питание или от контролируемой сети выпрямленного тока, или от сети переменного тока через индивидуальные или групповые разделительные трансформаторы; счетчики вольт-часов или ампер-часов (в зависимости от технологических требований) на серию или группу ванн; счетчик расхода электрической энергии, установленный на первичной стороне преобразовательного трансформатора выпрямительного агрегата.\n\nУстановки электролиза воды и водных растворов"
    },
    {
      "num": "7.10.40",
      "title": "Средняя точка серии электролизеров не должна иметь глухого заземления",
      "text": "Средняя точка серии электролизеров не должна иметь глухого заземления. Допускается использование нейтрали серии для устройств контроля изоляции, не создающих в нормальном режиме глухой связи нейтрали с землей."
    },
    {
      "num": "7.10.411",
      "title": "Между токоведущими частями в проходах между рядами электролизеров (не отгороженных один от другого) ...",
      "text": "Между токоведущими частями в проходах между рядами электролизеров (не отгороженных один от другого) расстояние должно быть не менее 1,2 м при максимально возможном напряжении между ними до 65 В и не менее 1,5 м — при напряжении свыше 65 В. Проходы между продольным рядом ванн и стеной, между торцевыми ваннами и стеной должны быть шириной не менее 2,5 м. Допускается местное сужение до 1,5 м проходов между ван1 Если требования, приведенные в 7.10.41, на реконструируемых установках выполнить невозможно, то заземленные коммуникации и оборудование следует покрыть изоляционными материалами или изолирующими кожухами из винипласта, стеклопластика и т.п.\n\nнами и колоннами здания и стойками эстакад, несущих токопроводы или материалопроводы, при условии обязательного покрытия колонн и стоек в проходе на высоту не менее 2,5 м от пола электроизоляционным листовым материалом, например пластиковыми листами на сварке. От токопроводов электролизеров и других токоведущих частей до заземленного технологического оборудования и арматуры светильников расстояние должно быть не менее 2,5 м.\n\nЭлектролизные установки получения водорода (водородные станции)"
    },
    {
      "num": "7.10.42",
      "title": "Электролизеры водородных станций должны быть оборудованы следующей электрической защитой: от однопол...",
      "text": "Электролизеры водородных станций должны быть оборудованы следующей электрической защитой: от однополюсных замыканий на землю, кроме электролизеров, у которых крайний электрод или корпус крайней ячейки по конструкции заземлен, например, через газоотделитель; от межполюсных коротких замыканий; от обратных токов при применении двигателей-генераторов (на реконструируемых установках)."
    },
    {
      "num": "7.10.43",
      "title": "Электролизеры водородных станций, работающие под напряжением свыше 250 В по отношению к земле, должн...",
      "text": "Электролизеры водородных станций, работающие под напряжением свыше 250 В по отношению к земле, должны иметь по периметру сетчатое ограждение."
    },
    {
      "num": "7.10.44",
      "title": "Вокруг электролизера водородных станций должны быть уложены диэлектрические коврики (дорожки).",
      "text": "Вокруг электролизера водородных станций должны быть уложены диэлектрические коврики (дорожки)."
    },
    {
      "num": "7.10.45",
      "title": "На водородных станциях расстояния между электролизерами, а также между электролизерами и стенами пом...",
      "text": "На водородных станциях расстояния между электролизерами, а также между электролизерами и стенами помещения должны соответствовать указанным в 7.10.41. Между оборудованием должны предусматриваться следующие проходы: основные — шириной не менее 1,5 м по фронту обслуживания машин (компрессоров, насосов и т.п.) и аппаратов, имеющих арматуру и контрольно-измерительные приборы; для малогабаритного оборудования (с шириной и высотой до 0,8 м) допускается уменьшать ширину прохода до 1 м; для возможности обслуживания со всех сторон (если в этом есть необходимость) между оборудованием, а также между оборудованием и стенами помещений — шириной не менее 1 м; для осмотра и периодической проверки и регулировки оборудования и приборов — шириной не менее 0,8 м. Нормируемая минимальная ширина проходов должна обеспечиваться между наиболее выступающими (на высоте менее 2 м) частями оборудования с учетом фундаментов, изоляции, ограждения и т.п.\n\nГлава 7.10. Электролизные установки и установки гальванических покрытий\n\nЭлектролизные установки получения хлора"
    },
    {
      "num": "7.10.46",
      "title": "В установках электролиза поваренной соли ртутным, мембранными и диафрагменными методами, а также при...",
      "text": "В установках электролиза поваренной соли ртутным, мембранными и диафрагменными методами, а также при электролизе соляной кислоты должны обеспечиваться: возможность аварийного ручного отключения питания электроэнергией электролизеров в соответствии с 7.10.36, а также из помещения пульта управления и машинистом хлорных компрессоров при их остановке; автоматическое отключение электродвигателей хлорных и водородных компрессоров при всех методах электролиза, кроме электродвигателей хлорных компрессоров при ртутном методе электролиза, при внезапном отключении выпрямленного тока, питающего электролизеры (с выдержкой 2–3 с после отключения тока); автоматическое отключение (с выдержкой до 3 мин) электродвигателей хлорных компрессоров при ртутном методе электролиза с одновременным включением системы аварийного поглощения хлора; автоматическое отключение системой блокирования с выдержкой 3–5 с выпрямителей, питающих электролизеры, для всех методов электролиза при внезапной остановке всех электродвигателей хлорных компрессоров, если в течение указанного периода не произойдет самозапуск, а также при остановке группы электродвигателей ртутных насосов (число электродвигателей в группе определяется в каждом конкретном случае) с одновременным включением системы аварийного поглощения хлора из системы и одновременной подачей сигнала в зал электролиза, помещение компрессоров и щита КИПиА; автоматическое отключение выпрямителя электролизной установки при повышении давления газа хлора во всасывающем коллекторе компрессора сверх установленного предела; сигнализация в зал электролиза, в помещение щита КИПиА и на преобразовательную подстанцию при внезапном отключении одного из нескольких работающих хлорных компрессоров; сигнализация в зал электролиза и помещение щита КИПиА при остановке электродвигателей ртутного насоса или прекращении циркуляции ртути в электролизерах с ртутным катодом."
    },
    {
      "num": "7.10.47",
      "title": "В основных производственных помещениях, кроме сети общего освещения, должна предусматриваться стацио...",
      "text": "В основных производственных помещениях, кроме сети общего освещения, должна предусматриваться стационарная сеть местного освещения напряжением до 50 В, питаемая от сети общего освещения через разделительный трансформатор.\n\n479\n\nУстановки электролиза магния"
    },
    {
      "num": "7.10.48",
      "title": "Электрическую изоляцию, кроме указанной в 7.10.23–7.10.24, должны иметь следующие элементы: оболочки...",
      "text": "Электрическую изоляцию, кроме указанной в 7.10.23–7.10.24, должны иметь следующие элементы: оболочки электролизеров и трубопроводов катодного и анодного отсосов — от земли и строительных конструкций; полы корпуса, полы и колонны подвала, а также рабочие площадки, другие железобетонные или металлические строительные конструкции — от земли; части трубопроводов сжатого воздуха и вакуума — от земли, один от другого и от электролизеров; кабели и аппаратура — от каркаса, на котором установлены трансформаторы; рабочие площадки у электролизеров (помимо упомянутой выше электрической изоляции от земли) должны быть покрыты диэлектрическим листовым материалом."
    },
    {
      "num": "7.10.49",
      "title": "Расположение электролизеров в установках, сооружаемых вновь, как правило, должно приниматься централ...",
      "text": "Расположение электролизеров в установках, сооружаемых вновь, как правило, должно приниматься центральное с двумя проездами со стороны продольных стен."
    },
    {
      "num": "7.10.50",
      "title": "Проезды в залах электролиза должны быть шириной: при наличии двух проездов со стороны продольных сте...",
      "text": "Проезды в залах электролиза должны быть шириной: при наличии двух проездов со стороны продольных стен — не менее 4,5 м; при наличии одного проезда между продольными рядами электролизеров — не менее 5,5 м. В обоих случаях должен обеспечиваться свободный проход шириной не менее 1 м между транспортным средством и стеной корпуса или установленным оборудованием."
    },
    {
      "num": "7.10.51",
      "title": "Проход между продольным рядом электролизеров и стеной при наличии одного проезда должен быть шириной...",
      "text": "Проход между продольным рядом электролизеров и стеной при наличии одного проезда должен быть шириной не менее 2 м."
    },
    {
      "num": "7.10.52",
      "title": "Между токопроводами двух рядов электролизеров расстояние должно быть не менее 4 м.",
      "text": "Между токопроводами двух рядов электролизеров расстояние должно быть не менее 4 м.\n\nУстановки электролиза алюминия"
    },
    {
      "num": "7.10.53",
      "title": "Электрическую изоляцию от земли, дополнительно к указанным в 7.10.23–7.10.24, должны иметь следующие...",
      "text": "Электрическую изоляцию от земли, дополнительно к указанным в 7.10.23–7.10.24, должны иметь следующие конструкции: фундаменты электролизеров и подземные каналы; опорные колонны электролизеров и междуэтажного перекрытия."
    },
    {
      "num": "7.10.54",
      "title": "Металлические перекрытия поперечных каналов токопроводов в корпусах электролиза должны иметь электри...",
      "text": "Металлические перекрытия поперечных каналов токопроводов в корпусах электролиза должны иметь электрическую изоляцию, а на участках между смежными электролизерами эти перекрытия должны иметь электроизолирующие вставки.\n\n480 Металлические перекрытия продольных проемов и каналов токопроводов должны иметь электрическую изоляцию от этих проемов и каналов, а на участках между смежными электролизерами должны иметь электроизолирующие вставки."
    },
    {
      "num": "7.10.55",
      "title": "Металлические перекрытия проемов и каналов токопроводов у электролизеров должны иметь потенциал като...",
      "text": "Металлические перекрытия проемов и каналов токопроводов у электролизеров должны иметь потенциал катода электролизера."
    },
    {
      "num": "7.10.56",
      "title": "Напольные вентиляционные решетки в корпусах электролиза и электролитического рафинирования алюминия ...",
      "text": "Напольные вентиляционные решетки в корпусах электролиза и электролитического рафинирования алюминия следует укладывать на электроизоляционные основания."
    },
    {
      "num": "7.10.57",
      "title": "Металлические переплеты в окнах и аэрационных шахтах допускается устанавливать на высоте не менее 3 ...",
      "text": "Металлические переплеты в окнах и аэрационных шахтах допускается устанавливать на высоте не менее 3 м от уровня пола в одноэтажных и второго этажа в двухэтажных корпусах."
    },
    {
      "num": "7.10.58",
      "title": "Торцы первого этажа в двухэтажных корпусах электролиза и электролитического рафинирования алюминия д...",
      "text": "Торцы первого этажа в двухэтажных корпусах электролиза и электролитического рафинирования алюминия должны быть ограждены металлической сеткой, электрически изолированной от строительных конструкций, или перегородкой из неэлектропроводных материалов на высоту не менее 1,7 м от уровня земли. В ограждении должны быть ворота или двери, запираемые замком."
    },
    {
      "num": "7.10.59",
      "title": "Корпуса электролиза должны иметь вдоль наружных стен аэрационные проемы, закрытые на высоту не менее...",
      "text": "Корпуса электролиза должны иметь вдоль наружных стен аэрационные проемы, закрытые на высоту не менее 1,7 м от уровня земли надежно заземленными металлическими сетками, которые не должны затруднять вентиляцию корпуса."
    },
    {
      "num": "7.10.60",
      "title": "Лестницы на второй этаж и площадки второго этажа, а также перильные ограждения второго этажа в двухэ...",
      "text": "Лестницы на второй этаж и площадки второго этажа, а также перильные ограждения второго этажа в двухэтажных корпусах электролиза должны выполняться из неэлектропроводных материалов. Допускается изготовление перил и лестниц из металла с покрытием пластиком или другими электроизоляционным материалами."
    },
    {
      "num": "7.10.61",
      "title": "Между выступающими частями электролизеров при их продольном расположении расстояние должно быть не м...",
      "text": "Между выступающими частями электролизеров при их продольном расположении расстояние должно быть не менее 0,7 м. Это расстояние между торцами электролизеров может быть уменьшено до пределов, допускаемых конструкцией электролизеров, если нахождение людей в указанной зоне исключено."
    },
    {
      "num": "7.10.62",
      "title": "Между стенками продольных каналов токопроводов (проемов) в центральном проходе корпуса расстояние до...",
      "text": "Между стенками продольных каналов токопроводов (проемов) в центральном проходе корпуса расстояние должно быть не менее 3,5 м."
    },
    {
      "num": "7.10.63",
      "title": "Металлические трубопроводы сжатого воздуха и вакуума, а также магистральные металлические газоходы с...",
      "text": "Металлические трубопроводы сжатого воздуха и вакуума, а также магистральные металлические газоходы системы верхнего газоотсоса для электролизеров с боковым токоподводом и обожженными анодами, проложенные\n\nПУЭ вдоль корпуса, должны иметь электроизоляционные вставки через каждые 40 м. Магистральные металлические газоходы от электролизеров с верхним анодным токоподводом должны иметь перед входом в подземный канал две последовательно установленные электроизоляционные вставки."
    },
    {
      "num": "7.10.64",
      "title": "Газоотсосные патрубки электролизеров должны иметь электрическую изоляцию от магистральных газоотсосн...",
      "text": "Газоотсосные патрубки электролизеров должны иметь электрическую изоляцию от магистральных газоотсосных трубопроводов."
    },
    {
      "num": "7.10.65",
      "title": "Газоотсосные патрубки электролизеров с подземной системой газоотсоса должны иметь электрическую изол...",
      "text": "Газоотсосные патрубки электролизеров с подземной системой газоотсоса должны иметь электрическую изоляцию от строительных конструкций."
    },
    {
      "num": "7.10.66",
      "title": "У электролизеров с боковым токоподводом и с самообжигающимся анодом должны иметь электрическую изоля...",
      "text": "У электролизеров с боковым токоподводом и с самообжигающимся анодом должны иметь электрическую изоляцию: катодный кожух — от фундамента или от опорных строительных конструкций; металлоконструкции электролизеров — от анода и от катодного кожуха; шторные укрытия — от катодного кожуха; анодные пакеты шин —- от металлоконструкций; крюки для временной подвески анода — от металлоконструкций или же должен быть узел электрической изоляции непосредственно на переносных тягах для временной подвески анода при перетяжке анодной рамы."
    },
    {
      "num": "7.10.67",
      "title": "У электролизеров с обожженными анодами должны быть электроизолированы: катодный кожух — от фундамент...",
      "text": "У электролизеров с обожженными анодами должны быть электроизолированы: катодный кожух — от фундамента или опорных строительных конструкций; металлоконструкции анодной части — от катодного кожуха; металлоконструкции, установленные на специальных опорах, — от этих опор, опоры — от земли (опоры должны быть электрически соединены с катодным кожухом); домкраты механизма подъема анодов и анодного токоподвода — от анодной рамы; укрытия — от катодного кожуха."
    },
    {
      "num": "7.10.68",
      "title": "У электролизеров с верхним токоподводом и с самообжигающимся анодом должны иметь электрическую изоля...",
      "text": "У электролизеров с верхним токоподводом и с самообжигающимся анодом должны иметь электрическую изоляцию: катодный кожух — от фундамента или опорных строительных конструкций; домкраты основного механизма подъема — от специальных опор (при их установке на специальные опоры), специальные опоры — от земли (опоры должны быть электрически соединены с катодным кожухом); домкраты вспомогательного механизма подъема анода — от анодного кожуха."
    },
    {
      "num": "7.10.69",
      "title": "Система электроизоляции в корпусах электролиза должна исключать наличие потенциала «земля» в ремонтн...",
      "text": "Система электроизоляции в корпусах электролиза должна исключать наличие потенциала «земля» в ремонтных зонах напольных\n\nГлава 7.10. Электролизные установки и установки гальванических покрытий рельсовых машин и местах загрузки их сырьем 1 до уровня подкрановых балок ."
    },
    {
      "num": "7.10.70",
      "title": "Рельсы для напольных рельсовых машин должны иметь электроизоляционные вставки на участках между элек...",
      "text": "Рельсы для напольных рельсовых машин должны иметь электроизоляционные вставки на участках между электролизерами. Участки должны иметь потенциал катода соответствующего электролизера, а на участках ремонтных зон — потенциал крайнего в ряду электролизера. У напольной рельсовой машины должны быть электроизолированы: ходовые колеса — от металлоконструкций; привод ходовых колес — от металлоконструкций; механизм продавливания корки электролита — от металлоконструкций; соединительное устройство аэрожелоба или монжусных труб — от металлоконструкций машины и соприкасающихся с ними элементов корпуса электролизера; аэрожелоб и монжусные трубы — от металлоконструкций; трубопроводы — от металлоконструкций в месте перехода их в исполнительный орган механизма продавливания корки электролита; стыковочное устройство машины — от металлоконструкций корпуса, число ступеней изоляции должно быть не менее трех; выдвижной конвейер для загрузки машины анодной массой — от металлоконструкций корпуса, число ступеней изоляции должно быть не менее трех."
    },
    {
      "num": "7.10.71",
      "title": "Подкрановые пути в корпусах электролиза алюминия должны быть заземлены",
      "text": "Подкрановые пути в корпусах электролиза алюминия должны быть заземлены. Сопротивление заземляющих устройств не должно превышать 4 Ом."
    },
    {
      "num": "7.10.72",
      "title": "Электробезопасность при ремонтах электролизеров должна обеспечиваться системой аварийной сигнализаци...",
      "text": "Электробезопасность при ремонтах электролизеров должна обеспечиваться системой аварийной сигнализации, срабатывающей при потенциале электролизера по отношению к земле свыше 50 В и при замыкании на землю главных цепей выпрямленного тока на других участках серии."
    },
    {
      "num": "7.10.73",
      "title": "Нейтраль в электроустановках напряжением до 1 кВ переменного тока в корпусах электролиза может быть ...",
      "text": "Нейтраль в электроустановках напряжением до 1 кВ переменного тока в корпусах электролиза может быть как изолированная, так и глухозаземленная. Отключение при первом замыкании в электроустановках напряжением до 1 кВ с изолированной нейтралью в корпусах электролиза в соответствии с требованиями технологии недопустимо. Для таких электроустановок должен быть предусмотрен контроль изоляции с действием на сигнал. Звуковой и световой сигналы о снижении изоляции ниже заданного значения 1\n\nПБ 11-149-97 (п. 2.5.42).\n\n481\n\nдолжны передаваться в помещения с постоянным пребыванием обслуживающего персонала. Световой сигнал должен указывать магистраль, на которой произошло снижение изоляции. Электродвигатели, расположенные на изолированной от земли анодной раме электролизера, должны иметь надежное электрическое соединение болтами их корпусов с металлоконструкцией, на которой они установлены. При этом специальный проводник, соединяющий корпус электродвигателя с металлоконструкцией для его установки, не требуется. Эти двигатели могут иметь нормальную изоляцию и должны присоединяться к трансформатору общего назначения с изолированной нейтралью через групповые разделительные трансформаторы с напряжением вторичной обмотки до 220 В, в остальном должны выполняться требования, приведенные в 7.10.18."
    },
    {
      "num": "7.10.74",
      "title": "Электроприемники мостовых кранов и напольно-рельсовых машин должны присоединяться к трансформатору о...",
      "text": "Электроприемники мостовых кранов и напольно-рельсовых машин должны присоединяться к трансформатору общего назначения с изолированной нейтралью."
    },
    {
      "num": "7.10.75",
      "title": "Пусковая аппаратура и аппаратура управления механизмами установок электролиза по возможности должна ...",
      "text": "Пусковая аппаратура и аппаратура управления механизмами установок электролиза по возможности должна располагаться в специальных электротехнических помещениях. При размещении такой аппаратуры в шкафах у электролизеров металлические конструкции шкафов должны иметь электрическую изоляцию от пола и других строительных элементов, исключающую возможность попадания потенциала «земля» на корпус шкафа."
    },
    {
      "num": "7.10.76",
      "title": "В двухэтажных корпусах электролиза алюминия допускается устройство специальных сварочных магистралей...",
      "text": "В двухэтажных корпусах электролиза алюминия допускается устройство специальных сварочных магистралей для сварки выпрямленным током путем отбора электроэнергии от работающих электролизеров. Использование таких магистралей для электрической сварки заземленных конструкций не допускается, за исключением электросварочных работ при капитальном ремонте электролизеров."
    },
    {
      "num": "7.10.77",
      "title": "Сварочные магистрали для отбора электроэнергии от главного токопровода выпрямленного тока должны быт...",
      "text": "Сварочные магистрали для отбора электроэнергии от главного токопровода выпрямленного тока должны быть секционированы. Электротехнические устройства для присоединения сварочных трансформаторов (подключительные пункты) должны быть изолированы от строительных конструкций и присоединяться к силовой сети с изолированной нейтралью через разделительный трансформатор."
    },
    {
      "num": "7.10.78",
      "title": "Металлические трубопроводы, проложенные вдоль корпусов электролиза на высоте менее 3,5 м, должны име...",
      "text": "Металлические трубопроводы, проложенные вдоль корпусов электролиза на высоте менее 3,5 м, должны иметь электроизоляционные вставки через каждые 4 электролизера, а расположенные вертикально или поперек электролизных серий — через каждые 3 м.\n\n482\n\nПУЭ Установки электролитического рафинирования алюминия"
    },
    {
      "num": "7.10.79",
      "title": "Между торцами соседних в ряду электролизеров расстояние должно быть не менее 1 м, а между выступающи...",
      "text": "Между торцами соседних в ряду электролизеров расстояние должно быть не менее 1 м, а между выступающими частями — не менее 0,6 м. Если между торцами соседних в ряду электролизеров не предусматривается нахождение людей, расстояние между торцами может быть сокращено до пределов, допускаемых конструкцией электролизеров."
    },
    {
      "num": "7.10.80",
      "title": "У электролизеров должны иметь электрическую изоляцию: оболочка — от земли, строительных конструкций,...",
      "text": "У электролизеров должны иметь электрическую изоляцию: оболочка — от земли, строительных конструкций, анодных блюмов и металлических конструкций электролизера; пакет анодных шин — от домкратов подъемного механизма анода.\n\nЭлектролизные установки ферросплавного производства"
    },
    {
      "num": "7.10.81",
      "title": "Сборные баки для электролита и вентиляционные воздуховоды электролизных установок ферросплавного про...",
      "text": "Сборные баки для электролита и вентиляционные воздуховоды электролизных установок ферросплавного производства, выполненные из металла, должны быть заземлены. Электролизные установки никелькобальтового производства"
    },
    {
      "num": "7.10.82",
      "title": "Электролизные ванны никелькобальтового производства должны быть укрыты и снабжены местными отсосами.",
      "text": "Электролизные ванны никелькобальтового производства должны быть укрыты и снабжены местными отсосами.\n\n(Необходимая степень укрытия определяется при проектировании.) Для загрузки и выгрузки ванны без перерыва тока в серии следует предусматривать шунтирующее ванну устройство, установка и снятие которого должны быть механизированы.\n\nУстановки электролиза меди"
    },
    {
      "num": "7.10.83",
      "title": "В залах электролиза рекомендуется применение медных шин токопроводов",
      "text": "В залах электролиза рекомендуется применение медных шин токопроводов. Рекомендуемая плотность тока шин 1 А/мм2. Алюминиевые шины применяются в обоснованных случаях, рекомендуемая плотность тока шин 0,7 А/мм2.\n\nУстановки гальванических покрытий"
    },
    {
      "num": "7.10.84",
      "title": "Корпуса ванн установок гальванических покрытий в гальванических цехах (участках), питающихся по блоч...",
      "text": "Корпуса ванн установок гальванических покрытий в гальванических цехах (участках), питающихся по блочной схеме (выпрямитель—ванна), при номинальном напряжении выпрямленного тока выше 110 В должны быть заземлены, а токоведущие части недоступны для прикосновения. Корпуса установленных на ваннах электроприемников переменного тока при их номинальном напряжении выше 50 В должны быть заземлены."
    },
    {
      "num": "7.10.85",
      "title": "Все ванны в автоматических линиях гальванических покрытий должны устанавливаться на изоляторах для з...",
      "text": "Все ванны в автоматических линиях гальванических покрытий должны устанавливаться на изоляторах для защиты ванн от потенциала, возникающего при блуждающих токах.\n\nПриложение к главам 2.3, 2.4, 2.5\n\nТРЕБОВАНИЯ К ИНФОРМАЦИОННЫМ ЗНАКАМ И ИХ УСТАНОВКЕ\n\n«Об информационных знаках на линиях электропередачи» И.П. от 16.11.98 №32-6/98-ЭТ Начальникам региональных и территориальных управлений Госэнергонадзора, потребителям электрической энергии, руководителям энергоснабжающих, проектных и строительно-монтажных организаций В связи с обращением различных организаций по вопросу нанесения информационных знаков на линиях электропередачи по измененным требованиям глав 2.3; 2.4; 2.5 Правил устройства электроустановок (решение Минтопэнерго России от 13.07.98) Главгосэнергонадзор России сообщает: В целях сохранности, создания нормальных условий эксплуатации действующих линий электропередачи и предотвращения несчастных случаев в период 1999–2004 годов следует установить информационные знаки на трассах всех подземных кабельных линий в незастроенной местности и на всех опорах воздушных линий в незастроенной местности и на всех опорах воздушных линий электропередачи, находящихся в эксплуатации. Первоочередную установку информационных знаков предлагается осуществить в населенной местности, в местах пересечений и сближений указанных линий со зданиями, сооружениями, железными и шоссейными дорогами и другими коммуникациями. Вновь сооружаемые и реконструируемые линии электропередачи должны иметь информационные знаки при вводе их в эксплуатацию. Требования к информационным знакам и их установке даны в приложении. Заместитель начальника\n\nПриложение к письму. Требования к информационным знакам и их установке Информационные знаки для обозначения охранных зон линий электропередачи рекомендуется изготавливать из листового металла или пластического материала толщиной не менее 1 мм и размером 280×210 мм.\n\nНа информационном знаке размещаются слова «Охранная зона кабеля. Без представителя не копать» (для кабельной линии), «Охранная зона линии электропередачи» (для воздушной линии), значения расстояний от места установки знака до границ охранной зоны, стрелки в направлении границ охранной зоны, номер телефона (телефонов) организации—владельца линии и кайма шириной 21 мм. Фон информационного знака белый, кайма и символы черные. На железобетонных опорах воздушных линий (ВЛ) информационные знаки могут быть нанесены непосредственно на поверхность бетона. При этом в качестве фона допускается использовать поверхность бетона, а размеры знака могут быть увеличены до 290×300 мм. Информационные знаки устанавливаются в плоскости, перпендикулярной к оси линии электропередачи (на углах поворота — по биссектрисе угла между осями участков линии). Для ВЛ их установка осуществляется на стойках опор на высоте 2,5–3,0 м, а для подземных кабельных линий — на отдельных стойках на высоте 0,6–1,0 м.\n\nОб информационных знаках на линиях электропередачи И.П. от 24.05.99 № 32-08/78-ЭТ Начальникам региональных управлений Госэнергонадзора Начальникам управлений Госэнергонадзора в субъектах Российской Федерации Первому заместителю председателя правления РАО «ЕЭС России» Земельным кодексом РСФСР, ст. 83 предусмотрена обязанность предприятий, учреждений и организаций, в интересах которых устанавливаются зоны с особыми условиями использования земель, обозначать границы этих зон. Решением Минтопэнерго РФ от 13.07.98 были внесены соответствующие дополнения в текст параграфов 2.3.24, 2.4.6 и 2.5.15 Правил устройства электроустановок (шестое издание) об установке информационных знаков на трассах кабельных линий и на опорах воздушных линий электропередачи (ВЛ).\n\n484 В связи с обращением организаций РАО «ЕЭС России» и других ведомств, эксплуатирующих воздушные линии электропередачи, с просьбами об ограничении количества устанавливаемых знаков, Госэнергонадзор, на период до выхода седьмой редакции Правил устройства электроустановок, предлагает руководствоваться следующими положениями при определении мест установки информационных знаков на всех линиях электропередачи: 1. Расстояние между информационными знаками должно быть: в населенной местности — не более 250 м; в ненаселенной местности — не более 500 м; в труднодоступной местности — по решению владельца ВЛ в местах удобных подходов к ВЛ, где возможно появление людей.\n\nПУЭ 2. Информационные знаки должны устанавливаться также на опорах, ближайших к местам пересечений ВЛ с железными и шоссейными дорогами, нефте- и газопроводами, другими инженерными сооружениями. 3. Информационные знаки могут размещаться как непосредственно на опорах, так и на отдельно стоящих стойках высотой 0,6–1 м. 4. Допускается совмещать на одном знаке всю информацию, устанавливаемую требованиями п. 2.4.6 и п. 2.5.15 ПУЭ. 5. Размеры информационного знака на ВЛ (в том числе совмещенного) выбираются по условию четкого распознания нанесенного на него текста. 6. Размеры информационного знака кабельной линии должны быть не менее 140 х 210 мм. Заместитель руководителя\n\nПриложение 1 к главе 2.5 (обязательное)\n\nРАССТОЯНИЯ МЕЖДУ ПРОВОДАМИ И МЕЖДУ ПРОВОДАМИ И ТРОСАМИ ПО УСЛОВИЯМ ПЛЯСКИ Таблица П1 Наименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 35–220 кВ в районах с умеренной пляской проводов Напряжение ВЛ, кВ\n\nРсстояние по вертикали, м\n\n35\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре До 4\n\n5\n\n6\n\n8\n\n12\n\n16\n\n20\n\n30 и более\n\n2,5 3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5\n\n— — — — — — — — — — —\n\n0,7 — — — — — — — — — —\n\n1,0 0,7 — — — — — — — — —\n\n1,60 1,30 1,00 0,70 — — — — — —\n\n2,30 2,15 2,10 2,00 1,80 1,60 1,00 0,70 — — —\n\n2,60 2,55 2,50 2,45 2,40 2,30 2,25 2,10 1,90 1,60 1,30\n\n3,30 3,20 3,15 3,10 3,10 3,05 3,05 3,00 2,90 2,60 2,45\n\n3,90 3,85 3,80 3,80 3,85 3,80 3,80 3,75 3,65 3,40 3,30\n\n110\n\n3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n1,15 — — — — — — — — — —\n\n1,70 1,50 1,20 — — — — — — — —\n\n2,40 2,40 2,20 2,00 1,80 1,50 1,20 — — — —\n\n2,80 2,70 2,65 2,60 2,50 2,45 2,30 2,10 2,00 1,60 1,20\n\n3,50 3,40 3,40 3,35 3,25 3,30 3,20 3,05 2,90 2,75 2,60\n\n4,15 4,10 4,10 4,05 4,00 4,10* 4,00 3,80 3,70 3,65 3,50\n\n150\n\n3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n0,65 — — — — — — — — — —\n\n1,50 1,50 0,75 — — — — — — — —\n\n2,50 2,30 2,20 2,00 1,60 1,50 0,95 — — — —\n\n2,85 2,80 2,75 2,70 2,60 2,50 2,30 2,10 1,80 1,45 0,80\n\n3,60 3,55 3,50 3,50 3,45 3,40 3,30 3,15 3,00 2,80 2,60\n\n4,25 4,25 4,25 4,25 4,25 4,25 4,10 4,05 3,90 3,80 3,65\n\n220\n\n4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — —\n\n_ — — — — — — — — — —\n\n— — — — — — — — — — —\n\n1,45 1,10 — — — — — — — — —\n\n2,60 2,45 2,30 2,00 2,00 1,75 — — — — —\n\n3,05 3,00 3,00 2,80 2,70 2,60 2,35 2,10 1,80 1,40 —\n\n3,95 3,90 3,85 3,65 3.55 3,55 3,35 3,25 3,10 2,85 2,65\n\n4,70 4,65 4,60 4,40 4,35 4,35 4,25 4,15 4,00 3,90 3,75\n\n* Так в оригинале. (Примеч. изд-ва.)\n\n486\n\nПУЭ Таблица П2\n\nНаименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 330 кВ в районах с умеренной пляской проводов\n\nНапряжение ВЛ, кВ\n\nРасстояние по вертикали, м\n\n330\n\n5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре До 4\n\n5\n\n6\n\n8\n\n12\n\n16 и более\n\n— — — — — — — — — — —\n\n1,20 — — — — — — — — — —\n\n2,45 1,85 — — — — — — — — —\n\n2,65 2,50 2,50 — — — — — — —\n\n3,10 3,05 2,95 2,85 2,70 2,50 2,50 2,50 2,25 1,95 1,50\n\n3,70 3,65 3,60 3,55 3,50 3,45 3,40 3,20 3,15 3,00 2,90 Таблица П3\n\nНаименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 500–750 кВ в районах с умеренной пляской проводов Расстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре Напряжение ВЛ, KB\n\nРасстояние по вертикали, м До 4\n\n5\n\n6\n\n8\n\n12 и более\n\n500\n\n6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n— — — — — — — — — — —\n\n1,60 1,25 — — — — — — — — —\n\n2,20 1,90 1,70 1,35 — — — — — — —\n\n3,10 2,95 2,80 2,70 2,50 2,25 2,00 1,50 — — —\n\n4,50 4,40 4,35 4,25 4,20 4,10 4,00 3,90 3,80 3,60 3,45\n\n750\n\n7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0 11,5 12,0 12,5\n\n— — — — — — — — — — —\n\n1,30 0,60 — — — — — — — — —\n\n2,05 1,80 1,45 0,70 — — — — — — — —\n\n3,00 2,90 2,70 2,55 2,35 2,05 1,65 — — — —\n\n4,45 4,40 4,30 4,25 4,15 4,05 3,95 3,65 3,50 3,30 3,10 2,80\n\n487\n\nПриложение 1 к главе 2.5 (обязательное)\n\nТаблица П4 Наименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 35–220 кВ в районах с частой и интенсивной пляской проводов Расстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре Напряжение ВЛ, кВ\n\nРасстояние по вертикали, м До 4\n\n5\n\n6\n\n8\n\n12\n\n16\n\n20\n\n30 и более\n\n35\n\n2,5 3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5\n\n— — — — — — — — — — —\n\n0,7 — — — — — — — — — —\n\n1,20 0,75 — — — — — — — — —\n\n1,90 1,70 1,45 0,90 — — — — — — —\n\n3,10 3,00 2,85 2,70 2,50 2,20 1,80 1,15 — — —\n\n4,15 4,10 4,05 3,95 3,80 3,65 3,50 3,25 2,95 2,60 2,15\n\n5,20 5,15 5,10 5,05 4,95 4,85 4,75 4,60 4,45 4,25 4,00\n\n6,25 6,20 6,20 6,15 6,10 6,00 5,90 5,80 5,65 5,55 5,40\n\n110\n\n3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,5 8,0\n\n— — — — — — — — — —\n\n— — — — — — — — —\n\n1,15 — — — — — — — —\n\n2,00 1,75 1,30 — — — — — —\n\n3,25 3,10 2,95 2,75 2,50 2,15 1,60 — — —\n\n4,35 4,25 4,15 4,05 3,95 3,70 3,50 3,25 2,50 1,90\n\n5,40 5,35 5,30 5,20 5,10 5,00 4,85 4,70 4,25 4,00\n\n6,45 6,40 6,35 6,30 6,25 6,15 6,05 5,90 5,65 5,45\n\n150\n\n3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n0,65 — — — — — — — — — —\n\n1,90 1,50 0,75 — — — — — — — —\n\n3,25 3,10 2,90 2,85 2,30 1,85 0,95 — — — —\n\n4,40 4,30 4,20 4,05 3,85 3,65 3,40 3,10 2,70 2,15 1,15\n\n5,50 5,45 5,35 5,25 5,15 5,00 4,85 4,65 4,40 4,15 3,85\n\n6,55 6,50 6,45 6,40 6,30 6,20 6,05 5,95 5,75 5,60 5,40\n\n220\n\n4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n1,95 1,45 — — — — — — — — —\n\n3,45 3,25 3,05 2,75 2,35 1,75 — — — — —\n\n4,45 4,55 4,40 4,25 4,05 3,80 3,50 3,15 2,70 2,05 —\n\n5,80 5,70 5,60 5,50 5,35 5,20 5,00 4,80 4,55 4,25 3,95\n\n6,85 6,80 6,70 6,65 6,55 6,40 6,30 6,15 5,95 5,75 5,55\n\n488\n\nПУЭ Таблица П5\n\nНаименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 330 кВ в районах с частой и интенсивной пляской проводов Напряжение ВЛ, кВ\n\nРасстояние по вертикали, м\n\n330\n\n5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре До 4\n\n5\n\n6\n\n8\n\n12\n\n16 и более\n\n— — — — — — — — — —\n\n1,20 — — — — — — — — — —\n\n2,45 1,85 — — — — — — — — —\n\n3,80 3,55 3,20 2,80 2,10 — — — — — —\n\n5,80 5,70 5,55 5,40 5,20 4,95 4,70 4,35 3,95 3,40 2,60\n\n7,55 7,45 7,40 7,30 7,20 7,05 6,95 6,75 6,60 6,35 6,10\n\nТаблица П6 Наименьшее смещение проводов соседних ярусов по горизонтали на промежуточных опорах ВЛ 500–750 кВ в районах с частой и интенсивной пляской проводов\n\nНапряжение ВЛ, кВ\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре\n\nРасстояние по вертикали, м До 4\n\n5\n\n6\n\n8\n\n12 и более\n\n500\n\n6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n— — — — — — — — — — —\n\n2,90 2,25 — — — — — — — — —\n\n3,95 3,55 3,10 2,40 — — — — — — —\n\n5,50 5,30 5,05 4,80 4,45 4,05 3,55 2,75 — — —\n\n8,00 7,90 7,80 7,65 7,55 7,40 7,20 7,00 6,80 6,50 6,20\n\n750\n\n7,0 7,5 8,0 8,5 9,0 9,5 10,0 11,0 11,5 12,0 12,5 13,0\n\n— — — — — — — — — — — —\n\n2,50 1,20 — — — — — — — — — —\n\n3,90 3,45 2,75 1,30 — — — — — — — —\n\n5,70 5,45 5,15 4,80 4,40 3,85 3,10 — — — — —\n\n8,40 8,25 8,15 8,00 7,80 7,60 7,40 6,90 6,55 6,20 5,80 5,25\n\n489\n\nПриложение 1 к главе 2.5 (обязательное)\n\nТаблица П7 Наименьшее смещение проводов и тросов по горизонтали на промежуточных опорах ВЛ 35–750 кВ в районах с умеренной пляской проводов Напряжение ВЛ, кВ\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре\n\nРасстояние по вертикали, м\n\nДо 6\n\n8\n\n10\n\n12\n\n14\n\n16\n\n20\n\n35\n\n2,5 3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 9,0\n\n— — — — — — — — — — — — —\n\n1,50 0,55 — — — — — — — — — — —\n\n2,55 1,80 1,00 0,60 — — — — — — — — —\n\n3,35 2,75 2,20 1,55 0,70 — — — — — — — —\n\n3,90 3,40 3,00 2,45 1,85 1,15 0,20 — — — — — —\n\n4,35 4,00 3,55 3,15 2,70 2,15 1,55 0,80 — — — — —\n\n5,85 5,55 5,10 4,75 4,40 3,90 3,60 3,10 2,45 1,70 0,90 — —\n\n110\n\n3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — — — —\n\n0,85 — — — — — — — — — — — —\n\n2,05 1,40 0,40 — — — — — — — — — —\n\n2,95 2,50 1,75 0,95 — — — — — — — — —\n\n3,65 3,20 2,65 2,05 1,35 0,50 — — — — — — —\n\n4,25 3,75 3,35 2,90 2,35 1,75 1,05 0,10 — — — — —\n\n5,80 5,35 5,0 4,60 4,15 3,70 3,25 2,60 1,95 1,15 0,20 — —\n\n150\n\n3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — — —\n\n—— — — — — — — — — — — —\n\n1,45 0,65 — — — — — — — — —\n\n2,60 1,85 1,15 0,10 — — — — — — — —\n\n3,30 2,80 2,25 1,50 0,65 — — — — — — —\n\n3,90 3,50 3,05 2,55 1,95 1,20 0,25 — — — — —\n\n5,50 5,15 4,80 4,40 3,95 3,45 2,80 2,15 1,35 0,45 — —\n\n220\n\n4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 9,0\n\n— — — — — — — — — —\n\n— — — — — — — — — —\n\n0,85 — — — — — — — — —\n\n2,10 1,40 0,50 — — — — — — —\n\n3,05 2,45 1,80 1,00 0,40 — — — — —\n\n3,80 3,30 2,75 2,10 1,45 0,65 — — — —\n\n5,55 5,15 4,65 4,05 3,55 3,05 2,35 1,65 0,75 —\n\n490\n\nПУЭ Окончание табл. П7 Расстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре\n\nНапряжение ВЛ, кВ\n\nРасстояние по вертикали, м До 6\n\n8\n\n10\n\n12\n\n14\n\n16\n\n20\n\n330\n\n5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n— — — — — — — — — — — — —\n\n0,80 — — — — — — — — — — — —\n\n2,15 1,60 1,00 0,05 — — — — — — — — —\n\n2,95 2,60 2,15 1,65 1,05 0,30 — — — — — — —\n\n3,75 3,45 3,10 2,70 2,25 1,80 1,30 0,65 — — — — —\n\n4,40 4,10 3,80 3,50 3,15 2,80 2,45 1,95 1,40 0,80 — — —\n\n4,85 4,55 4,15 3,85 3,45 3,10 2,65 2,05 1,55 0,90 0,20 — —\n\n550\n\n6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5\n\n— — — — — — — — — —\n\n1,55 1,05 0,40 — — — — — — —\n\n2,90 2,55 2,15 1,70 1,20 0,50 — — — —\n\n4,05 3,75 3,45 3,15 2,75 2,30 1,85 1,30 0,60 —\n\n4,35 4,05 3,70 3,35 2,90 2,45 1,95 1,35 0,60 —\n\n4,60 4,25 3,90 3,50 3,10 2,60 2,05 1,45 0,65 —\n\n5,05 4,70 4,25 3,70 3,35 2,80 2,20 1,60 0,75 —\n\n750\n\n7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n— — — — — — — — —\n\n0,70 0,35 — — — — — — —\n\n2,20 1,85 1,35 0,80 0,10 — — — —\n\n3,40 3,10 2,75 2,40 1,95 1,50 0,90 0,25 —\n\n3,65 3,30 2,95 2,55 2,05 1,55 1,00 0,25 —\n\n3,85 3,50 3,10 2,70 2,20 1,65 1,05 0,25 —\n\n4,20 3,80 3,40 2,90 2,40 1,80 1,15 0,30 —\n\n491\n\nПриложение 1 к главе 2.5 (обязательное)\n\nТаблица П8 Наименьшее смещение проводов и тросов по горизонтали на промежуточных опорах ВЛ 35–750 кВ в районах с частой и интенсивной пляской проводов Напряжение ВЛ,кВ\n\nРасстояние по вертикали, м\n\n35\n\nРасстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре До 6\n\n8\n\n10\n\n12\n\n14\n\n16\n\n20\n\n2,5 3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 9,0\n\n—— — — — — — — — — — — — —\n\n1,75 0,70 — — — — — — — — — — —\n\n3,20 2,40 1,40 0,80 — — — — — — — — —\n\n4,50 3,80 3,00 2,10 0,95 — — — — — — — —\n\n5,75 5,10 4,45 3,65 2,75 1,70 0,35 — — — — — —\n\n6,95 6,40 5,75 5,05 4,30 3,40 2,40 1,20 — — — — —\n\n9,35 8,85 8,25 7,65 7,00 6,30 5,55 4,70 3,75 2,70 1,45 — —\n\n110\n\n3,0 3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — — — —\n\n1,00 — — — — — — — — — — — —\n\n2,60 1,70 0,50 — — — — — — — — — —\n\n3,95 3,25 2,35 1,30 — — — — — — — — —\n\n5,30 4,60 3,85 3,00 2,00 0,75 — — — — — — —\n\n6,55 5,90 5,25 4,50 3,65 2,70 1,55 0,10 — — — — —\n\n8,95 8,40 7,80 7,15 6,45 5,75 4,90 4,00 3,00 1,80 0,35 — —\n\n150\n\n3,5 4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — — —\n\n— — — — — — — — — — — —\n\n1,85 0,75 — — — — — — — — —\n\n3,35 2,50 1,50 0,15 — — — — — — — —\n\n4,70 4,00 3,15 2,20 1,00 — — — — — — —\n\n6,00 5,35 4,60 3,60 2,85 1,75 0,40 — — — — —\n\n8,50 7,90 7,30 6,60 5,85 5,05 4,15 3,15 2,00 0,65 — —\n\n4,0 4,5 5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0\n\n— — — — — — — — — — —\n\n— — — — — — — — — — —\n\n1,15 — — — — — — — — — —\n\n2,80 1,85 0,65 — — — — — — — —\n\n4,25 3,45 2,55 1,45 0,50 — — — — — —\n\n5,55 4,85 4,05 3,20 2,15 0,95 — — — — —\n\n8,10 7,50 6,80 6,10 5,35 4,45 3,50 2,45 1,15 — —\n\n220\n\n492\n\nПУЭ Окончание табл. П8 Расстояние по горизонтали, м, при стрелах провеса, м, при среднегодовой температуре\n\nНапряжение ВЛ,кВ\n\nРасстояние по вертикали, м\n\nДо 6\n\n8\n\n10\n\n12\n\n14\n\n16\n\n20\n\n330\n\n5,0 5,5 6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n— — — — — — — — — — — — —\n\n1,15 — — — — — — — — — — — —\n\n3,55 2,65 1,60 0,10 — — — — — — — — —\n\n5,45 4,80 4,00 3,10 2,05 0,65 — — — — — — —\n\n7,25 6,65 6,00 5,30 4,50 3,55 2,50 1,20 — — — — —\n\n8,95 8,40 7,80 7,20 6,50 5,75 4,95 4,05 2,95 1,70 — — —\n\n9,85 9,25 8,55 7,90 7,10 6,30 5,40 4,35 3,20 1,85 0,50 — —\n\n550\n\n6,0 6,5 7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0\n\n—— — — — — — — — — — —\n\n2,75 1,90 0,70 — — — — — — — —\n\n5,15 4,55 3,85 3,05 2,10 0,90 — — — — —\n\n7,25 6,75 6,20 5,60 4,90 4,15 3,30 2,30 1,05 — —\n\n7,75 7,20 6,60 5,95 5,20 4,40 3,50 2,40 1,10 — —\n\n8,20 7,60 6,95 6,25 5,50 4,65 3,65 2,55 1,15 — —\n\n9,00 8,35 7,60 6,65 5,95 5,05 3,95 2,85 1,30 —\n\n750\n\n7,0 7,5 8,0 8,5 9,0 9,5 10,0 10,5 11,0 11,5\n\n— — — — — — — — — —\n\n1,35 0,70 — — — — — — — —\n\n4,15 3,45 2,55 1,55 0,25 — — — — —\n\n6,45 5,85 5,20 4,50 3,70 2,80 1,70 0,40 — —\n\n6,85 6,25 5,55 4,80 3,90 2,95 1,85 0,40 — —\n\n7,25 6,60 5,85 5,05 4,15 3,15 1,95 0,45 — —\n\n7,95 7,20 6,40 5,50 4,50 3,40 2,15 0,55 — —\n\nПриложение 2 к главе 2.5\n\nСПРАВОЧНЫЙ МАТЕРИАЛ К ГЛАВЕ 2.5 ПУЭ. ПЕРЕЧЕНЬ ССЫЛОЧНЫХ НОРМАТИВНЫХ ДОКУМЕНТОВ В соответствии с правилами оформления нормативных документов в тексте главы 2.5 приведены ссылки на строительные нормы и правила (СНиП) и государственные стандарты (ГОСТ) в общем виде без указания их номеров и наименований. Для обеспечения удобства пользования главой 2.5 и во избежание возникновения при этом ошибок ниже приводятся номера параграфов главы 2.5 и наименования и номера относящихся к ним СНиПов и ГОСТов. Параграф\n\nНормативные документы\n\n2.5.9\n\nГОСТ 27751-88 СНиП 2.03.01-84 СНиП 11-23-81 СНиП 2.02.01-83 СНиП 2-25-80\n\n«Надежность строительных конструкций и оснований» «Бетонные и железобетонные конструкции» «Стальные конструкции» «Основания зданий и сооружений» «Деревянные конструкции»\n\n2.5.11\n\nСНиП 2.01.07-85\n\n«Нагрузки и воздействия»\n\n2.5.17\n\nСНиП 23-01-99\n\n«Строительная климатология»\n\n2.5.19\n\nСНиП 32-03-96\n\n«Аэродромы»\n\n2.5.25\n\nСНиП 2.03.11-85\n\n«Защита строительных конструкций от коррозии»\n\n2.5.28\n\nСНиП 2.01.15-90\n\n«Инженерная защита территорий, зданий и сооружений от опасных геологических процессов»\n\n2.5.38\n\nСНиП 23-01-99\n\n«Строительная климатология»\n\n2.5.51\n\nСНиП 2.01.07-85 СНиП 23-01-99\n\n«Нагрузки и воздействия» «Строительная климатология»\n\n2.5.59\n\nСНиП 2.01.07-85\n\n«Нагрузки и воздействия»\n\n2.5.60\n\nСНиП 2.01.07-85\n\n«Нагрузки и воздействия»\n\n2.5.69\n\nСНиП 2.01.07-85\n\n«Нагрузки и воздействия»\n\n2.5.79\n\nГОСТ 3062-80 ГОСТ 3063-80 ГОСТ 3064-80\n\nКанаты стальные одинарной свивки разных типов\n\n2.5.80\n\nГОСТ 15150-69\n\n«Машины, приборы и другие технические изделия. Исполнения для различных климатических районов категорий. Условия эксплуатации, хранения и транспортирования в части воздействия климатических факторов внешней среды»\n\n2.5.87\n\nГОСТ 22012-82 СНиП II-12-77\n\n«Радиопомехи индустриальные от линий электропередачи и электрических подстанций» «Защита от шума»\n\n2.5.133\n\nСНиП 2.03.11-85\n\n«Защита строительных конструкций от коррозии»\n\n2.5.139\n\nСНиП II-7-81\n\n«Строительство в сейсмических районах»\n\n2.5.202\n\nСНиП 2.06.03-85\n\n«Мелиоративные системы и сооружения»\n\n2.5.210\n\nСНиП 2.07.01-89\n\n«Градостроительство. Планировка и застройка городских и сельских поселений»\n\n2.5.215\n\nСНиП 21-01-97\n\n«Пожарная безопасность зданий и сооружений»\n\n494\n\nПУЭ Окончание приложения 2 к главе 2.5\n\nПараграф\n\nНормативные документы\n\n2.5.218\n\nГОСТ 22012-82\n\n«Радиопомехи индустриальные от линий электропередачи и электрических подстанций»\n\n2.5.256\n\nСНиП 2.05.02-85 СНиП 2.05.11-83\n\n«Автомобильные дороги» «Внутрихозяйственные автодороги в колхозах, совхозах и др.»\n\n2.5.260\n\nГОСТ 23457-86\n\n«Технические средства организации дорожного движения»\n\n2.5.262 (сноска)\n\nСНиП 2.05.02-85\n\n«Автомобильные дороги»\n\n2.5.266\n\nСНиП 2.05.09-90\n\n«Трамвайные и троллейбусные линии»\n\n2.5.272\n\nГОСТ 26600-98\n\n«Знаки навигационных внутренних судоходных путей»\n\n2.5.280\n\nСНиП 2.05.06-85\n\n«Магистральные трубопроводы»\n\n2.5.286\n\nСНиП 2.05.06-85\n\n«Магистральные трубопроводы»\n\n2.5.290\n\nСНиП 2.05.06-85\n\n«Магистральные трубопроводы»\n\n2.5.291\n\nСНиП 32-03-96\n\n«Аэродромы»\n\nСНиП 2.07.01-89\n\n«Градостроительство. Планировка и застройка городских и сельских поселений»\n\nПриложение 3 к главе 2.5\n\nУКАЗАНИЯ ПО ПРОЕКТИРОВАНИЮ ОПОР, ФУНДАМЕНТОВ И ОСНОВАНИЙ ВЛ Общие положения. Сочетания нагрузок 1. Конструкции опор, фундаментов и оснований ВЛ должны проектироваться в соответствии со СНиП Госстроя России с учетом настоящих Указаний, составленных применительно к расчету по методу предельных состояний и отражающих особенности проектирования конструкций ВЛ. 2. Опоры, фундаменты и основания ВЛ должны рассчитываться на нагрузку от собственного веса и ветровую нагрузку на конструкции, на нагрузки от проводов, тросов и оборудования ВЛ, а также на нагрузки, обусловленные принятым способом монтажа, на нагрузки от веса монтера и монтажных приспособлений. Опоры, фундаменты и основания должны рассчитываться также на нагрузки и воздействия, которые могут действовать в конкретных условиях, например давление воды, давление льда, размывающее действие воды, давление грунта и т.п., которые принимаются в соответствии с указаниями СНиП Госстроя России или других нормативных документов. 3. Основными характеристиками нагрузок и воздействий являются их нормативные значения, которые устанавливаются в соответствии с требованиями 2.5.88–2.5.95 и п. 5–8 настоящего приложения, а для нагрузок, не регламентированных указанными требованиями, в соответствии со СНиП 2.01.07-85 Госстроя России и другими нормативными документами, утвержденными или согласованными Госстроем России. 4. Возможное отклонение нагрузок в неблагоприятную (большую или меньшую) сторону от их нормативных значений вследствие изменчивости нагрузок или отступлений от условий нормальной эксплуатации учитывается коэффициентом перегрузки. 5. Расчет опор, фундаментов и оснований ВЛ по прочности и устойчивости должен производиться на расчетные нагрузки, получаемые умножением нормативных нагрузок на коэффициенты перегрузок, а в случаях, указанных в п. 9, — и на коэффициенты сочетаний. Расчет опор, фундаментов и их элементов на выносливость и по деформациям производится на нормативные нагрузки. Расчет оснований по деформациям производится на нормативные\n\nнагрузки, вычисленные без учета динамического воздействия порывов ветра на конструкцию опоры (см. п. 13). 6. В зависимости от продолжительности действия нагрузок они подразделяются на постоянные и временные (длительные, кратковременные, особые). К постоянным нагрузкам относятся нагрузки от собственного веса строительных конструкций, проводов, тросов и оборудования ВЛ, от тяжения проводов и тросов при среднегодовой температуре и отсутствии ветра и гололеда, от веса и давления грунтов, от давления воды на фундаменты в руслах рек, а также от воздействия предварительного напряжения конструкций. К длительным нагрузкам относятся нагрузки, создаваемые воздействием неравномерных деформаций оснований, не сопровождающихся изменением структуры грунта, а также воздействием усадки и ползучести бетона. К кратковременным нагрузкам относятся нагрузки от давления ветра на опоры, провода и тросы, от веса гололеда на проводах и тросах, от дополнительного тяжения проводов и тросов сверх их значений при среднегодовой температуре; от давления воды на опоры и фундаменты в поймах рек и от давления льда, нагрузки, возникающие при изготовлении и перевозке конструкций, а также при монтаже конструкций, проводов и тросов. К особым нагрузкам относятся нагрузки, возникающие при обрыве проводов и тросов, а также при сейсмических воздействиях. 7. Опоры, фундаменты и основания ВЛ следует рассчитывать на сочетания нагрузок, действующих в нормальных, аварийных и монтажных режимах, причем в монтажных режимах — с учетом возможности временного усиления отдельных элементов конструкций. Сочетания климатических и других факторов в различных режимах работы конструкции ВЛ (наличие ветра, гололеда, значение температуры, количество оборванных проводов или тросов и пр.) определяются в соответствии с требованиями 2.5.34–2.5.36, 2.5.88–2.5.95. Конструкции опор и фундаментов ВЛ должны также рассчитываться:\n\n496\n\nПУЭ\n\nжелезобетонные опоры: по образованию трещин на действие нормативных постоянных нагрузок (весовых и от тяжения проводов и тросов при среднегодовой температуре при отсутствии ветра и гололеда); по раскрытию трещин в нормальных режимах на действие нормативных постоянных нагрузок и сниженных на 10% кратковременных нормативных нагрузок; деревянные опоры: по прочности на действие постоянных нагрузок; железобетонные фундаменты: по раскрытию трещин в нормальных режимах на действие нормативных постоянных нагрузок и сниженных на 10% кратковременных нормативных нагрузок. 8. Сочетания нагрузок в нормальных и монтажных режимах работы ВЛ относятся к основным сочетаниям, а в аварийных режимах и при сейсмических воздействиях — к особым сочетаниям. 9. При расчете опор, фундаментов и оснований ВЛ по прочности и устойчивости (первая группа предельных состояний) в аварийных режимах и при сейсмических воздействиях расчетные нагрузки от веса гололеда, ветровые нагрузки на опоры, провода и тросы и от тяжения проводов и тросов умножаются на коэффициенты сочетаний: а) в режимах обрыва проводов и тросов: 0,8 — при расчете промежуточных опор с поддерживающими гирляндами, их фундаментов и оснований; 1,0 — при расчете промежуточных опор со штыревыми изоляторами, их фундаментов и оснований; 0,95 — при расчете анкерных опор, их фундаментов и оснований; б) при воздействии сейсмических нагрузок — 0,8.\n\nНормативные нагрузки 10. Нормативные вертикальные нагрузки Gн1, даН, от веса проводов и тросов определяются по формуле Gн1 = pн1 lвес, где pн1 — нормативный вес провода или троса длиной 1 м, который принимается численно равным массе, кг, указанной в ГОСТ или технических условиях; lвес — весовой пролет, м. При определении нагрузок от веса проводов и тросов для промежуточных опор, не отнесенных к конкретным условиям их установки (типовые, унифицированные опоры и т.п.), длину весового пролета рекомендуется принимать равной 1,25 длины габаритного пролета. При определении нагрузок от веса проводов и тросов для расчета конструкций фундаментов промежуточных опор, не привязанных к конкретным\n\nусловиям их установки, анкерных болтов на растяжение, оснований на вырывание и других элементов, условия работы которых утяжеляются при уменьшении весовой нагрузки от проводов и тросов, длину весового пролета рекомендуется принимать равной 0,75 длины габаритного пролета. 11. Нормативные вертикальные нагрузки Gн2, даН, от веса гололеда на проводах и тросах определяются по формуле Gн2 = pH2 lвес, где рн2 — нормативный вес гололедных отложений на 1 м провода или троса, который принимается численно равным массе, кг, определяемой в соответствии с 2.5.22, 2.5.31 и 2.5.32. 12. Нормативная вертикальная нагрузка рн, даН/м2, от веса гололеда, образующегося на конструкциях опор, определяется но формуле рн =0,6bγ, где b — толщина стенки гололеда, мм, принимаемая в соответствии с 2.5.22, 2.5.31 и 2.5.32 с учетом поправочного коэффициента на высоту, указанного СНиП 2.01.07-85 «Нагрузки и воздействия» Госстроя России; 0,6 — коэффициент, который учитывает отношение площади поверхности элемента сооружения, подверженной обледенению, к полной площади поверхности элемента; γ — плотность гололеда, принимаемая равной 0,9 г/см3. При высоте расположения приведенного центра тяжести проводов до 25 м гололедные отложения на конструкциях опор не учитываются. 13. Нормативная ветровая нагрузка на конструкции опор ВЛ определяется как сумма статической и динамической составляющих. Динамическая составляющая ветровой нагрузки на опоры учитывается при любых значениях периода собственных колебаний конструкции. Нормативное значение статической составляющей ветровой нагрузки при направлении ветра, перпендикулярном продольной оси элемента или плоскости фермы, Qнс, даН, определяется по формуле QнC = qcS, где q — скоростной напор ветра, даН/м2, в рассматриваемом режиме работ ВЛ, определяемый в соответствии с 2.5.22, 2.5.23, 2.5.26–2.5.28, 2.5.35, 2.5.36 и 2.5.89; с — аэродинамический коэффициент, определяемый для плоских ферм, пространственных решетчатых конструкций и отдельных элементов по указаниям СНиП 2.01.07–85; S — площадь элемента или площадь фермы, м, вычисленная по ее наружному габариту с учетом обледенения конструкции по указаниям п. 12 в гололедных режимах.\n\n497\n\nПриложение 3 к главе 2.5 Определение ветровой нагрузки при других направлениях ветрового потока принимается по справочным и экспериментальным данным. Для опор высотой до 50 м значение динамической составляющей ветровой нагрузки допускается принимать: для свободностоящих одностоечных стальных опор Qнд = 0,50нс1; для свободностоящих портальных опор Q = 0,60нс2; для стальных и железобетонных опор с оттяжками при шарнирном креплении к фундаментам Qнд = 0,50нс3; для свободностоящих железобетонных опор Qнд = 0,50нс. Нормативное значение динамической составляющей ветровой нагрузки для свободностоящих опор высотой более 50 м определяется в соответствии с указаниями СНиП 2.01.07-85. В расчетах деревянных опор динамическая составляющая не учитывается. 14. Нормативная ветровая нагрузка на провода и тросы, воспринимаемая опорами, определяется по формуле, указанной в 2.5.30. При этом площадь диаметрального сечения провода или д н\n\nтроса определяется при длине, равной длине ветрового пролета. При проектировании промежуточных опор и фундаментов, не привязанных к конкретным условиям их установки (типовых, унифицированных и т.п.), длину ветрового пролета рекомендуется принимать равной длине габаритного пролета.\n\nРасчетные нагрузки и коэффициенты перегрузки 15. Расчетные нагрузки определяются умножением нормативных нагрузок на коэффициенты перегрузки с учетом указаний п. 5 и 9. При расчете конструкций опор, фундаментов и оснований по первой группе предельных состояний (на прочность и устойчивость) коэффициенты перегрузки должны приниматься по таблице. При расчете опор, фундаментов и оснований в монтажных режимах на все виды нагрузок вводится единый коэффициент перегрузки n = 1,1, за исключением нагрузок от массы монтера и монтажных приспособлений, для которых коэффициент перегрузки принимается равным 1,3. 16. Новые типы массовых опор и фундаментов подлежат проверке испытанием опытных образцов.\n\nКоэффициент перегрузки Наименование нагрузки\n\nКоэффициент перегрузки\n\nОт собственного веса строительных конструкций, проводов, тросов и оборудования ВЛ\n\n1,1 (0,9)*\n\nОт веса гололеда на проводах и тросах\n\n2,0\n\nОт веса гололеда на конструкции опоры\n\n1,3\n\nВетровая на конструкции опор: при отсутствии гололеда на проводах и тросах при наличии гололеда на проводах и тросах Ветровая на провода и тросы: свободные от гололеда покрытые гололедом Горизонтальные нагрузки от тяжения проводов и тросов, свободных от гололеда или покрытых гололедом От веса монтеров и монтажных приспособлений\n\n1,2 1,0 (1,2)** 1,2 1,4 1,3(1,5)*** 1,3\n\n* Значение, указанное в скобках, должно приниматься в случае, когда уменьшение вертикальной постоянной нагрузки ухудшает условия работы конструкции (например, при расчете анкерных болтов, фундаментов и оснований при выдергивании). ** Значение, указанное в скобках, принимается в случае учета гололедных отложений на конструкциях опор. *** Значение, указанное в скобках, принимается для проводов с креплением на штыревых изоляторах.\n\n1\n\nТак в оригинале. (Примеч. изд-ва.) Так в оригинале. (Примеч. изд-ва.) 3 Так в оригинале. (Примеч. изд-ва.) 2\n\nПриложение к главе 4.2\n\nСПРАВОЧНЫЙ МАТЕРИАЛ К ГЛАВЕ 4.2 ПУЭ. ПЕРЕЧЕНЬ ССЫЛОЧНЫХ НОРМАТИВНЫХ ДОКУМЕНТОВ В соответствии с правилами оформления нормативных документов в тексте гл. 4.2 приведены ссылки на строительные нормы и правила (СНиП), государственные стандарты (ГОСТ) и санитарные правила и нормы (СанПиН) в общем виде без указания их наименований. Для обеспечения удобства пользования гл. 4.2 и во избежание возникновения при этом ошибок ниже приводятся номера параграфов главы 4.2 и наименования и номера относящихся к ним СНиПов, ГОСТов и СанПиНов. Параграф\n\nНормативные документы\n\n4.2.54\n\nГОСТ 1516.3-96\n\n«Электрооборудование переменного тока на напряжение от 1 до 750 кВ»\n\n4.2.72\n\nГОСТ 12.1.002-84\n\n«Электрические поля промышленной частоты»\n\n4.2.73\n\nСанПиН 2.2.4.723-98\n\n«Переменные магнитные поля промышленной частоты (50 Гц) в производственных условиях»\n\n4.2.80\n\nСанПиН 2.2.4.723-98\n\n«Переменные магнитные поля промышленной частоты (50 ГЦ) в производственных условиях»\n\n4.2.94\n\nСниП 21-01-97\n\n«Пожарная безопасность зданий и сооружений»\n\n4.2.148\n\nГОСТ 1516.3-96\n\n«Электрооборудование переменного тока на напряжение от 1 до 750 кВ»\n\n4.2.154\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальные напряжения от 3,8 до 600 кВ»\n\n4.2.155\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\n4.2.160\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\n4.2.161\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\n4.2.162\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\n4.2.164\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\n4.2.165\n\nГОСТ 16357-83\n\n«Разрядники вентильные переменного тока на номинальное напряжение от 3,8 до 600 кВ»\n\nПриложение 1 к главе 7.3 (справочное)\n\nКАТЕГОРИИ И ГРУППЫ ВЗРЫВООПАСНЫХ СМЕСЕЙ ПО ПИВРЭ И ПИВЭ До введения в действие стандартов на взрывозащищенное электрооборудование последнее разрабатывается и маркируется по «Правилам изготовления взрывозащищенного и рудничного электрооборудования» (ПИВРЭ) ОАА.684.05367. Кроме того, в эксплуатации имеется электрооборудование, разработанное и маркированное по «Правилам изготовления взрывозащищенного электрооборудования (ПИВЭ)», утвержденным в 1960 и 1963 гг. 1. Категории взрывоопасных смесей по ПИВРЭ ОАА.684.053-67 и ПИВЭ, утвержденным в 1960 и 1963 гг., приведены в табл. П1.1. Указанные в табл. П1.1 значения критического зазора непригодны для контроля ширины щели взрывонепроницаемых оболочек в эксплуатации. Контроль параметров взрывозащиты взрывозащищенного электрооборудования необходимо производить по чертежам средств взрывозащиты, имеющимся в эксплуатационных документах на конкретное взрывозащищенное электрооборудование, а при их отсутствии следует руководствоваться гл. 3.4 «Электроустановки во взрывоопасных зонах» ПЭЭП и ПТБ при эксплуатации электроустановок потребителей. 2. Группы взрывоопасных смесей по ПИВРЭ ОАА.684.053-67 приведены в табл. П1.2. 3. Группы взрывоопасных смесей по ПИВЭ приведены в табл. П1.3. 4. При выборе электрооборудования с маркировкой по взрывозащите по ПИВРЭ ОАА.684.053-67 и по ПИВЭ взрывозащищенность электрооборудования для взрывоопасных смесей определяется по табл. ГII.4 и П1.5. 5. Взрывозащищенное электрооборудование, выполненное по ПИВРЭ или ПИВЭ для 2-й категории (цифра 2 в маркировке по взрывозащите), допускается применять во взрывоопасных смесях категории IIВ (указаны в табл. 7.3.3), за исключением взрывоопасных смесей с воздухом коксового\n\nгаза (IIBT1), окиси пропилена (IIBT2), окиси этилена (IIBT2), формальдегида (IIBT2), этилтрихлорсилана (IIBT2), этилена (IIBT2), винилтрихлорсилана (IIBT3) и этилдихлорсилана (IIПТЗ). Возможность применения указанного электрооборудования во взрывоопасных смесях категории ПВ, не перечисленных в табл. 7.3.3, необходимо согласовать с испытательными организациями. 6. Взрывозащищенное электрооборудование, имеющее в маркировке по взрывозащите обозначение 4а и изготовленное по ПИВРЭ, не является взрывозащищенным для взрывоопасных смесей с воздухом ацетилена, метилдихлорсилана и трихлорсилана. 7. При выборе электрооборудования, имеющего взрывонепроницаемую оболочку и изготовленного по ПИВЭ, для взрывоопасных смесей категории ИС необходимо руководствоваться инструкциями по монтажу и эксплуатации на конкретные изделия, в которых указывается, для каких именно взрывоопасных смесей категории ПС электрооборудование является взрывозащищенным. 8. Электрооборудование, изготовленное по ПИВЭ и имеющее в маркировке по взрывозащите обозначение А, является также взрывозащищенным и для взрывоопасных смесей группы Т2, температура самовоспламенения которых выше 360 °С, а электрооборудование, имеющее в маркировке по взрывозащите обозначение Б, является взрывозащищенным и для взрывоопасных смесей, группы ТЗ, температура самовоспламенения которых выше 240 °С. 9. Электрические машины и аппараты с видом взрывозащиты «взрывонепроницаемая оболочка» в средах со взрывоопасными смесями категории 4 по классификации ПИВРЭ и ПИВЭ должны быть установлены так, чтобы взрывонепроницаемые фланцевые зазоры не примыкали вплотную к какой-либо поверхности, а находились от нее на расстоянии не менее 50 мм. Таблица П1.1\n\nКатегории взрывоопасных смесей Категория\n\nКритический зазор, мм\n\n1 2 3 4\n\nБолее 1,00 От 0,65 до 1,00 От 0,35 до 0,65 До 0,35\n\n500\n\nПУЭ Таблица П1.2 Группы взрывоопасных смесей по ПИВРЭ ОАА.684.053-67 Группа\n\nТемпература самовоспламенения, «С\n\nТ1\n\nБолее 450\n\nТ2\n\nБолее 300 до 450\n\nТЗ\n\nБолее 200 до 300\n\nТ4\n\nБолее 135 до 200\n\nТ5\n\nБолее 100 до 135 Таблица П1.3 Группы взрывоопасных смесей по ПИВЭ\n\nГруппа\n\nТемпература самовоспламенения, °С\n\nА\n\nБолее 450\n\nБ\n\nБолее 300 до 450\n\nГ\n\nБолее 175 до 300\n\nД\n\nБолее 120 до 175 Таблица П1.4\n\nКатегория взрывоопасной смеси по классификации ПИВРЭ и ПИВЭ\n\nКатегория взрывоопасной смеси по ГОСТ 12.1.011-78, для которой электрооборудование является взрывозащищенным\n\n1\n\nIIА\n\n2\n\nIIА\n\n3\n\nIIА, IIВ\n\n4\n\nIIА, IIВ, IIС Таблица П 1.5\n\nГруппа взрывоопасной смеси в маркировке по взрывозащите электрооборудования, изготовленного по ПИВРЭ\n\nПИВЭ\n\nТ1\n\nА\n\nГруппа взрывоопасной смеси по ГОСТ 12.1.011-78, для которой электрооборудование является взрывозащищенным\n\nТ1\n\nТ2\n\nБ\n\nТ1, Т2\n\nТ3\n\n—\n\nТ1—Т3\n\nТ4\n\nГ\n\nТ1—Т4\n\nТ5\n\nД\n\nТ1—Т5\n\nПриложение 2 к главе 7.3 (справочное)\n\nМАРКИРОВКА ВЗРЫВОЗАЩИЩЕННОГО ЭЛЕКТРООБОРУДОВАНИЯ ПО ПИВРЭ 1. Взрывозащищенное электрооборудование имеет маркировку с указанием: а) уровня взрывозащиты; б) наивысшей категории и наивысшей группы взрывоопасной смеси, для которой электрооборудование является взрывозащищенным; в) вида или видов взрывозащиты. 2. Маркировка выполняется непосредственно на электрооборудовании в прямоугольной и круглой рамках. В прямоугольной рамке обозначаются уровень взрывозащиты, категория и группа взрывозащитной смеси. На первом месте обозначается буквой уровень взрывозащиты электрооборудования: Повышенной надежности против взрыва . . . . . . . . . . . . . . Н Взрывобезопасное . . . . . . . . . . . . В Особовзрывобезопасное . . . . . . . . . О На втором-четвертом местах обозначаются категории и группа взрывоопасной смеси: категория — цифрой согласно табл. П1.1, группа — буквой Т и цифрой согласно табл. П1.2. В круглой рамке обозначается буквой вид (или виды) взрывозащиты: Взрывонепроницаемая оболочка . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . В Заполнение или продувка оболочки под избыточным давлением . . . . . . . . . . . . . . . . . П Искробезопасная электрическая цепь . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . И Кварцевое заполнение оболочки . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . К Масляное заполнение оболочки . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . М Автоматическое отключение от источника электроэнергии . . . . . . . . . . . . . . . . . . . . А Специальный вид взрывозащиты . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . С Повышенная надежность против взрыва (защита вида «е») . . . . . . . . . . . . . . . . . . . . Н\n\nПримеры маркировки взрывозащищенного электрооборудования по ПИВРЭ приведены в табл. П2.1. Таблица П2.1 Примеры маркировки взрывозащищенного электрооборудования по ПИВЭ\n\nУровень взрывозащиты электрооборудования\n\nЭлектрооборудование повышенной надежности против взрыва\n\nВзрывобезопасное электрооборудование\n\nВид взрывозащиты\n\nКатегория и группа взрывоопасной смеси, для которой предназначено электрооборудование\n\nМаркировка по вэрывозащите\n\nЗащита вида «е»\n\nВсе категории группы Т1-Т4\n\nН4Т4 Н\n\nЗащита вида «е» и взрывонепроницаемая оболочка\n\n1-я и 2-я категории, группы Т1—Т3\n\nН2ТЗ Н В\n\nЗащита вида «е» и искробезопасная электрическая цепь\n\nВсе категории и группы\n\nН4Т5 Н И\n\nМасляное заполнение оболочки и защита вида «е»\n\nТо же\n\nН4Т5 М Н\n\nВзрывонепроницаемая оболочка\n\n1-я и 2-я категории, группы Т1—Т3\n\nВ2Т3 В\n\nИскробезопасная электрическая цепь\n\nВсе категории и группы\n\nВ4Т5 И\n\n502\n\nПУЭ Окончание приложения 2 к главе 7.3\n\nУровень взрывозащиты электрооборудования\n\nОсобо взрывобезопасное электрооборудование\n\nВид взрывозащиты\n\nКатегория и группа взрывоопасной смеси, для которой предназначено электрооборудование\n\nМаркировка по вэрывозащите\n\nКварцевое заполнение оболочки\n\nВсе категории, группа Т1\n\nВ4Т1 К\n\nЗаполнение или продувка оболочки под избыточным давлением\n\nВсе категории, группы Т1—Т4\n\nВ4Т4 П\n\nМасляное заполнение оболочки\n\nВсе категории и группы\n\nВ4Т5 М\n\nСпециальный вид взрывозащиты\n\nВсе категории, группы Т1—Т4\n\nВ4Т4 С\n\nВзрывонепроницаемая оболочка и искробезопасная электрическая цепь\n\nВсе категории, группы Т1—Т3\n\nВ4Т3 В И\n\nВзрывонепроницаемая оболочка, искробезопасная электрическая цепь и специальный вид взрывозащиты\n\nВсе категории и группы\n\nВ4Т5 В И С\n\nИскробезопасная электрическая цепь и специальный вид взрывозащиты\n\n1-я категория, все группы\n\nВ3Т5 И С\n\nИскробезопасная электрическая цепь\n\nВсе категории и группы\n\n04Т5 И\n\nПриложение 3 к главе 7.3 (справочное)\n\nМАРКИРОВКА ВЗРЫВОЗАЩИЩЕННОГО ЭЛЕКТРООБОРУДОВАНИЯ ПО ПИВЭ Электрооборудование, изготовленное по ПИВЭ, на уровни взрывозащиты не подразделяется. Виды взрывозащиты электрооборудования в маркировке по взрывозащите обозначаются теми же буквами, что и по ПИВРЭ ОАА.684.05867 (см. приложение 2, п. 2). В маркировку по взрывозащите электрооборудования в указанной ниже последовательности входят: а) обозначение вида взрывозащиты; б) обозначение наивысшей категории взрывоопасной смеси, для которой электрооборудование является взрывозащищенным (согласно табл. П1.1), если взрывозащита электрооборудования или отдельных его частей обеспечивается взрывонепроницаемой оболочкой; для электрооборудования с остальными видами взрывозащиты, являющегося взрывозащищенным для взрывоопасных смесей всех категорий, вместо обозначения категории взрывоопасной смеси ставится цифра 0; в) обозначение наивысшей группы взрывоопасной смеси, для которой электрооборудование является взрывозащищенным (согласно табл. П1.3). Для электрооборудования с защитой вида «е» (повышенная надежность против взрыва) с искрящими частями, заключенными в оболочку, заполненную маслом или продуваемую под избыточным давлением, вместо цифры 0 ставится обозначение соответствующего вида взрывозащиты: м или П. Для электрооборудования с видом взрывозащиты «искробезопасная электрическая цепь» указывается наименование горючего вещества, на котором оно испытано. Обозначение категории и группы для такого электрооборудования не проставляется. Примеры маркировки взрывозащищенного электрооборудования по ПИВЭ приведены в табл. П3.1. К уровню «электрооборудование повышенной надежности против взрыва» относится электрооборудование, имеющее в маркировке по взрывозащите букву м, а также цифру 2 перед буквой И, например: МНБ, НОГ, Н2А, НПД, НОА,\n\n2И 2ИО , и т. п. бензол водород\n\nЭлектрооборудование с остальными маркировками по взрывозащите, выполненными по ПИВЭ, следует относить к уровню «взрывобезопасное электрооборудование». Таблица П3.1\n\nПримеры маркировки взрывозащищенного электрооборудования по ПИВЭ Вид взрывозащиты электрооборудования\n\nВзрывонепроницаемая оболочка\n\nКатегория и группа взрывоопасной смеси, для которых предназначено электрооборудование\n\nМаркировка по взрывозащите\n\n1-я категория,группа А\n\nВ1А\n\n1–3-я категории, группы А, Б и Г\n\nВ3Г\n\nВсе категории, группа А\n\nВ4А\n\nМасляное заполнение оболочки и взрывонепроницаемая оболочка\n\n1–3-я категории, группа А\n\nМ3А\n\nМасляное заполнение оболочки и защита вида «е»\n\nВсе категории, группы А и Б\n\nМНБ\n\nЗащита вида «е»\n\nВсе категории, группы А, Б и Г\n\nН0Г\n\nЗащита вида «е» и взрывонепроницаемая оболочка\n\n1-я и 2-я категории, группа А\n\nН2А\n\nЗащита вида «е» и заполнение или продувка оболочки под избыточным давлением\n\nВсе категории и группы\n\nНПД\n\n504\n\nПУЭ Окончание табл. П3.1 Вид взрывозащиты электрооборудования\n\nКатегория и группа взрывоопасной смеси, для которых предназначено электрооборудование\n\nЗащита вида «е» и масляное заполнение оболочки\n\nВсе категории и группы\n\nЗащита вида «е» и искробезопасная электрическая цепь\n\nВсе категории, группа А\n\nЗаполнение или продувка оболочки под избыточным давлением\n\nВсе категории и группы\n\nИскробезопасная электрическая цепь и взрывонепроницаемая оболочка\n\n1–3-я категории, группы А, Б и Г\n\nИскробезопасная электрическая цепь\n\nВсе категории и группы\n\nСпециальный вид взрывозащиты\n\nВсе категории, группы А, Б и Г\n\nСпециальный вид взрывозащиты и искробезопасная электрическая цепь\n\nВсе категории и группы\n\nВзрывонепроницаемая оболочка и искробезопасная электрическая цепь\n\n1–3-я категории, группы А, Б и Г\n\nМаркировка по взрывозащите\n\nНМД Н0А\n\n2И бензол 11ОД\n\nИЗГ серный эфир ИО водород С01 СОД ВЗГ\n\nИ водород И серный эфир"
    }
  ]
}