{
  "chapter": "7.2",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электроустановки зрелищных предприятий, клубных учреждений...",
  "points": [
    {
      "num": "7.2.7",
      "title": "Постановочное освещение — освещение, предназначенное для светового оформления театральных постановок...",
      "text": "Постановочное освещение — освещение, предназначенное для светового оформления театральных постановок, концертов, эстрадных и цирковых представлений."
    },
    {
      "num": "7.2.8",
      "title": "Технические аппаратные — помещения, в которых размещаются осветительные и проекционные приборы, устр...",
      "text": "Технические аппаратные — помещения, в которых размещаются осветительные и проекционные приборы, устройства управления постановочным освещением, аппаратура связи, электроакустические и кинотехнологические устройства, электроустановки питания и управления электроприводами механизмов сцены (эстрады, манежа).\n\nОбщие требования. Электроснабжение\n\nГлава 7.2 ЭЛЕКТРОУСТАНОВКИ ЗРЕЛИЩНЫХ ПРЕДПРИЯТИЙ, КЛУБНЫХ УЧРЕЖДЕНИЙ И СПОРТИВНЫХ СООРУЖЕНИЙ Область применения. Определения"
    },
    {
      "num": "7.2.1",
      "title": "Настоящая глава Правил распространяется на электроустановки, расположенные в зданиях зрелищных предп...",
      "text": "Настоящая глава Правил распространяется на электроустановки, расположенные в зданиях зрелищных предприятий со зрительными залами: театров, цирков, кинотеатров, концертных залов, клубов, центров творчества детей и подростков, крытых спортивных сооружений, дворцов спорта, спортивных залов и т.п.\n<table class=\"doc-table\"><thead><tr><th>Кате . Электродви сигнализац оповещения безопаснос . Электропри . Электропри . Электропри кации . Остальные комплексы</th><th>гории электроприемн Наименование гатели пожарных нас ия и пожаротушение, о пожаре, противоп ти и эвакуационного емники постановочно емники сценических емники технических электроприемники, н электроприемников з</th><th>иков зрелищны электроприемн осов, автомат системы прот ожарного зана го освещения механизмов аппаратных и е указанные в даний с залам</th><th>х пре ика ическ иводы веса, систе пп. и вме</th><th>дприят ая пож мной з освещ м звук 1–4, а стимос</th><th>ий по надежности э Кат снабж мен арная ащиты, ения офи- также тью</th><th>лектроснабжения егория по надежности ения при суммарной вм зрительных залов, ч ее 800           800 I III III III III</th><th>электро- естимости ел. и более I II II II III</th></tr></thead><tbody><tr><td>300 мест и</td><td>менее</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.2.2",
      "title": "Электроустановки зрелищных предприятий, кроме требований настоящей главы, должны удовлетворять требо...",
      "text": "Электроустановки зрелищных предприятий, кроме требований настоящей главы, должны удовлетворять требованиям глав разд. 1–6 и гл. 7.1 в той мере, в какой они не изменены настоящей главой."
    },
    {
      "num": "7.2.3",
      "title": "Сцена — специально оборудованная часть здания, предназначенная для показа спектаклей различных жанро...",
      "text": "Сцена — специально оборудованная часть здания, предназначенная для показа спектаклей различных жанров. В состав сцены входят: основная игровая часть (планшет сцены), сообщающаяся со зрительным залом портальным проемом, авансцена, арьерсцена и боковые карманы, объединенные проемами в стенах с основной игровой частью сцены, а также трюм и надколосниковое пространство."
    },
    {
      "num": "7.2.4",
      "title": "Эстрада — часть зрительного зала, предназначенная для эстрадных и концертных выступлений",
      "text": "Эстрада — часть зрительного зала, предназначенная для эстрадных и концертных выступлений. Эстрада может быть отделена от зрительного зала портальной стеной с открытым проемом или находиться в общем объеме со зрительным залом."
    },
    {
      "num": "7.2.5",
      "title": "Манеж — часть зрительного зала, предназначенная для цирковых представлений.",
      "text": "Манеж — часть зрительного зала, предназначенная для цирковых представлений."
    },
    {
      "num": "7.2.6",
      "title": "Сценический подъем — механизм, предназначенный для подъема и спуска декораций, софитов, занавесов и ...",
      "text": "Сценический подъем — механизм, предназначенный для подъема и спуска декораций, софитов, занавесов и другого сценического оборудования."
    },
    {
      "num": "7.2.9",
      "title": "Питание электроприемников должно осуществляться от сети 380/220 В с системой заземления TN-S или TN-...",
      "text": "Питание электроприемников должно осуществляться от сети 380/220 В с системой заземления TN-S или TN-C-S. При реконструкции зрелищных предприятий, имеющих напряжение сети 220/127 или 3×220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления TN-S или TN-C-S."
    },
    {
      "num": "7.2.10",
      "title": "Выбор нестандартного напряжения для электроприемников постановочного освещения и электроустановок ме...",
      "text": "Выбор нестандартного напряжения для электроприемников постановочного освещения и электроустановок механизмов сцены, питаемых от отдельных трансформаторов, выпрямителей или преобразователей, должен осуществляться при проектировании."
    },
    {
      "num": "7.2.11",
      "title": "Все помещения, входящие в состав сцены (эстрады), а также сейфы декораций, склады (декораций, костюм...",
      "text": "Все помещения, входящие в состав сцены (эстрады), а также сейфы декораций, склады (декораций, костюмов, реквизитов, бутафории, мебели и материальные), мастерские (живописные, постижерные, бутафорские, столярные, художника, макетные, трафаретные, объемных декораций, пошивочные, обувные), кладовые (красок, хозяйственные, машиниста и электрика сцены, бельевые), гардеробные для актеров и костюмерные следует относить к пожароопасным зонам класса П-IIa, если указанные помещения по условиям эксплуатации и характеристикам примененного оборудования не отнесены к более высокому классу по взрывопожарной опасности."
    },
    {
      "num": "7.2.12",
      "title": "Категории электроприемников по надежности электроснабжения приведены в табл. 7.2.1.",
      "text": "Категории электроприемников по надежности электроснабжения приведены в табл. 7.2.1."
    },
    {
      "num": "7.2.13",
      "title": "Питание электроустановок зрелищных предприятий может осуществляться как от собственной (абонентской)...",
      "text": "Питание электроустановок зрелищных предприятий может осуществляться как от собственной (абонентской) ТП (встроенной, пристроенной или отдельно стоящей), так и от ТП общего пользования. К линиям 0,4 кВ, питающим зрелищное предприятие от ТП общего пользования, не допускается присоединение электроустановок других потребителей. Допускается осуществлять питание электроустановок других потребителей\n\nГлава 7.2. Электроустановки зрелищных предприятий, клубных учреждений... от собственной (абонентской) ТП зрелищного предприятия."
    },
    {
      "num": "7.2.14",
      "title": "Электроснабжение зрелищного предприятия с суммарным (при нескольких зрительных залах в одном здании)...",
      "text": "Электроснабжение зрелищного предприятия с суммарным (при нескольких зрительных залах в одном здании) количеством мест в зрительных залах 800 и более и детских зрелищных предприятий независимо от количества мест должно удовлетворять следующим требованиям: 1) питание электроприемников рекомендуется выполнять от двух трансформаторов собственной (абонентской) ТП. При нецелесообразности сооружения собственной ТП питание электроприемников следует осуществлять от двух трансформаторов ТП общего пользования; 2) трансформаторы должны получать питание, как правило, от двух независимых источников 6–10 кВ; 3) при отключении одного трансформатора оставшийся в работе трансформатор должен обеспечить питание всех электроприемников зрелищного предприятия; 4) ГРЩ должен иметь две секции шин 380/220 В с устройствами АВР на шинах. Питание секций ГРЩ от трансформаторов следует выполнять взаимно резервируемыми линиями. При совмещении ГРЩ со щитом ТП или КТП АВР устанавливается на щите ТП или КТП."
    },
    {
      "num": "7.2.15",
      "title": "Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах менее 800 до...",
      "text": "Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах менее 800 должно удовлетворять следующим требованиям: 1) питание электроприемников следует выполнять, как правило, от двух трансформаторов ТП общего пользования. Допускается осуществлять питание ГРЩ (ВРУ) зрелищного предприятия от одного трансформатора при условии прокладки от ТП до ГРЩ (ВРУ) двух взаимно резервируемых линий; 2) при отключении одного трансформатора оставшийся в работе трансформатор должен обеспечивать питание основных электроприемников зрелищного предприятия; 3) ГРЩ (ВРУ) должен иметь две секции шин 380/220 В. Питание секций следует предусматривать отдельными взаимно резервируемыми линиями от ТП. Переключение питания на секциях ГРЩ (ВРУ) должно осуществляться, как правило, вручную; 4) для электроприемников I категории по надежности электроснабжения должен быть предусмотрен второй независимый источник питания."
    },
    {
      "num": "7.2.16",
      "title": "Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах до 300 может...",
      "text": "Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах до 300 может осуществляться от одного трансформатора ТП общего пользования.\n\n411"
    },
    {
      "num": "7.2.17",
      "title": "При размещении зрелищного предприятия с суммарным количеством мест до 300, за исключением детских зр...",
      "text": "При размещении зрелищного предприятия с суммарным количеством мест до 300, за исключением детских зрелищных предприятий (см. 7.2.14), в здании другого назначения питание электроприемников зрелищного предприятия допускается осуществлять от общего ГРЩ (ВРУ)."
    },
    {
      "num": "7.2.18",
      "title": "Пристроенные или встроенные ТП с трансформаторами, имеющими масляное заполнение, должны удовлетворят...",
      "text": "Пристроенные или встроенные ТП с трансформаторами, имеющими масляное заполнение, должны удовлетворять требованиям гл. 4.2, а также следующим требованиям: 1) каждый трансформатор должен быть установлен в отдельной камере, имеющей выход только наружу. При применении КТП разрешается установка в одном помещении одной КТП с двумя трансформаторами. Помещения ТП и КТП должны размещаться на первом этаже; 2) двери трансформаторных камер или помещений КТП должны быть расположены на расстоянии не менее 5 м от ближайшей двери для прохода зрителей или эвакуационного выхода; 3) предусматривать выходы (двери) из помещений ТП и КТП непосредственно на пути эвакуации не допускается."
    },
    {
      "num": "7.2.19",
      "title": "Комплектные трансформаторные подстанции с трансформаторами, не имеющими масляного заполнения, могут ...",
      "text": "Комплектные трансформаторные подстанции с трансформаторами, не имеющими масляного заполнения, могут располагаться внутри здания в отдельном помещении. При этом должна быть обеспечена возможность транспортировки оборудования КТП для замены и ремонта."
    },
    {
      "num": "7.2.20",
      "title": "В помещениях ТП, КТП могут размещаться РУ и вращающиеся преобразователи до 1 кВ для питания электроп...",
      "text": "В помещениях ТП, КТП могут размещаться РУ и вращающиеся преобразователи до 1 кВ для питания электроприводов механизмов сцены, шкафы с аккумуляторными батареями и тиристорные регуляторы постановочного освещения при условии обслуживания всего электрооборудования, расположенного в помещении, персоналом объекта."
    },
    {
      "num": "7.2.21",
      "title": "Распределительное устройство ТП выше 1 кВ должно размещаться в отдельном помещении с самостоятельным...",
      "text": "Распределительное устройство ТП выше 1 кВ должно размещаться в отдельном помещении с самостоятельными запирающимися входами для обслуживания персоналом энергоснабжающей организации. Размещение РУ до 1 кВ и выше в одном помещении допускается только при условии их эксплуатации персоналом одной организации (районной электросети или объекта). Требование о размещении РУ до 1 кВ и выше в разных помещениях не распространяется на КТП. Высоковольтная часть КТП в необходимых случаях пломбируется организацией, в ведении которой она находится."
    },
    {
      "num": "7.2.22",
      "title": "К линиям, питающим электроакустические и кинотехнические устройства, подключение других электроприем...",
      "text": "К линиям, питающим электроакустические и кинотехнические устройства, подключение других электроприемников не допускается. 412\n\nПУЭ Таблица 7.2.1 Категории электроприемников зрелищных предприятий по надежности электроснабжения Категория по надежности электроснабжения при суммарной вместимости зрительных залов, чел.\n\nНаименование электроприемника\n\nменее 800\n\n800 и более\n\n1. Электродвигатели пожарных насосов, автоматическая пожарная сигнализация и пожаротушение, системы противодымной защиты, оповещения о пожаре, противопожарного занавеса, освещения безопасности и эвакуационного\n\nI\n\nI\n\n2. Электроприемники постановочного освещения\n\nIII\n\nII\n\n3. Электроприемники сценических механизмов\n\nIII\n\nII\n\n4. Электроприемники технических аппаратных и систем звукофикации\n\nIII\n\nII\n\n5. Остальные электроприемники, не указанные в пп. 1–4, а также комплексы электроприемников зданий с залами вместимостью 300 мест и менее\n\nIII\n\nIII"
    },
    {
      "num": "7.2.23",
      "title": "Питание освещения безопасности и эвакуационного освещения должно выполняться в соответствии с требов...",
      "text": "Питание освещения безопасности и эвакуационного освещения должно выполняться в соответствии с требованиями гл. 6.1 и учетом дополнительных требований, приведенных в 7.2.24 и 7.2.25."
    },
    {
      "num": "7.2.24",
      "title": "Для питания в аварийных режимах освещения безопасности, эвакуационного освещения и пожарной сигнализ...",
      "text": "Для питания в аварийных режимах освещения безопасности, эвакуационного освещения и пожарной сигнализации в зрелищных предприятиях рекомендуется установка аккумуляторных батарей. Установку аккумуляторных батарей для указанных целей в обязательном порядке необходимо предусматривать: 1) в детских зрелищных предприятиях независимо от количества мест и числа источников питания; 2) в зрелищных предприятиях (кроме кинотеатров) с суммарным количеством мест в зрительных залах 800 и более независимо от числа источников питания; 3) при наличии одного источника питания: в клубных учреждениях при суммарном количестве мест в зрительных залах более 500; в остальных зрелищных предприятиях при суммарном количестве мест в зрительных залах более 300. При наличии двух источников питания для указанных в п. 3 зрелищных предприятий аккумуляторные батареи могут не устанавливаться. Аккумуляторные батареи также могут не устанавливаться: в кинотеатрах при суммарном количестве мест в зрительных залах менее 800; в клубных учреждениях при суммарном количестве мест 500 и менее;\n\nв остальных зрелищных предприятиях при количестве мест в зрительных залах 300 и менее."
    },
    {
      "num": "7.2.25",
      "title": "Шкафы с переносными аккумуляторными батареями разрешается устанавливать внутри любых помещений, за и...",
      "text": "Шкафы с переносными аккумуляторными батареями разрешается устанавливать внутри любых помещений, за исключением помещений для зрителей и артистов. Переносные аккумуляторные батареи напряжением до 48 В и емкостью до 150 А·ч для питания аварийного освещения и пожарной сигнализации, устанавливаемые в металлических шкафах с естественной вытяжной вентиляцией наружу здания, могут заряжаться на месте их установки. При этом класс помещения по взрыво- и пожароопасности не меняется. Емкость аккумуляторных батарей должна быть выбрана из расчета непрерывной работы светильников аварийного освещения в течение 1 ч. Кислотные аккумуляторные установки на напряжение выше 48 В и емкостью более 150 А·ч следует выполнять в соответствии с требованиями гл. 5.5.\n\nЭлектрическое освещение"
    },
    {
      "num": "7.2.26",
      "title": "Допустимые отклонения напряжения у осветительных приборов должны соответствовать требованиям ГОСТ 13...",
      "text": "Допустимые отклонения напряжения у осветительных приборов должны соответствовать требованиям ГОСТ 13109-87 «Электрическая энергия. Требования к качеству электрической энергии в электрических сетях общего назначения»."
    },
    {
      "num": "7.2.27",
      "title": "Осветительные приборы постановочного освещения должны иметь предохранительные сетки, исключающие вып...",
      "text": "Осветительные приборы постановочного освещения должны иметь предохранительные сетки, исключающие выпадение светофильтров, линз, ламп, других внутренних частей световых приборов и осколков стекла или кварца в случае разрыва лампы."
    },
    {
      "num": "7.2.28",
      "title": "Постановочное освещение, освещение пюпитров оркестра должно иметь плавное Глава 7.2",
      "text": "Постановочное освещение, освещение пюпитров оркестра должно иметь плавное Глава 7.2. Электроустановки зрелищных предприятий, клубных учреждений... регулирование яркости источников света. Для клубных учреждений при количестве мест в зрительном зале до 500 допускается иметь нерегулируемое освещение."
    },
    {
      "num": "7.2.29",
      "title": "В зрительных залах вместимостью более 500 мест рекомендуется предусматривать плавное регулирование я...",
      "text": "В зрительных залах вместимостью более 500 мест рекомендуется предусматривать плавное регулирование яркости источников света."
    },
    {
      "num": "7.2.30",
      "title": "В помещениях для зрителей должно быть предусмотрено дежурное освещение, обеспечивающее пониженную ос...",
      "text": "В помещениях для зрителей должно быть предусмотрено дежурное освещение, обеспечивающее пониженную освещенность не менее 15% нормируемой в этих помещениях. Допускается использовать в качестве части дежурного освещения аварийное или эвакуационное освещение."
    },
    {
      "num": "7.2.31",
      "title": "В зрительных залах со стационарными киноустановками в случае аварийного прекращения кинопроекции дол...",
      "text": "В зрительных залах со стационарными киноустановками в случае аварийного прекращения кинопроекции должно предусматриваться автоматическое включение светильников, обеспечивающих не менее 15% нормируемой освещенности для режима освещения зала в перерывах между киносеансами."
    },
    {
      "num": "7.2.32",
      "title": "Управление рабочим и дежурным освещением должно быть предусмотрено: для зрительного зала — из аппара...",
      "text": "Управление рабочим и дежурным освещением должно быть предусмотрено: для зрительного зала — из аппаратной управления постановочным освещением, из кинопроекционной, с поста главного билетера или от входа в зрительный зал; для сцены, эстрады — из аппаратной управления постановочным освещением, с пульта на сцене (эстраде); для вестибюлей, фойе, кулуаров, гардеробов, буфетов, санузлов, курительных и других помещений для зрителей — централизованное управление рабочим освещением с поста главного билетера или от входа в зрительный зал, а дежурным освещением, кроме того, из помещения пожарного поста (при его наличии) или ГРЩ."
    },
    {
      "num": "7.2.33",
      "title": "Освещение безопасности должно выполняться в помещениях сцены (эстрады), касс, администратора, гардер...",
      "text": "Освещение безопасности должно выполняться в помещениях сцены (эстрады), касс, администратора, гардероба, постов охраны, пожарного поста, технических аппаратных, здравпунктов, ТП, КТП, ГРЩ, телефонной станции и в помещениях для животных в цирках. Эвакуационное освещение должно быть предусмотрено во всех помещениях, где возможно пребывание более 50 чел., а также на всех лестницах, проходах и других путях эвакуации."
    },
    {
      "num": "7.2.34",
      "title": "Световые указатели должны быть размещены над дверями по путям эвакуации из зрительного зала, со сцен...",
      "text": "Световые указатели должны быть размещены над дверями по путям эвакуации из зрительного зала, со сцены (эстрады, манежа) и из других помещений в направлении выхода из здания и иметь окраску в соответствии с НПБ160-97 «Цвета сигнальные. Знаки пожарной безопасности. Виды, размеры, общие технические требования». Световые указатели должны присоединяться к источнику питания освещения безопасности\n\n413\n\nили эвакуационного освещения или автоматически на него переключаться при исчезновении напряжения на питающих их основных источниках. Световые указатели должны быть включены в течение всего времени пребывания зрителей в здании."
    },
    {
      "num": "7.2.35",
      "title": "Управление освещением безопасности и эвакуационным освещением должно предусматриваться из помещения ...",
      "text": "Управление освещением безопасности и эвакуационным освещением должно предусматриваться из помещения пожарного поста, из щитовой аварийного освещения или с ГРЩ (ВРУ)."
    },
    {
      "num": "7.2.36",
      "title": "Для освещения безопасности и эвакуационного освещения, включаемого или переключаемого на питание от ...",
      "text": "Для освещения безопасности и эвакуационного освещения, включаемого или переключаемого на питание от аккумуляторной установки, должны применяться лампы накаливания. Люминесцентные лампы могут применяться при питании светильников от аккумуляторной установки через преобразователи постоянного тока в переменный."
    },
    {
      "num": "7.2.37",
      "title": "Освещение пюпитров оркестрантов в оркестровой яме должно производиться светильниками, присоединенным...",
      "text": "Освещение пюпитров оркестрантов в оркестровой яме должно производиться светильниками, присоединенными к штепсельным розеткам."
    },
    {
      "num": "7.2.38",
      "title": "В зрелищных предприятиях должна предусматриваться возможность присоединения иллюминационных и реклам...",
      "text": "В зрелищных предприятиях должна предусматриваться возможность присоединения иллюминационных и рекламных установок.\n\nСиловое электрооборудование"
    },
    {
      "num": "7.2.39",
      "title": "Питание электродвигателей пожарных насосов, систем противодымной защиты, пожарной сигнализации и пож...",
      "text": "Питание электродвигателей пожарных насосов, систем противодымной защиты, пожарной сигнализации и пожаротушения, оповещения о пожаре следует предусматривать по самостоятельным линиям от подстанций, ГРЩ или ВРУ."
    },
    {
      "num": "7.2.40",
      "title": "Включение электродвигателей пожарных насосов и систем противодымной защиты и установок противопожарн...",
      "text": "Включение электродвигателей пожарных насосов и систем противодымной защиты и установок противопожарной автоматики должно сопровождаться автоматическим отключением электроприемников систем вентиляции и кондиционирования воздуха. Допускается автоматическое отключение и другого силового электрооборудования, за исключением электродвигателей противопожарного занавеса, циркуляционных насосов и лифтов."
    },
    {
      "num": "7.2.41",
      "title": "Пуск электродвигателей пожарных насосов следует выполнять: дистанционно от кнопок у пожарных кранов ...",
      "text": "Пуск электродвигателей пожарных насосов следует выполнять: дистанционно от кнопок у пожарных кранов — при отсутствии спринклерных и дренчерных устройств; автоматически — при наличии спринклерных и дренчерных устройств с дистанционным дублированием (для пуска и остановки) из помещений пожарного поста и насосной. Пуск электродвигателей пожарных насосов должен контролироваться в помещении пожарного поста световым и звуковым сигналами.\n\n414"
    },
    {
      "num": "7.2.42",
      "title": "Электроприводы механизмов сцены должны автоматически отключаться по достижении механизмами крайних п...",
      "text": "Электроприводы механизмов сцены должны автоматически отключаться по достижении механизмами крайних положений. Электроприводы механизмов сценических подъемов, противопожарного занавеса, подъемноспускных площадок и подъемно-транспортных устройств (кроме тельферных) должны иметь аварийное автоматическое отключение переспуска и переподъема непосредственно в силовой цепи, после срабатывания которого должен быть исключен пуск электроприводов аппаратами ручного или автоматического управления."
    },
    {
      "num": "7.2.43",
      "title": "При количестве сценических подъемов более десяти следует предусматривать на пульте механизмов сцены,...",
      "text": "При количестве сценических подъемов более десяти следует предусматривать на пульте механизмов сцены, а при его отсутствии — на пульте помощника режиссера аппарат управления, обеспечивающий одновременное отключение всех сценических подъемов."
    },
    {
      "num": "7.2.44",
      "title": "Для аварийной остановки всех механизмов, обслуживающих сцену (эстраду, манеж), должны предусматриват...",
      "text": "Для аварийной остановки всех механизмов, обслуживающих сцену (эстраду, манеж), должны предусматриваться отключающие аппараты, располагаемые не менее чем в двух местах, откуда хорошо просматривается работа этих механизмов."
    },
    {
      "num": "7.2.45",
      "title": "Двери в ограждениях вращающейся части сцены (эстрады), подъемно-спускных площадок сцены и оркестра, ...",
      "text": "Двери в ограждениях вращающейся части сцены (эстрады), подъемно-спускных площадок сцены и оркестра, софитов, технологических подъемников должны быть снабжены блокировочными устройствами, отключающими электродвигатели при открывании дверей и исключающими пуск механизмов после закрывания дверей без дополнительных действий (поворот ключа, нажатие кнопки и т.п.)."
    },
    {
      "num": "7.2.46",
      "title": "Механизмы, имеющие кроме электрического привода механический ручной привод, должны быть снабжены бло...",
      "text": "Механизмы, имеющие кроме электрического привода механический ручной привод, должны быть снабжены блокировкой, отключающей электропривод при переходе на ручное управление."
    },
    {
      "num": "7.2.47",
      "title": "Контакты приборов и аппаратов, предназначенные для обеспечения безопасности, должны работать на разм...",
      "text": "Контакты приборов и аппаратов, предназначенные для обеспечения безопасности, должны работать на размыкание соответствующей цепи при исчезновении питания катушки данного прибора или аппарата."
    },
    {
      "num": "7.2.48",
      "title": "Противопожарный занавес должен быть снабжен блокировками, автоматически отключающими электродвигател...",
      "text": "Противопожарный занавес должен быть снабжен блокировками, автоматически отключающими электродвигатель при ослаблении тяговых тросов и гравитационном спуске занавеса. Движение противопожарного занавеса должно сопровождаться световой и звуковой сигнализацией на планшете сцены и в помещении пожарного поста."
    },
    {
      "num": "7.2.49",
      "title": "Управление дымовыми люками должно предусматривать возможность как одновременного открытия всех люков...",
      "text": "Управление дымовыми люками должно предусматривать возможность как одновременного открытия всех люков, так и раздельного открытия и закрытия каждого люка. Допускается предусматривать закрытие дымовых люков вручную.\n\nПУЭ Управление лебедкой дымовых люков должно предусматриваться с планшета сцены, из помещения пожарного поста диспетчерской и помещения лебедки.\n\nПрокладка кабелей и проводов"
    },
    {
      "num": "7.2.50",
      "title": "В дополнение к требованиям гл",
      "text": "В дополнение к требованиям гл. 3.1 должны быть защищены от перегрузки силовые сети в пределах сцены (эстрады, манежа)."
    },
    {
      "num": "7.2.51",
      "title": "Кабели и провода должны приниматься с медными жилами, электропроводки не должны распространять горен...",
      "text": "Кабели и провода должны приниматься с медными жилами, электропроводки не должны распространять горение: в зрительных залах, в том числе в пространстве над залами и за подвесными потолками; на сцене, в чердачных помещениях с горючими конструкциями; для цепей управления противопожарными устройствами, а также линий пожарной и охранной сигнализации, звукофикации, линий постановочного освещения и электроприводов сценических механизмов. В остальных помещениях для питающих и распределительных сетей допускается применение кабелей и проводов с алюминиевыми жилами сечением не менее 16 мм2."
    },
    {
      "num": "7.2.52",
      "title": "В зрительных залах, фойе, буфетах и других помещениях для зрителей электропроводку рекомендуется вып...",
      "text": "В зрительных залах, фойе, буфетах и других помещениях для зрителей электропроводку рекомендуется выполнять скрытой сменяемой."
    },
    {
      "num": "7.2.53",
      "title": "Кабели и провода должны прокладываться в стальных трубах в пределах сцены (эстрады, манежа), а также...",
      "text": "Кабели и провода должны прокладываться в стальных трубах в пределах сцены (эстрады, манежа), а также в зрительных залах независимо от количества мест."
    },
    {
      "num": "7.2.54",
      "title": "Для линий постановочного освещения допускается прокладка в одной стальной трубе до 24 проводов при у...",
      "text": "Для линий постановочного освещения допускается прокладка в одной стальной трубе до 24 проводов при условии, что температура не будет превышать нормированную для изоляции проводов."
    },
    {
      "num": "7.2.55",
      "title": "Линии, питающие осветительные приборы постановочного освещения, размещаемые на передвижных конструкц...",
      "text": "Линии, питающие осветительные приборы постановочного освещения, размещаемые на передвижных конструкциях, следует выполнять гибким медным кабелем."
    },
    {
      "num": "7.2.56",
      "title": "Электропроводки, питающие переносные и передвижные электроприемники и электроприемники на виброизоли...",
      "text": "Электропроводки, питающие переносные и передвижные электроприемники и электроприемники на виброизолирующих основаниях, следует предусматривать в соответствии с требованиями гл. 2.1."
    },
    {
      "num": "7.2.57",
      "title": "Переходы от стационарной электропроводки к подвижной следует выполнять через электрические соедините...",
      "text": "Переходы от стационарной электропроводки к подвижной следует выполнять через электрические соединители (или коробки зажимов), устанавливаемые в доступных для обслуживания местах.\n\nЗащитные меры безопасности"
    },
    {
      "num": "7.2.58",
      "title": "Заземление и защитные меры безопасности электроустановок следует выполнять в соответствии с требован...",
      "text": "Заземление и защитные меры безопасности электроустановок следует выполнять в соответствии с требованиями гл. 1.7, 7.1 и до415\n\nГлава 7.3. Электроустановки во взрывоопасных зонах полнительными требованиями, приведенными в данном разделе."
    },
    {
      "num": "7.2.59",
      "title": "Подвижные металлические конструкции сцены (эстрады, манежа), предназначенные для установки осветител...",
      "text": "Подвижные металлические конструкции сцены (эстрады, манежа), предназначенные для установки осветительных и силовых электроприемников (софитные фермы, портальные кулисы и т.п.), должны быть подключены к защитному заземлению посредством отдельного гибкого медного провода или жилы кабеля, которые не должны одновременно служить проводниками рабочего тока. Подключение вращающейся части сцены и аппаратуры, размещаемой на ней, допускается осуществлять через кольцевой контакт с двойным токосъемом."
    },
    {
      "num": "7.2.60",
      "title": "Металлические корпуса и конструкции кинотехнологических устройств, а также распределительных систем ...",
      "text": "Металлические корпуса и конструкции кинотехнологических устройств, а также распределительных систем и сетей электроакустики, телевидения, связи и сигнализации должны присоединяться к защитному заземлению. Электротехнические и звуковоспроизводящие кинотехнологические установки, а также оборудование связи и телевидения, требующие пониженного уровня шумов, должны подключаться, как правило, к самостоятельному заземляющему устройству, заземлители которого должны находиться на расстоянии не менее 20 м от других заземлителей, а заземляющие проводники должны быть изолированы от проводников защитного заземления электроустановок. Сопротивление самостоятельного заземляющего устройства должно соответствовать требованиям предприятия—изготовителя аппаратуры или ведомственным нормам, но не должно превышать 4 Ом.\n\nГлава 7.3 ЭЛЕКТРОУСТАНОВКИ ВО ВЗРЫВООПАСНЫХ ЗОНАХ Область применения"
    }
  ]
}