{
  "chapter": "7.4",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электроустановки в пожароопасных зонах",
  "points": [
    {
      "num": "7.4.1",
      "title": "Настоящая глава Правил распространяется на электроустановки, размещаемые в пожароопасных зонах внутр...",
      "text": "Настоящая глава Правил распространяется на электроустановки, размещаемые в пожароопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой. Выбор и установка электрооборудования (машин, аппаратов, устройств) и сетей для пожароопасных зон выполняются в соответствии с настоящей главой Правил на основе классификации горючих материалов (жидкостей, пылей и волокон). Требования к электроустановкам жилых и общественных зданий приведены в гл. 7.1, а к электроустановкам зрелищных предприятий, клубных учреждений и спортивных сооружений — в гл. 7.2.\n\nОпределения. Общие требования\n<table class=\"doc-table\"><thead><tr><th></th><th>Минимальные Вид</th><th>допусти в завис установк</th><th>мые степе имости от и и услов</th><th>ни за клас ия ра</th><th>щиты оболоч са пожарооп боты</th><th>ек элект асной зо</th><th>рических ны</th><th>машин Степ для пож П-I</th><th>ень защит ароопасно П-II</th><th>ы оболоч й зоны к П-IIа</th><th>ки ласса П-III</th></tr></thead><tbody><tr><td>Стационарно</td><td>установленные</td><td>машины,</td><td>искрящие</td><td>или с</td><td>искрящими</td><td>частями</td><td>по</td><td>IP44</td><td>IP54*</td><td>IP44</td><td>IP44</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.4.2",
      "title": "Пожароопасной зоной называется пространство внутри и вне помещений, в пределах которого постоянно ил...",
      "text": "Пожароопасной зоной называется пространство внутри и вне помещений, в пределах которого постоянно или периодически обращаются горючие (сгораемые) вещества и в котором они могут находиться при нормальном технологическом процессе или при его нарушениях. Классификация пожароопасных зон приведена в 7.4.3–7.4.6.\n<table class=\"doc-table\"><thead><tr><th>Минимальные д</th><th>опустимые ст зажи Вид</th><th>епени мов в уста</th><th>защиты оболоч зависимости о новки и услови</th><th>ек электриче т класса пож я работы</th><th>ских аппаратов, при ароопасной зоны</th><th>боров, шк Степе для пожа П-I</th><th>афов и с нь защит роопасно П-II</th><th>борок ы оболоч й зоны к П-IIа</th><th>ки ласса П-III</th></tr></thead><tbody><tr><td>Установленные</td><td>стационарно</td><td>или н</td><td>а передвижных</td><td>механизмах и</td><td>установках</td><td>IP44</td><td>IP54</td><td>IP44</td><td>IP44</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.4.3",
      "title": "Зоны класса П-I — зоны, расположенные в помещениях, в которых обращаются горючие жидкости с температ...",
      "text": "Зоны класса П-I — зоны, расположенные в помещениях, в которых обращаются горючие жидкости с температурой вспышки выше 61 °С (см. 7.3.12).\n<table class=\"doc-table\"><thead><tr><th>устимые ти от кл Степень</th><th>степени асса по защиты</th><th>защиты свети жароопасной з светильников</th><th>льни оны для</th><th>ков пожароопасной</th><th>зоны</th><th>класса</th></tr></thead><tbody><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.4.4",
      "title": "Зоны класса П-II— зоны, расположенные в помещениях, в которых выделяются горючие пыль или волокна с ...",
      "text": "Зоны класса П-II— зоны, расположенные в помещениях, в которых выделяются горючие пыль или волокна с нижним концентрационным пределом воспламенения более 65 г/м3 к объему воздуха.\n<table class=\"doc-table\"><thead><tr><th>Каменного Лесоматери Горючих жи</th><th>угля, алов, дкосте</th><th>Отк торфа, дров, щ й</th><th>рытые н грубых епы, оп</th><th>аземные го кормов илок</th><th>склады товой п Склады (сена,</th><th>хранения родукции соломы),</th><th>горюч и обор льна,</th><th>их матери удования конопли,</th><th>алов и в хлопка,</th><th>еществ, зерна</th><th>В Более Более Более</th><th>мести площ 1000 1000 3000</th><th>мость, адь т м3 м3</th></tr></thead><tbody><tr><td>Готовой пр</td><td>одукци</td><td>и и обо</td><td>рудован</td><td>ия в сг</td><td>ораемой</td><td>упаковке</td><td></td><td></td><td></td><td></td><td>Более</td><td>1 га</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.4.5",
      "title": "Зоны класса П-IIа — зоны, расположенные в помещениях, в которых обращаются твердые горючие вещества.",
      "text": "Зоны класса П-IIа — зоны, расположенные в помещениях, в которых обращаются твердые горючие вещества.\n<table class=\"doc-table\"><thead><tr><th>Наименьшее или алю Высота по верхнего пр от уровня</th><th>расстояние о миниевых спл двеса овода ВЛ земли, м</th><th>т оси В авов до 16 (</th><th>Л до 1 грани 1)</th><th>кВ с ц отк 18 (</th><th>неизолированными рытых наземных скл Наим при расчетной с 11)        21 (III</th><th>проводами и адов, переч еньшее расс корости вет )      24 (</th><th>з алюминия, исленных в т тояние, м, ра, м/с (рай IV)       27</th><th>сталеалюминия абл. 7.4.4. оне по ветру) (V)        30 (VI)          33 (VII)</th></tr></thead><tbody><tr><td>До 7</td><td></td><td>17</td><td></td><td>19</td><td>27</td><td>31</td><td>3</td><td>6               41             46</td></tr><tr><td>7,5</td><td></td><td>18</td><td></td><td>20</td><td>31</td><td>33</td><td>3</td><td>8               43             48</td></tr><tr><td>8</td><td></td><td>19</td><td></td><td>21</td><td>35</td><td>35</td><td>4</td><td>0               45             50</td></tr><tr><td>9</td><td></td><td>20,5</td><td></td><td>23</td><td>37</td><td>37</td><td>4</td><td>3               49             53</td></tr><tr><td>10</td><td></td><td>22</td><td></td><td>24</td><td>40</td><td>40</td><td>4</td><td>6               53             57</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.4.6",
      "title": "Зоны класса П-III — расположенные вне помещения зоны, в которых обращаются горючие жидкости с темпер...",
      "text": "Зоны класса П-III — расположенные вне помещения зоны, в которых обращаются горючие жидкости с температурой вспышки выше 61 °С или твердые горючие вещества."
    },
    {
      "num": "7.4.7",
      "title": "Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата...",
      "text": "Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в которых постоянно или периодически обращаются горючие вещества, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих паров, пылей или волокон, не относятся в части их электрооборудования к пожароопасным. Класс среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде. Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к пожароопасным."
    },
    {
      "num": "7.4.8",
      "title": "Зоны в помещениях вытяжных вентиляторов, а также в помещениях приточных вентиляторов (если приточные...",
      "text": "Зоны в помещениях вытяжных вентиляторов, а также в помещениях приточных вентиляторов (если приточные системы работают с применением рециркуляции воздуха), обслуживающих помещения с пожароопасными зонами класса П-II, относятся также к пожароопасным зонам класса П-II. Зоны в помещениях вентиляторов местных отсосов относятся к пожароопасным зонам того же класса, что и обслуживаемая ими зона. Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих пожароопасные зоны класса П-II и пожароопасные зоны любого класса местных отсосов, электродвигатели выбираются как для пожароопасной зоны класса П-III.\n\n441\n\nГлава 7.4. Электроустановки в пожароопасных зонах\n\nТаблица 7.4.1 Минимальные допустимые степени защиты оболочек электрических машин в зависимости от класса пожароопасной зоны Степень защиты оболочки для пожароопасной зоны класса\n\nВид установки и условия работы\n\nП-I\n\nП-II\n\nП-IIа\n\nП-III\n\nСтационарно установленные машины, искрящие или с искрящими частями по условиям работы\n\nIP44\n\nIP54*\n\nIP44\n\nIP44\n\nСтационарно установленные машины, не искрящие и без искрящих частей по условиям работы\n\nIP44\n\nIP44\n\nIP44\n\nIP44\n\nМашины с частями, искрящими и не искрящими по условиям работы, установленные на передвижных механизмах и установках (краны, тельферы, электротележки и т.п.)\n\nIP44\n\nIP54*\n\nIP44\n\nIP44\n\n* До освоения электропромышленностью машин со степенью защиты оболочки IP54 могут применяться машины со степенью защиты оболочки IP44."
    },
    {
      "num": "7.4.9",
      "title": "Определение границ и класса пожароопасных зон должно производиться технологами совместно с электрика...",
      "text": "Определение границ и класса пожароопасных зон должно производиться технологами совместно с электриками проектной или эксплуатационной организации. В помещениях с производствами (и складов) категории В электрооборудование должно удовлетворять, как правило, требованиям гл. 7.4 к электроустановкам в пожароопасных зонах соответствующего класса."
    },
    {
      "num": "7.4.10",
      "title": "При размещении в помещениях или наружных установках единичного пожароопасного оборудования, когда сп...",
      "text": "При размещении в помещениях или наружных установках единичного пожароопасного оборудования, когда специальные меры против распространения пожара не предусмотрены, зона в пределах до 3 м по горизонтали и вертикали от этого оборудования является пожароопасной."
    },
    {
      "num": "7.4.11",
      "title": "При выборе электрооборудования, устанавливаемого в пожароопасных зонах, необходимо учитывать также у...",
      "text": "При выборе электрооборудования, устанавливаемого в пожароопасных зонах, необходимо учитывать также условия окружающей среды (химическую активность, атмосферные осадки и т.п.)."
    },
    {
      "num": "7.4.12",
      "title": "Неподвижные контактные соединения в пожароопасных зонах любого класса должны выполняться сваркой, оп...",
      "text": "Неподвижные контактные соединения в пожароопасных зонах любого класса должны выполняться сваркой, опрессовкой, пайкой, свинчиванием или иным равноценным способом. Разборные контактные соединения должны быть снабжены приспособлением для предотвращения самоотвинчивания."
    },
    {
      "num": "7.4.13",
      "title": "Защита зданий, сооружений и наружных установок, содержащих пожароопасные зоны, от прямых ударов молн...",
      "text": "Защита зданий, сооружений и наружных установок, содержащих пожароопасные зоны, от прямых ударов молнии и вторичных ее проявлений, а также заземление установленного в них оборудования (металлических сосудов, трубопроводов и т.п.), содержащего горючие жидкости, порошкообразные или волокнистые материалы и т.п., для предотвращения искрения, обусловленного статическим электричеством, должны выполняться в соответствии с действующими\n\nнормативами по проектированию и устройству молниезащиты зданий и сооружений и защиты установок от статического электричества. В пожароопасных зонах любого класса должны быть предусмотрены меры для снятия статических зарядов с оборудования."
    },
    {
      "num": "7.4.14",
      "title": "Заземление электрооборудования в пожароопасных зонах должно выполняться в соответствии с гл",
      "text": "Заземление электрооборудования в пожароопасных зонах должно выполняться в соответствии с гл. 1.7. Электрические машины"
    },
    {
      "num": "7.4.15",
      "title": "В пожароопасных зонах любого класса могут применяться электрические машины с классами напряжения до ...",
      "text": "В пожароопасных зонах любого класса могут применяться электрические машины с классами напряжения до 10 кВ при условии, что их оболочки имеют степень защиты по ГОСТ 17494-72 не менее указанной в табл. 7.4.1. В пожароопасных зонах любого класса могут применяться электрические машины, продуваемые чистым воздухом с вентиляцией по замкнутому или разомкнутому циклу. При вентиляции по замкнутому циклу в системе вентиляции должно быть предусмотрено устройство для компенсации потерь воздуха и создания избыточного давления в машинах и воздуховодах. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой машины устанавливаются. До освоения электропромышленностью крупных синхронных машин, машин постоянного тока и статических преобразовательных агрегатов в оболочке со степенью защиты IP44 допускается применять в пожароопасных зонах класса П-IIa машины и агрегаты со степенью защиты оболочки не менее IP20."
    },
    {
      "num": "7.4.16",
      "title": "Воздух для вентиляции электрических машин не должен содержать паров и пыли го442",
      "text": "Воздух для вентиляции электрических машин не должен содержать паров и пыли го442\n\nПУЭ\n\nрючих веществ. Выброс отработавшего воздуха при разомкнутом цикле вентиляции в пожароопасную зону не допускается."
    },
    {
      "num": "7.4.17",
      "title": "Электрооборудование переносного электрифицированного инструмента в пожароопасных зонах любого класса...",
      "text": "Электрооборудование переносного электрифицированного инструмента в пожароопасных зонах любого класса должно быть со степенью защиты оболочки не менее IP44; допускается степень защиты оболочки IP33 при условии выполнения специальных технологических требований к ремонту оборудования в пожароопасных зонах."
    },
    {
      "num": "7.4.18",
      "title": "Электрические машины с частями, нормально искрящими по условиям работы (например, электродвигатели с...",
      "text": "Электрические машины с частями, нормально искрящими по условиям работы (например, электродвигатели с контактными кольцами), должны располагаться на расстоянии не менее 1 м от мест размещения горючих веществ или отделяться от них несгораемым экраном."
    },
    {
      "num": "7.4.19",
      "title": "Для механизмов, установленных в пожароопасных зонах, допускается применение электродвигателей с мень...",
      "text": "Для механизмов, установленных в пожароопасных зонах, допускается применение электродвигателей с меньшей степенью защиты оболочки, чем указано в табл. 7.4.1, при следующих условиях: электродвигатели должны устанавливаться вне пожароопасных зон; привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения.\n\nЭлектрические аппараты и приборы"
    },
    {
      "num": "7.4.20",
      "title": "В пожароопасных зонах могут применяться электрические аппараты, приборы, шкафы и сборки зажимов, име...",
      "text": "В пожароопасных зонах могут применяться электрические аппараты, приборы, шкафы и сборки зажимов, имеющие степень защиты оболочки по ГОСТ 14255-69 не менее указанной в табл. 7.4.2.\n\nДопускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой аппараты и приборы устанавливаются."
    },
    {
      "num": "7.4.21",
      "title": "Аппараты и приборы, устанавливаемые в шкафах, могут иметь меньшую степень защиты оболочки, чем указа...",
      "text": "Аппараты и приборы, устанавливаемые в шкафах, могут иметь меньшую степень защиты оболочки, чем указано в табл. 7.4.2 (в том числе исполнение IP00), при условии, что шкафы имеют степень защиты оболочки не ниже указанной в табл. 7.4.2 для данной пожароопасной зоны."
    },
    {
      "num": "7.4.22",
      "title": "В пожароопасных зонах любого класса могут применяться аппараты, приборы, шкафы и сборки зажимов, про...",
      "text": "В пожароопасных зонах любого класса могут применяться аппараты, приборы, шкафы и сборки зажимов, продуваемые чистым воздухом под избыточным давлением."
    },
    {
      "num": "7.4.23",
      "title": "В пожароопасных зонах любого класса могут применяться аппараты и приборы в маслонаполненном исполнен...",
      "text": "В пожароопасных зонах любого класса могут применяться аппараты и приборы в маслонаполненном исполнении (за исключением кислородных установок и подъемных механизмов, где применение этих аппаратов и приборов запрещается)."
    },
    {
      "num": "7.4.24",
      "title": "Щитки и выключатели осветительных сетей рекомендуется выносить из пожароопасных зон любого класса, е...",
      "text": "Щитки и выключатели осветительных сетей рекомендуется выносить из пожароопасных зон любого класса, если это не вызывает существенного удорожания и расхода цветных металлов. Электроустановки запираемых складских помещений, в которых есть пожароопасные зоны любого класса, должны иметь аппараты для отключения извне силовых и осветительных сетей независимо от наличия отключающих аппаратов внутри помещений. Отключающие аппараты должны быть установлены в ящике из несгораемого материала с приспособлением для пломбирования на ограждающей конструкции из неТаблица 7.4.2\n\nМинимальные допустимые степени защиты оболочек электрических аппаратов, приборов, шкафов и сборок зажимов в зависимости от класса пожароопасной зоны\n\nВид установки и условия работы\n\nСтепень защиты оболочки для пожароопасной зоны класса П-I\n\nП-II\n\nП-IIа\n\nП-III\n\nУстановленные стационарно или на передвижных механизмах и установках (краны, тельферы, эпектротележки и т.п.), искрящие по условиям работы\n\nIP44\n\nIP54\n\nIP44\n\nIP44\n\nУстановленные стационарно или на передвижных механизмах и установках, не искрящие по условиям работы\n\nIP44\n\nIP44\n\nIP44\n\nIP44\n\nШкафы для размещения аппаратов и приборов\n\nIP44\n\nIP54* IP44**\n\nIP44\n\nIP44\n\nКоробки сборок зажимов силовых и вторичных цепей\n\nIP44\n\nIP44\n\nIP44\n\nIP44\n\n* При установке в них аппаратов и приборов, искрящих по условиям работы. До освоения электропромышленностью шкафов со степенью защиты оболочки IP54 могут применяться шкафы со степенью защиты оболочки IP44. ** При установке в них аппаратов и приборов, не искрящих по условиям работы.\n\n443\n\nГлава 7.4. Электроустановки в пожароопасных зонах сгораемого материала, а при ее отсутствии — на отдельной опоре. Отключающие аппараты должны быть доступны для обслуживания в любое время суток."
    },
    {
      "num": "7.4.25",
      "title": "Если в пожароопасных зонах любого класса по условиям производства необходимы электронагревательные п...",
      "text": "Если в пожароопасных зонах любого класса по условиям производства необходимы электронагревательные приборы, то нагреваемые рабочие части их должны быть защищены от соприкосновения с горючими веществами, а сами приборы установлены на поверхности из негорючего материала. Для защиты от теплового излучения электронагревательных приборов необходимо устанавливать экраны из несгораемых материалов. В пожароопасных зонах любого класса складских помещений, а также в зданиях архивов, музеев, галерей, библиотек (кроме специально предназначенных помещений, например, буфетов) применение электронагревательных приборов запрещается.\n\nЭлектрические грузоподъемные механизмы"
    },
    {
      "num": "7.4.26",
      "title": "Степень защиты оболочки электрооборудования, применяемого для кранов, талей и аналогичных им механиз...",
      "text": "Степень защиты оболочки электрооборудования, применяемого для кранов, талей и аналогичных им механизмов, должна соответствовать табл. 7.4.1–7.4.3."
    },
    {
      "num": "7.4.27",
      "title": "Токоподвод подъемных механизмов (кранов, талей и т.п.) в пожароопасных зонах классов П-I и П-II долж...",
      "text": "Токоподвод подъемных механизмов (кранов, талей и т.п.) в пожароопасных зонах классов П-I и П-II должен выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде. В пожароопасных зонах классов П-IIа и П-III допускается применение троллеев и троллейных шинопроводов, но они не должны быть расположены над местами размещения горючих веществ.\n\nРаспределительные устройства, трансформаторные и преобразовательные подстанции"
    },
    {
      "num": "7.4.28",
      "title": "Установка РУ до 1 кВ и выше в пожароопасных зонах любого класса не рекомендуется",
      "text": "Установка РУ до 1 кВ и выше в пожароопасных зонах любого класса не рекомендуется. При необходимости установки РУ в пожароопасных зонах степень защиты его элементов (шкафов и т.п.) должна соответствовать табл. 7.4.2."
    },
    {
      "num": "7.4.29",
      "title": "В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а такж...",
      "text": "В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также зданий и помещений архивов, музеев, картинных галерей, библиотек, допускается на участках, огражденных сетками, открытая установка КТП, КПП с трансформаторами сухими или с негорючим заполнением, а также комплектных конденсаторных установок (ККУ) с негорючим заполнением конденсаторов. При этом степень защиты оболочки шкафов КТП, КПП и ККУ должна быть не менее IP41. Расстояние от КТП, КПП и ККУ до ограждения принимается в соответствии с гл. 4.2. В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также помещений архивов, музеев, картинных галерей, библиотек, могут размещаться встроенные или пристроенные КТП и КПП с маслонаполненными трансформаторами и подстанции с маслонаполненными трансформаторами в закрытых камерах, сооружаемые в соответствии с требованиями гл. 4.2 и 7.4.30."
    },
    {
      "num": "7.4.30",
      "title": "Подстанции с маслонаполненными трансформаторами могут быть встроенными или пристроенными при выполне...",
      "text": "Подстанции с маслонаполненными трансформаторами могут быть встроенными или пристроенными при выполнении следующих условий: 1. Двери и вентиляционные отверстия камер трансформаторов с масляным заполнением не должны выходить в пожароопасные зоны. Таблица 7.4.3\n\nМинимальные допустимые степени защиты светильников в зависимости от класса пожароопасной зоны Степень защиты светильников для пожароопасной зоны класса Источники света, устанавливаемые в светильниках П-I\n\nП-II\n\nП-IIa, а также П-II при наличии местных нижних отсосов и общеобменной вентиляции\n\nП-III\n\nЛампы накаливания\n\nIP53\n\nIP53\n\n2'3\n\n2'3\n\nЛампы ДРЛ\n\nIP53\n\nIP53\n\nIP23\n\nIP23\n\nЛюминесцентные лампы\n\n5'3\n\n5'3\n\nIP23\n\nIP23\n\nП ри м е чани е. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники.\n\n444\n\nПУЭ\n\n2. Отверстия в стенах и полу в местах прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами. 3. Выход из подстанции с маслонаполненными трансформаторами, установленными в камерах, в пожароопасную зону может быть выполнен только из помещения РУ до 1 кВ. При этом дверь должна быть самозакрывающейся и иметь предел огнестойкости не менее 0,6 ч. 4. Выход из помещений КТП и КПП в пожароопасную зону, а также транспортировка трансформаторов КТП и КПП через пожароопасную зону допускаются. При этом дверь предусматривается, как указано в п. 3, а ворота — с пределом огнестойкости не менее 0,6 ч. Примеча ние. РУ, ТП, ПП считаются встроенными, если имеют две или три стены (перегородки), общие со смежными помещениями с пожароопасными зонами, и пристроенными, если имеют только одну стену (перегородку), общую с указанными помещениями."
    },
    {
      "num": "7.4.31",
      "title": "Электрооборудование с масляным заполнением (трансформаторы, батареи конденсаторов, выключатели и т.п...",
      "text": "Электрооборудование с масляным заполнением (трансформаторы, батареи конденсаторов, выключатели и т.п.) может устанавливаться на расстоянии не менее 0,8 м от наружной стены здания с пожароопасными зонами при условии, что расстояние по горизонтали и вертикали от проемов в стене здания до установленного электрооборудования будет не менее 4 м.\n\nЭлектрические светильники"
    },
    {
      "num": "7.4.32",
      "title": "В пожароопасных зонах должны применяться светильники, имеющие степень защиты не менее указанной в та...",
      "text": "В пожароопасных зонах должны применяться светильники, имеющие степень защиты не менее указанной в табл. 7.4.3."
    },
    {
      "num": "7.4.33",
      "title": "Конструкция светильников с лампами ДРЛ должна исключать выпадание из них ламп",
      "text": "Конструкция светильников с лампами ДРЛ должна исключать выпадание из них ламп. Светильники с лампами накаливания должны иметь сплошное силикатное стекло, защищающее лампу. Они не должны иметь отражателей и рассеивателей из сгораемых материалов. В пожароопасных зонах любого класса складских помещений светильники с люминесцентными лампами не должны иметь отражателей и рассеивателей из горючих материалов."
    },
    {
      "num": "7.4.34",
      "title": "Электропроводка внутри светильников с лампами накаливания и ДРЛ до места присоединения внешних прово...",
      "text": "Электропроводка внутри светильников с лампами накаливания и ДРЛ до места присоединения внешних проводников должна выполняться термостойкими проводами."
    },
    {
      "num": "7.4.35",
      "title": "Переносные светильники в пожароопасных зонах любого класса должны иметь степень защиты не менее IP54...",
      "text": "Переносные светильники в пожароопасных зонах любого класса должны иметь степень защиты не менее IP54; стеклянный колпак светильника должен быть защищен металлической сеткой.\n\nЭлектропроводки, токопроводы, воздушные и кабельные линии"
    },
    {
      "num": "7.4.36",
      "title": "В пожароопасных зонах любого класса кабели и провода должны иметь покров и оболочку из материалов, н...",
      "text": "В пожароопасных зонах любого класса кабели и провода должны иметь покров и оболочку из материалов, не распространяющих горение. Применение кабелей с горючей полиэтиленовой изоляцией не допускается."
    },
    {
      "num": "7.4.37",
      "title": "Через пожароопасные зоны любого класса, а также на расстояниях менее 1 м по горизонтали и вертикали ...",
      "text": "Через пожароопасные зоны любого класса, а также на расстояниях менее 1 м по горизонтали и вертикали от пожароопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений."
    },
    {
      "num": "7.4.38",
      "title": "В пожароопасных зонах любого класса применение неизолированных проводов запрещается (исключение см",
      "text": "В пожароопасных зонах любого класса применение неизолированных проводов запрещается (исключение см. в 7.4.27, 7.4.43)."
    },
    {
      "num": "7.4.39",
      "title": "В пожароопасных зонах любого класса разрешаются все виды прокладок кабелей и проводов",
      "text": "В пожароопасных зонах любого класса разрешаются все виды прокладок кабелей и проводов. Расстояние от кабелей и изолированных проводов, прокладываемых открыто непосредственно по конструкциям, на изоляторах, лотках, тросах и т.п. до мест открыто хранимых (размещаемых) горючих веществ, должно быть не менее 1 м. Прокладка незащищенных изолированных проводов с алюминиевыми жилами в пожароопасных зонах любого класса должна производиться в трубах и коробах."
    },
    {
      "num": "7.4.40",
      "title": "По эстакадам с трубопроводами с горючими газами и жидкостями, проходящим по территории с пожароопасн...",
      "text": "По эстакадам с трубопроводами с горючими газами и жидкостями, проходящим по территории с пожароопасной зоной класса П-III, допускается прокладка изолированных проводов в стальных трубах, небронированных кабелей в стальных трубах и коробах, бронированных кабелей открыто. При этом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами."
    },
    {
      "num": "7.4.41",
      "title": "Для передвижных электроприемников должны применяться переносные гибкие кабели с медными жилами, с ре...",
      "text": "Для передвижных электроприемников должны применяться переносные гибкие кабели с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде."
    },
    {
      "num": "7.4.42",
      "title": "Соединительные и ответвительные коробки, применяемые в электропроводках в пожароопасных зонах любого...",
      "text": "Соединительные и ответвительные коробки, применяемые в электропроводках в пожароопасных зонах любого класса, должны иметь степень защиты оболочки не менее IP43. Они должны изготавливаться из стали или другого прочного материала, а их размеры должны обеспечивать удобство монтажа и надежность соединения проводов. Части коробок, выполненные из металла, должны иметь внутри изолирующую выкладку\n\n445\n\nГлава 7.4. Электроустановки в пожароопасных зонах\n\nТаблица 7.4.4 Открытые наземные склады хранения горючих материалов и веществ, готовой продукции и оборудования Вместимость, площадь\n\nСклады\n\nКаменного угля, торфа, грубых кормов (сена, соломы), льна, конопли, хлопка, зерна\n\nБолее 1000 т\n\nЛесоматериалов, дров, щепы, опилок\n\nБолее 1000 м3\n\nГорючих жидкостей\n\nБолее 3000 м3\n\nГотовой продукции и оборудования в сгораемой упаковке\n\nБолее 1 га\n\nТаблица 7.4.5 Наименьшее расстояние от оси ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до границ открытых наземных складов, перечисленных в табл. 7.4.4. Высота подвеса верхнего провода ВЛ от уровня земли, м\n\nНаименьшее расстояние, м, при расчетной скорости ветра, м/с (районе по ветру) 16 (1)\n\n18 (11)\n\n21 (III)\n\n24 (IV)\n\n27 (V)\n\n30 (VI)\n\n33 (VII)\n\nДо 7\n\n17\n\n19\n\n27\n\n31\n\n36\n\n41\n\n46\n\n7,5\n\n18\n\n20\n\n31\n\n33\n\n38\n\n43\n\n48\n\n8\n\n19\n\n21\n\n35\n\n35\n\n40\n\n45\n\n50\n\n9\n\n20,5\n\n23\n\n37\n\n37\n\n43\n\n49\n\n53\n\n10\n\n22\n\n24\n\n40\n\n40\n\n46\n\n53\n\n57\n\nили надежную окраску. Пластмассовые части, кроме применяемых в групповой сети освещения, должны быть изготовлены из трудногорючей пластмассы."
    },
    {
      "num": "7.4.43",
      "title": "В пожароопасных зонах классов П-I, П-II и П-IIa допускается применение шинопроводов до 1 кВ с медным...",
      "text": "В пожароопасных зонах классов П-I, П-II и П-IIa допускается применение шинопроводов до 1 кВ с медными и алюминиевыми шинами со степенью защиты IP20 и выше, при этом в пожароопасных зонах П-I и П-II все шины, в том числе и шины ответвления, должны быть изолированными. В шинопроводах со степенью защиты IP54 и выше шины допускается не изолировать. Неразборные контактные соединения шин должны быть выполнены сваркой, а разборные соединения — с применением приспособлений для предотвращения самоотвинчивания. Температура всех элементов шинопроводов, включая ответвительные коробки, устанавливаемые в пожароопасных зонах класса П-I, не должна превышать 60 °С."
    },
    {
      "num": "7.4.44",
      "title": "Ответвительные коробки с коммутационными и защитными аппаратами, а также разъемные контактные соедин...",
      "text": "Ответвительные коробки с коммутационными и защитными аппаратами, а также разъемные контактные соединения допускается применять в пожароопасных зонах всех классов. При этом ответвительные коробки, установленные на шинопроводах, включая места ввода кабелей (проводов) и места соприкосновения с шинопроводами, должны иметь степень защиты IP44 и выше для пожароопасных зон классов П-I и П-IIa, IP54 и выше для зон класса П-II. Для зон классов П-I и П-II должен быть обеспечен опережающий разрыв цепи ответвления в момент коммутации разъемных контактных соединений. В помещениях архивов, музеев, картинных галерей, библиотек, а также в пожароопасных зонах складских помещений запрещается применение разъемных контактных соединений, за исключением соединений во временных сетях при показе экспозиций."
    },
    {
      "num": "7.4.45",
      "title": "Расстояния от оси ВЛ до пожароопасных зон должны выбираться по 2.4.64 и 2.5.163, за исключением расс...",
      "text": "Расстояния от оси ВЛ до пожароопасных зон должны выбираться по 2.4.64 и 2.5.163, за исключением расстояний от ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до открытых наземных складов, перечисленных в табл. 7.4.4. Расстояние от оси ВЛ до 1 кВ до складов, перечисленных в табл. 7.4.4, должно быть не менее указанного в табл. 7.4.5; данное требование не распространяется на ВЛ наружного освещения, размещаемые на территории складов.\n\n446\n\nПУЭ\n\nГлава 7.5 ЭЛЕКТРОТЕРМИЧЕСКИЕ УСТАНОВКИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г.\n\nОбласть применения"
    }
  ]
}