{
  "chapter": "7.5",
  "section": "7",
  "section_title": "ЭЛЕКТРООБОРУДОВАНИЕ СПЕЦИАЛЬНЫХ УСТАНОВОК",
  "title": "Электротермические установки",
  "points": [
    {
      "num": "7.5.1",
      "title": "Настоящая глава Правил распространяется на производственные и лабораторные установки электропечей и ...",
      "text": "Настоящая глава Правил распространяется на производственные и лабораторные установки электропечей и электронагревательных устройств переменного тока промышленной — 50 Гц, пониженной — ниже 50 Гц, повышенносредней — до 30 кГц, высокой — от 30 кГц до 300 МГц и сверхвысокой частоты — от 300 МГц до 300 ГГц и постоянного (выпрямленного) тока: дуговых прямого (включая вакуумные дуговые), косвенного действия и комбинированного нагрева с преобразованием электроэнергии в тепловую в электрической дуге и в сопротивлении шихты, в том числе руднотермических (рудовосстановительных, ферросплавных), а также плазменных нагревательных и плавильных; индукционных нагревательных (включая закалочные) и плавильных (тигельных и канальных); диэлектрического нагрева; сопротивления прямого и косвенного действия (с любым материалом нагревателя: твердым и жидким), в том числе печей электрошлакового переплава1 — ЭШП, литья — ЭШЛ и наплавки — ЭШН, а также печей электродных расплавления флюса для перечисленных разновидностей электрошлаковых печей; электронно-лучевых; ионных; лазерных. Требования настоящей главы Правил распространяются на все элементы электроустановок перечисленных видов электропечей и электротермических устройств любых конструкций, назначений и режимов работы, а также с любыми средами (воздух, вакуум, инертный газ и т.п.) и давлениями в их рабочих камерах. 1 Дуговой процесс только при «твердом старте» печей ЭШП и лишь весьма короткий промежуток времени, в среднем около 1% периода плавки, причем «твердый старт» в ЭШП используется редко, а в ЭШЛ и ЭШН вообще не применяется. Флюсоплавильные (шлакоплавильные) печи при дуговом процессе также работают относительно короткое время.\n<table class=\"doc-table\"><thead><tr><th>Допустимый дли Размер олосы, мм</th><th>тельный то</th><th>к промышленно алюмин</th><th>й частоты однофа иевых прямоуголь Токовая на</th><th>зных токопров ных шин грузка, А, пр</th><th>одов из шихтова и количестве по</th><th>нного пакета лос в пакете</th><th></th><th></th></tr></thead><tbody><tr><td></td><td>2</td><td>4</td><td>6</td><td>8</td><td>12</td><td>16</td><td>20</td><td>24</td></tr><tr><td>100×10</td><td>1250</td><td>2480</td><td>3705</td><td>4935</td><td>7380</td><td>9850             1</td><td>2 315       1</td><td>4 750</td></tr><tr><td>120×10</td><td>1455</td><td>2885</td><td>4325</td><td>5735</td><td>8600          1</td><td>1 470            1</td><td>4 315       1</td><td>7 155</td></tr><tr><td>140×10</td><td>1685</td><td>3330</td><td>4980</td><td>6625</td><td>9910          1</td><td>3 205            1</td><td>6 490       1</td><td>9 785</td></tr><tr><td>160×10</td><td>1870</td><td>3705</td><td>5545</td><td>7380       1</td><td>1 045         1</td><td>4 710            1</td><td>8 375       2</td><td>2 090</td></tr><tr><td>180×10</td><td>2090</td><td>4135</td><td>6185</td><td>8225       1</td><td>2 315         1</td><td>6 410            2</td><td>0 490       2</td><td>4 610</td></tr><tr><td>200×10</td><td>2310</td><td>4560</td><td>6825</td><td>9090       1</td><td>3 585         1</td><td>8 105            2</td><td>2 605       2</td><td>7 120</td></tr><tr><td>250×10</td><td>2865</td><td>5595</td><td>8390           1</td><td>1 185       1</td><td>6 640         2</td><td>2 185            2</td><td>7 730       3</td><td>3 275</td></tr><tr><td>250×20</td><td>3910</td><td>7755        1</td><td>1 560          1</td><td>5 415       2</td><td>3 075         3</td><td>0 740            3</td><td>8 350       4</td><td>6 060</td></tr><tr><td>300×10</td><td>3330</td><td>6600</td><td>9900           1</td><td>3 200       1</td><td>9 625         2</td><td>6 170            3</td><td>2 710       3</td><td>9 200</td></tr><tr><td>300×20</td><td>4560</td><td>8995        1</td><td>3 440          1</td><td>7 880       2</td><td>6 790         3</td><td>5 720            4</td><td>4 605       5</td><td>3 485</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.2",
      "title": "Электротермические установки и используемое в них электротехническое и другое оборудование кроме тре...",
      "text": "Электротермические установки и используемое в них электротехническое и другое оборудование кроме требований настоящей главы должны удовлетворять также требованиям разд. 1–6 в той мере, в какой они не изменены настоящей главой.\n\nОпределения"
    },
    {
      "num": "7.5.3",
      "title": "Электротермическая установка (ЭТУ) — комплекс функционально связанных элементов: специализированного...",
      "text": "Электротермическая установка (ЭТУ) — комплекс функционально связанных элементов: специализированного электротермического и другого электротехнического, а также механического оборудования, средств управления, автоматики и КИП, обеспечивающих проведение соответствующего технологического процесса. В состав ЭТУ в зависимости от ее назначения и конструктивного исполнения оборудования входят: кабельные линии, электропроводки и токопроводы между элементами установки, а также трубопроводы систем водоохлаждения и гидравлического привода; трубопроводы линий сжатого воздуха, азота, аргона, гелия, водорода, углекислого газа и других газов, водяного пара или вакуума, системы вентиляции и очистки газов, а также элементы строительных конструкций (фундаменты, рабочие площадки и т.п.)."
    },
    {
      "num": "7.5.4",
      "title": "Электротермическое оборудование (ЭТО) — электротехнологическое оборудование, предназначенное для пре...",
      "text": "Электротермическое оборудование (ЭТО) — электротехнологическое оборудование, предназначенное для преобразования электрической энергии в тепловую с целью нагревания (расплавления) материалов. К ЭТО относятся электрические печи (электропечи) и электронагревательные устройства (приборы, аппараты). Электропечи отличаются от электронагревательных устройств тем, что имеют камеру или ванну. В разновидностях ЭТУ, перечисленных в 7.5.1, во входящем в состав этих установок ЭТО электрическая энергия преобразуется в тепловую в основном тремя способами: непосредственно в заданных элементах (элементе) этой цепи или между заданными элементами (например, почти полностью или частично между одним или несколькими электродами и шихтой, слитком) на переменном токе промышленной и пониженной частоты, на постоянном токе, а при использовании в плазменных печах индукционных плазменных горелок — на токе высокой или сверхвысокой частоты; в результате создания у заданного элемента (элементов) указанной цепи электромагнитного поля или электрического поля с последующим превращением в нагреваемом (расплавляемом) материале энергии поля в тепловую энергию; посредством формирования потока электронов, ионов или лазерного луча с воздействием\n\nГлава 7.5. Электротермические установки\n\n447\n\n(вид определяется требованиями технологии) на обрабатываемый материал, как правило, на его поверхность. Рабочее напряжение ЭТУ по номинальному значению делится на три класса: до 50 В переменного или 110 В постоянного тока; более указанного выше напряжения до 1600 В переменного или постоянного тока; более 1600 В переменного или постоянного тока.\n<table class=\"doc-table\"><thead><tr><th>Допусти мер полосы,</th><th>мый длительны из шихтов</th><th>й ток промышленной частот анного пакета медных прям Токовая нагрузк</th><th>ы трехфазных токоп оугольных шин* а, А, при количест</th><th>роводов ве полос в пакете</th><th></th><th></th></tr></thead><tbody><tr><td>мм</td><td>3</td><td>6</td><td>9</td><td>12</td><td>18</td><td>24</td></tr><tr><td>100×10</td><td>1825</td><td>3530</td><td>5225            6</td><td>965                1</td><td>0 340        1</td><td>3 740</td></tr><tr><td>120×10</td><td>2105</td><td>4070</td><td>6035            8</td><td>000                1</td><td>1 940        1</td><td>5 885</td></tr><tr><td>140×10</td><td>2395</td><td>4615</td><td>6845            9</td><td>060                1</td><td>3 470        1</td><td>7 955</td></tr><tr><td>160×10</td><td>2660</td><td>5125</td><td>7565            1</td><td>0 040              1</td><td>4 945        1</td><td>9 850</td></tr><tr><td>180×10</td><td>2930</td><td>5640</td><td>8330            1</td><td>1 015              1</td><td>6 420        2</td><td>1 810</td></tr><tr><td>200×10</td><td>3220</td><td>6185</td><td>9155            1</td><td>2 090              1</td><td>8 050        2</td><td>3 925</td></tr><tr><td>250×10</td><td>3900</td><td>7480                    1</td><td>1 075            1</td><td>4 625              2</td><td>1 810        2</td><td>8 950</td></tr><tr><td>300×10</td><td>4660</td><td>8940                    1</td><td>3 205            1</td><td>7 485              2</td><td>5 990        3</td><td>4 545</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.5",
      "title": "Печная трансформаторная или преобразовательная подстанция — подстанция, входящая в состав ЭТУ, выпол...",
      "text": "Печная трансформаторная или преобразовательная подстанция — подстанция, входящая в состав ЭТУ, выполняющая функции и содержащая элементы, указанные в гл. 4.2 и 4.3.\n<table class=\"doc-table\"><thead><tr><th>рина шины, мм</th><th>Д</th><th>опустимый</th><th>длите из</th><th>льный то двух алю</th><th>к пов миние</th><th>ышен вых</th><th>но-средней прямоуголь Токовая</th><th>част ных ш нагру</th><th>оты токоп ин зка, А, п</th><th>роводов ри частоте,</th><th>Гц</th><th></th></tr></thead><tbody><tr><td></td><td></td><td>5</td><td>00</td><td>1</td><td>000</td><td></td><td>25</td><td>00</td><td></td><td>4000</td><td></td><td>8000     10 000</td></tr><tr><td>25</td><td></td><td>3</td><td>10</td><td></td><td>255</td><td></td><td>20</td><td>5</td><td></td><td>175</td><td></td><td>145       140</td></tr><tr><td>30</td><td></td><td>3</td><td>65</td><td></td><td>305</td><td></td><td>24</td><td>5</td><td></td><td>205</td><td></td><td>180       165</td></tr><tr><td>40</td><td></td><td>4</td><td>90</td><td></td><td>410</td><td></td><td>32</td><td>5</td><td></td><td>265</td><td></td><td>235       210</td></tr><tr><td>50</td><td></td><td>6</td><td>15</td><td></td><td>510</td><td></td><td>41</td><td>0</td><td></td><td>355</td><td></td><td>300       285</td></tr><tr><td>60</td><td></td><td>7</td><td>20</td><td></td><td>605</td><td></td><td>48</td><td>5</td><td></td><td>410</td><td></td><td>355       330</td></tr><tr><td>80</td><td></td><td>9</td><td>60</td><td></td><td>805</td><td></td><td>64</td><td>0</td><td></td><td>545</td><td></td><td>465       435</td></tr><tr><td>100</td><td></td><td>1160</td><td></td><td></td><td>980</td><td></td><td>77</td><td>5</td><td></td><td>670</td><td></td><td>570       535</td></tr><tr><td>120</td><td></td><td>1365</td><td></td><td>1</td><td>140</td><td></td><td>91</td><td>5</td><td></td><td>780</td><td></td><td>670       625</td></tr><tr><td>150</td><td></td><td>1580</td><td></td><td>1</td><td>315</td><td></td><td>105</td><td>0</td><td></td><td>905</td><td></td><td>770       725</td></tr><tr><td>200</td><td></td><td>2040</td><td></td><td>1</td><td>665</td><td></td><td>132</td><td>5</td><td></td><td>1140</td><td></td><td>970       910</td></tr><tr><td>и мечани я :</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>В табл. 7.5.5</td><td>и 7.5.6</td><td>токи при</td><td>ведены</td><td>для нео</td><td>краше</td><td>нных</td><td>шин с рас</td><td>четно</td><td>й толщино</td><td>й, равной 1,</td><td>2 гл</td><td>убины</td></tr><tr><td>проникновения</td><td>тока, с</td><td>зазором</td><td>между</td><td>шинами 2</td><td>0 мм</td><td>при</td><td>установке</td><td>шин н</td><td>а ребро и</td><td>прокладке и</td><td>х в</td><td>гори-</td></tr><tr><td>зонтальной пло</td><td>скости.</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Толщина шин то</td><td>копрово</td><td>дов, допу</td><td>стимые</td><td>длитель</td><td>ные т</td><td>оки</td><td>которых пр</td><td>иведе</td><td>ны в табл</td><td>. 7.5.5 и 7.</td><td>5.6,</td><td>должна</td></tr><tr><td>быть равной ил</td><td>и больш</td><td>е расчетн</td><td>ой; ее</td><td>следует</td><td>выби</td><td>рать</td><td>с учетом</td><td>требо</td><td>ваний к м</td><td>еханической</td><td>проч</td><td>ности</td></tr><tr><td>шин из сортаме</td><td>нта, пр</td><td>иведенног</td><td>о в ст</td><td>андартах</td><td>или</td><td>техн</td><td>ических ус</td><td>ловия</td><td>х.</td><td></td><td></td><td></td></tr><tr><td>Глубина проник</td><td>новения</td><td>тока, h,</td><td>при а</td><td>люминиев</td><td>ых ши</td><td>нах</td><td>в зависимо</td><td>сти о</td><td>т частоты</td><td>переменного</td><td>ток</td><td>а f:</td></tr><tr><td>f, кГц</td><td>0,5</td><td>1,0</td><td>2</td><td>,5    4,</td><td>0</td><td>8,</td><td>0       10</td><td>,0</td><td></td><td></td><td></td><td></td></tr><tr><td>h, мм</td><td>4,2</td><td>3,0</td><td>1</td><td>,9    1,</td><td>5</td><td>1,</td><td>06      0,</td><td>95</td><td></td><td></td><td></td><td></td></tr><tr><td>.5. Электротер</td><td>мически</td><td>е установ</td><td>ки</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>455</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.6",
      "title": "Печной силовой трансформатор (трансформаторный агрегат) или автотрансформатор — соответственно транс...",
      "text": "Печной силовой трансформатор (трансформаторный агрегат) или автотрансформатор — соответственно трансформатор или автотрансформатор ЭТУ, преобразующий электроэнергию переменного тока с напряжения сети на рабочее напряжение электрической печи (электронагревательного устройства). Печной преобразовательный трансформатор — трансформатор, передающий электроэнергию к преобразовательному (выпрямительному) устройству ЭТУ.\n<table class=\"doc-table\"><thead><tr><th></th><th>Токов</th><th>ая нагрузка, А, при ча</th><th>стоте, Гц</th><th></th><th></th></tr></thead><tbody><tr><td>500</td><td>1000</td><td>2500</td><td>4000</td><td>8000              1</td><td>0 000</td></tr><tr><td>355</td><td>295</td><td>230</td><td>205</td><td>175</td><td>165</td></tr><tr><td>425</td><td>350</td><td>275</td><td>245</td><td>210</td><td>195</td></tr><tr><td>570</td><td>465</td><td>370</td><td>330</td><td>280</td><td>265</td></tr><tr><td>705</td><td>585</td><td>460</td><td>410</td><td>350</td><td>330</td></tr><tr><td>835</td><td>685</td><td>545</td><td>495</td><td>420</td><td>395</td></tr><tr><td>100</td><td>915</td><td>725</td><td>645</td><td>550</td><td>515</td></tr><tr><td>325</td><td>1130</td><td>895</td><td>785</td><td>675</td><td>630</td></tr><tr><td>420</td><td>1325</td><td>1045</td><td>915</td><td>785</td><td>735</td></tr><tr><td>860</td><td>1515</td><td>1205</td><td>1060</td><td>910</td><td>845</td></tr><tr><td>350</td><td>1920</td><td>1485</td><td>1340              1</td><td>140               1</td><td>070</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.7",
      "title": "Печной выключатель — выключатель, коммутирующий главные силовые цепи переменного тока ЭТУ, оперативн...",
      "text": "Печной выключатель — выключатель, коммутирующий главные силовые цепи переменного тока ЭТУ, оперативно-защитный или оперативный выключатель, функции которого приведены в 7.5.10.\n\nсредней, высокой или сверхвысокой частоты, рекомендуется снабжать преобразователями, присоединяемыми к питающим электрическим сетям общего назначения непосредственно или через самостоятельные печные (силовые, преобразовательные) трансформаторы. Печными (силовыми) трансформаторами или автотрансформаторами рекомендуется оборудовать также ЭТУ промышленной частоты с дуговыми печами (вне зависимости от их напряжения и мощности) и установки с печами1 индукционными и сопротивления, работающие на напряжении, отличающемся от напряжения электрической сети общего назначения, или с печами индукционными и сопротивления однофазными единичной мощностью 0,4 МВт и более, трехфазными — 1,6 МВт и более. Преобразователи и печные (преобразовательные) трансформаторы (автотрансформаторы), как правило, должны иметь вторичное напряжение в соответствии с требованиями технологического процесса, а первичное напряжение ЭТУ должно выбираться с учетом техникоэкономической целесообразности. Печные трансформаторы (автотрансформаторы) и преобразователи, как правило, должны снабжаться устройствами для регулирования напряжения, когда это необходимо по условиям проведения технологического процесса.\n<table class=\"doc-table\"><thead><tr><th>Наружный ней</th><th>Допу диаметр</th><th>стимый трубы, внутре</th><th>длительный ток повышенно-средней частоты то из двух алюминиевых концентрических труб мм нней                0,5              1,0</th><th>копровод Токовая</th><th>ов нагрузка, А 2,5</th><th>, при 4,</th><th>частотe, 0</th><th>кГц 8,0        10,0</th></tr></thead><tbody><tr><td>150</td><td></td><td></td><td>110             1330             1110</td><td></td><td>885</td><td>77</td><td>0</td><td>640        615</td></tr><tr><td></td><td></td><td></td><td>90             1000             835</td><td></td><td>665</td><td>57</td><td>0</td><td>480        455</td></tr><tr><td></td><td></td><td></td><td>70              800             670</td><td></td><td>530</td><td>46</td><td>5</td><td>385        370</td></tr><tr><td>180</td><td></td><td></td><td>140             1660             1400</td><td></td><td>1095</td><td>95</td><td>0</td><td>800        760</td></tr><tr><td></td><td></td><td></td><td>120             1280             1075</td><td></td><td>855</td><td>74</td><td>0</td><td>620        590</td></tr><tr><td></td><td></td><td></td><td>100             1030             905</td><td></td><td>720</td><td>62</td><td>0</td><td>520        495</td></tr><tr><td>200</td><td></td><td></td><td>160             1890             1590</td><td></td><td>1260</td><td>108</td><td>0</td><td>910        865</td></tr><tr><td></td><td></td><td></td><td>140             1480             1230</td><td></td><td>980</td><td>845</td><td></td><td>710        675</td></tr><tr><td></td><td></td><td></td><td>120             1260             1070</td><td></td><td>840</td><td>725</td><td></td><td>610        580</td></tr><tr><td>220</td><td></td><td></td><td>180             2185             1755</td><td></td><td>1390</td><td>120</td><td>0</td><td>1010          960</td></tr><tr><td></td><td></td><td></td><td>160             1660             1390</td><td></td><td>1100</td><td>950</td><td></td><td>800          760</td></tr><tr><td></td><td></td><td></td><td>140             1425             1185</td><td></td><td>940</td><td>815</td><td></td><td>685          650</td></tr><tr><td>240</td><td></td><td></td><td>200             2310             1940</td><td></td><td>1520</td><td>131</td><td>5</td><td>1115         1050</td></tr><tr><td></td><td></td><td></td><td>180             1850             1550</td><td></td><td>1230</td><td>106</td><td>5</td><td>895          850</td></tr><tr><td></td><td></td><td></td><td>160             1630             1365</td><td></td><td>1080</td><td>930</td><td></td><td>785          745</td></tr><tr><td>260</td><td></td><td></td><td>220             2530             2130</td><td></td><td>1780</td><td>145</td><td>0</td><td>1220         1160</td></tr><tr><td></td><td></td><td></td><td>200             2040             1710</td><td></td><td>1355</td><td>116</td><td>5</td><td>980          930</td></tr><tr><td></td><td></td><td></td><td>180             1820             1530</td><td></td><td>1210</td><td>104</td><td>0</td><td>875          830</td></tr><tr><td>280</td><td></td><td></td><td>240             2780             2320</td><td></td><td>1850</td><td>159</td><td>0</td><td>1335         1270</td></tr><tr><td></td><td></td><td></td><td>220             2220             1865</td><td></td><td>1480</td><td>127</td><td>5</td><td>1075         1020</td></tr><tr><td></td><td></td><td></td><td>200             2000             1685</td><td></td><td>1320</td><td>115</td><td>0</td><td>960          930</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.10",
      "title": "Первичная цепь каждой ЭТУ, как правило, должна содержать следующие коммутационные и защитные аппарат...",
      "text": "Первичная цепь каждой ЭТУ, как правило, должна содержать следующие коммутационные и защитные аппараты в зависимости от напряжения питающей электросети промышленной частоты: до 1 кВ — выключатель (рубильник с дугогасящими контактами, пакетный выключатель) на вводе и предохранители, или блок выключатель—предохранитель, или автоматический выключатель с электромагнитными и тепловыми расцепителями; выше 1 кВ — разъединитель (отделитель, разъемное контактное соединение КРУ) на вводе и выключатель оперативно-защитного назначения или разъединитель (отделитель, разъемное контактное соединение КРУ) и два выключателя — оперативный и защитный. Для включения электротермического устройства мощностью менее 1 кВт в электрическую сеть до 1 кВ допускается использовать на вводе втычные разъемные контактные соединения, присоединяемые к линии (магистральной или радиальной), устройство защиты которой установлено в силовом (осветительном) пункте или щитке.\n\nОбщие требования\n<table class=\"doc-table\"><thead><tr><th>Сече оводяще</th><th>Доп ние й жи</th><th>устимый длительный то на напряжен лы, мм2</th><th>к повышенно-средн ие 1 кВ при одноф</th><th>ей частоты кабеле азной нагрузке* Токовая н</th><th>й марки СГ агрузка, А, при ч</th><th>астоте, кГц</th><th></th><th></th></tr></thead><tbody><tr><td></td><td></td><td></td><td>0,5</td><td>1,0</td><td>2,5</td><td>4,0</td><td>8,0</td><td>10,0</td></tr><tr><td>2 ×</td><td>25</td><td></td><td>115</td><td>95</td><td>76</td><td>70</td><td>57</td><td>55</td></tr><tr><td>2 ×</td><td>35</td><td></td><td>130</td><td>110</td><td>86</td><td>75</td><td>65</td><td>60</td></tr><tr><td>2 ×</td><td>50</td><td></td><td>150</td><td>120</td><td>96</td><td>90</td><td>75</td><td>70</td></tr><tr><td>2 ×</td><td>70</td><td></td><td>180</td><td>150</td><td>115</td><td>105</td><td>90</td><td>85</td></tr><tr><td>2 ×</td><td>95</td><td></td><td>205</td><td>170</td><td>135</td><td>120</td><td>100</td><td>95</td></tr><tr><td>2 ×</td><td>120</td><td></td><td>225</td><td>190</td><td>150</td><td>130</td><td>115</td><td>105</td></tr><tr><td>2 ×</td><td>150</td><td></td><td>260</td><td>215</td><td>170</td><td>150</td><td>130</td><td>120</td></tr><tr><td>3 ×</td><td>25</td><td></td><td>135</td><td>110</td><td>90</td><td>75</td><td>65</td><td>60</td></tr><tr><td>3 ×</td><td>35</td><td></td><td>160</td><td>125</td><td>100</td><td>90</td><td>75</td><td>70</td></tr><tr><td>3 ×</td><td>50</td><td></td><td>180</td><td>150</td><td>115</td><td>105</td><td>90</td><td>85</td></tr><tr><td>3 ×</td><td>70</td><td></td><td>210</td><td>170</td><td>135</td><td>120</td><td>105</td><td>95</td></tr><tr><td>3 ×</td><td>95</td><td></td><td>245</td><td>195</td><td>155</td><td>140</td><td>115</td><td>110</td></tr><tr><td>3 ×</td><td>120</td><td></td><td>285</td><td>230</td><td>180</td><td>165</td><td>135</td><td>130</td></tr><tr><td>3 ×</td><td>150</td><td></td><td>305</td><td>260</td><td>205</td><td>180</td><td>155</td><td>145</td></tr><tr><td>3 ×</td><td>185</td><td></td><td>340</td><td>280</td><td>220</td><td>200</td><td>165</td><td>160</td></tr><tr><td>3 ×</td><td>240</td><td></td><td>375</td><td>310</td><td>250</td><td>225</td><td>185</td><td>180</td></tr><tr><td>× 50 +</td><td>1 ×</td><td>25</td><td>290</td><td>235</td><td>185</td><td>165</td><td>135</td><td>130</td></tr><tr><td>× 70 +</td><td>1 ×</td><td>35</td><td>320</td><td>265</td><td>210</td><td>190</td><td>155</td><td>150</td></tr><tr><td>× 95 +</td><td>1 ×</td><td>50</td><td>385</td><td>325</td><td>250</td><td>225</td><td>190</td><td>180</td></tr><tr><td>× 120 +</td><td>1 ×</td><td>50</td><td>430</td><td>355</td><td>280</td><td>250</td><td>210</td><td>200</td></tr><tr><td>× 150 +</td><td>1 ×</td><td>70</td><td>470</td><td>385</td><td>310</td><td>275</td><td>230</td><td>220</td></tr><tr><td>× 185 +</td><td>1 ×</td><td>70</td><td>510</td><td>430</td><td>340</td><td>300</td><td>250</td><td>240</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.8",
      "title": "Категория электроприемников основного оборудования и вспомогательных механизмов, а также объем резер...",
      "text": "Категория электроприемников основного оборудования и вспомогательных механизмов, а также объем резервирования электрической части должны определяться с учетом особенностей ЭТУ и предъявляемых действующими стандартами, нормами и правилами требований к оборудованию ЭТУ, системам снабжения его водой, газами, сжатым воздухом, создания и поддержания в рабочих камерах давления или разрежения. К III категории рекомендуется относить электроприемники ЭТУ цехов и участков несерийного производства: кузнечных, штамповочных, прессовых, механических, механосборочных и окрасочных; цехов и участков (отделений и мастерских) инструментальных, сварочных, сборного железобетона, деревообрабатывающих и деревообделочных, экспериментальных, ремонтных, а также лабораторий, испытательных станций, гаражей, депо, административных зданий."
    },
    {
      "num": "7.5.9",
      "title": "ЭТУ, в которых электрическая энергия преобразуется в тепловую на постоянном токе, переменном токе по...",
      "text": "ЭТУ, в которых электрическая энергия преобразуется в тепловую на постоянном токе, переменном токе пониженной, повышенно1 Здесь и далее в гл. 7.5 помимо электропечей имеются в виду также и электронагревательные устройства.\n\n448 В первичных цепях ЭТУ напряжением до 1 кВ допускается в качестве вводных коммутационных аппаратов использовать рубильники без дугогасящих контактов при условии, что коммутация ими выполняется без нагрузки. Выключатели напряжением выше 1 кВ оперативно-защитного назначения в ЭТУ, как правило, должны выполнять операции включения и отключения электротермического оборудования (печей или устройств), обусловленные эксплуатационными особенностями его работы, и защиту от КЗ и ненормальных режимов работы. Оперативные выключатели напряжением выше 1 кВ ЭТУ должны выполнять оперативные и часть защитных функций, объем которых определяется при конкретном проектировании, но на них не должна возлагаться защита от КЗ (кроме эксплуатационных КЗ, не устраняемых в случае неисправности системы автоматического регулирования печи), которую должны осуществлять защитные выключатели. Оперативно-защитные и оперативные выключатели напряжением выше 1 кВ допускается устанавливать как на печных подстанциях, так и в цеховых (заводских и т.п.) распределительных устройствах. Допускается устанавливать один защитный выключатель для защиты группы электротермических установок.\n<table class=\"doc-table\"><thead><tr><th>Допу роводящ</th><th>стим ей ж</th><th>ый длительный на напря илы, мм3</th><th>ток повышен жение 1 кВ</th><th>но-средней частот при однофазной на Токовая н</th><th>ы кабелей марк грузке агрузка, А, пр</th><th>и АСГ и часто тe, кГц</th><th></th><th></th></tr></thead><tbody><tr><td></td><td></td><td></td><td>0,5</td><td>1,0</td><td>2,5</td><td>4,0</td><td>8,0</td><td>10,0</td></tr><tr><td>2×25</td><td></td><td></td><td>100</td><td>80</td><td>66</td><td>55</td><td>47</td><td>45</td></tr><tr><td>2×35</td><td></td><td></td><td>115</td><td>95</td><td>75</td><td>65</td><td>55</td><td>50</td></tr><tr><td>2×50</td><td></td><td></td><td>130</td><td>105</td><td>85</td><td>75</td><td>62</td><td>60</td></tr><tr><td>2×70</td><td></td><td></td><td>155</td><td>130</td><td>100</td><td>90</td><td>75</td><td>70</td></tr><tr><td>2×95</td><td></td><td></td><td>180</td><td>150</td><td>120</td><td>100</td><td>85</td><td>80</td></tr><tr><td>2×120</td><td></td><td></td><td>200</td><td>170</td><td>135</td><td>115</td><td>105</td><td>90</td></tr><tr><td>2×150</td><td></td><td></td><td>225</td><td>185</td><td>150</td><td>130</td><td>110</td><td>105</td></tr><tr><td>3×25</td><td></td><td></td><td>115</td><td>95</td><td>75</td><td>60</td><td>55</td><td>50</td></tr><tr><td>3×35</td><td></td><td></td><td>135</td><td>110</td><td>85</td><td>75</td><td>65</td><td>60</td></tr><tr><td>3×50</td><td></td><td></td><td>155</td><td>130</td><td>100</td><td>90</td><td>75</td><td>70</td></tr><tr><td>3×70</td><td></td><td></td><td>180</td><td>150</td><td>120</td><td>100</td><td>90</td><td>80</td></tr><tr><td>3×95</td><td></td><td></td><td>205</td><td>170</td><td>135</td><td>120</td><td>100</td><td>95</td></tr><tr><td>3×120</td><td></td><td></td><td>230</td><td>200</td><td>160</td><td>140</td><td>115</td><td>110</td></tr><tr><td>3×150</td><td></td><td></td><td>250</td><td>220</td><td>180</td><td>150</td><td>125</td><td>120</td></tr><tr><td>3×185</td><td></td><td></td><td>280</td><td>250</td><td>195</td><td>170</td><td>140</td><td>135</td></tr><tr><td>3×240</td><td></td><td></td><td>325</td><td>285</td><td>220</td><td>190</td><td>155</td><td>150</td></tr><tr><td>×50 + 1</td><td>× 2</td><td>5</td><td>235</td><td>205</td><td>160</td><td>140</td><td>115</td><td>110</td></tr><tr><td>× 70 +</td><td>1 ×</td><td>35</td><td>280</td><td>230</td><td>185</td><td>165</td><td>135</td><td>130</td></tr><tr><td>× 95 +</td><td>1 ×</td><td>50</td><td>335</td><td>280</td><td>220</td><td>190</td><td>160</td><td>150</td></tr><tr><td>120 +</td><td>1 ×</td><td>50</td><td>370</td><td>310</td><td>250</td><td>215</td><td>180</td><td>170</td></tr><tr><td>150 +</td><td>1 ×</td><td>70</td><td>415</td><td>340</td><td>260</td><td>230</td><td>195</td><td>190</td></tr><tr><td>185 +</td><td>1 ×</td><td>70</td><td>450</td><td>375</td><td>300</td><td>255</td><td>210</td><td>205</td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.11",
      "title": "В электрических цепях напряжением выше 1 кВ с числом коммутационных операций в среднем пять циклов в...",
      "text": "В электрических цепях напряжением выше 1 кВ с числом коммутационных операций в среднем пять циклов включения-отключения в сутки и более должны применяться специальные выключатели повышенной механической и электрической износостойкости, соответствующие требованиям действующих стандартов.\n<table class=\"doc-table\"><thead><tr><th>ность электр лектронагрев устройства,</th><th>Сопротивление изоляции токо опечи ательного MB·А                        д</th><th>проводов вторичных т Наименьшее сопроти о 1,0              о</th><th>окоподв вление т 1,0 д</th><th>одов изоляции*, кОм, для о 1,6              о</th><th>токопро т 1,6 д</th><th>водов о 3,0         о</th><th>т 3,0 д</th><th>о 15,0</th></tr></thead><tbody><tr><td>До 5</td><td></td><td>10</td><td>20</td><td></td><td>100</td><td></td><td>500</td><td></td></tr><tr><td>От 5 до 25</td><td></td><td>5</td><td>10</td><td></td><td>50</td><td></td><td>250</td><td></td></tr><tr><td>От 25</td><td></td><td>2,5</td><td></td><td>5</td><td>25</td><td></td><td>100</td><td></td></tr></tbody></table>",
      "has_html": true
    },
    {
      "num": "7.5.12",
      "title": "Электрическую нагрузку присоединяемых к электрической сети общего назначения нескольких однофазных э...",
      "text": "Электрическую нагрузку присоединяемых к электрической сети общего назначения нескольких однофазных электроприемников ЭТУ рекомендуется распределять между тремя фазами сети таким образом, чтобы во всех возможных эксплуатационных режимах работы несимметрия напряжений, вызываемая их нагрузкой, как правило, не превышала бы значений, допускаемых действующим стандартом. В случаях, когда такое условие при выбранной точке присоединения к сети общего назначения однофазных электроприемников ЭТУ не соблюдается и при этом нецелесообразно (по технико-экономическим показателям) присоединять эти электроприемники к более мощной электрической сети (т. е. к точке сети с большей мощностью КЗ), рекомендуется снабжать ЭТУ симметрирующим устройством или параметрическим источником тока либо устанавливать коммутационные аппараты, с помощью которых возможно перераспределение нагрузки\n\nПУЭ однофазных электроприемников между фазами трехфазной сети (при нечастом возникновении несимметрии в процессе работы)."
    },
    {
      "num": "7.5.13",
      "title": "Электрическая нагрузка ЭТУ, как правило, не должна вызывать в электрических сетях общего назначения ...",
      "text": "Электрическая нагрузка ЭТУ, как правило, не должна вызывать в электрических сетях общего назначения несинусоидальности кривой напряжения, при которой не соблюдается требование действующего стандарта. При необходимости рекомендуется снабжать печные понижающие или преобразовательные подстанции или питающие их цеховые (заводские) трансформаторные подстанции фильтрами высших и в некоторых случаях низших гармоник либо принимать другие меры, уменьшающие искажение формы кривой напряжения электрической сети."
    },
    {
      "num": "7.5.14",
      "title": "Коэффициент мощности ЭТУ, присоединяемых к электрическим сетям общего назначения, как правило, долже...",
      "text": "Коэффициент мощности ЭТУ, присоединяемых к электрическим сетям общего назначения, как правило, должен быть не ниже 0,98. ЭТУ единичной мощностью 0,4 МВт и более, естественный коэффициент мощности которых ниже указанного значения, рекомендуется снабжать индивидуальными компенсирующими устройствами, которые не следует включать в ЭТУ, если технико-экономическими расчетами выявлены явные преимущества групповой компенсации."
    },
    {
      "num": "7.5.15",
      "title": "Для ЭТУ, присоединяемых к электрическим сетям общего назначения, для которых в качестве компенсирующ...",
      "text": "Для ЭТУ, присоединяемых к электрическим сетям общего назначения, для которых в качестве компенсирующего устройства используются конденсаторные батареи, схему включения конденсаторов (параллельно или последовательно с электротермическим оборудованием), как правило, следует выбирать на основе технико-экономических расчетов, характера изменения индуктивной нагрузки установки и формы кривой напряжения, определяемой составом высших гармоник."
    },
    {
      "num": "7.5.16",
      "title": "Напряжение печных (включая преобразовательные) подстанций, в том числе внутрицеховых, количество, мо...",
      "text": "Напряжение печных (включая преобразовательные) подстанций, в том числе внутрицеховых, количество, мощность устанавливаемых в них трансформаторов, автотрансформаторов, преобразователей или реакторов, как сухих, так и маслонаполненных или заполненных экологически безопасной негорючей жидкостью, высота (отметка) их расположения по отношению к полу первого этажа здания, расстояние между камерами с маслонаполненным оборудованием разных подстанций не ограничиваются при условии, что рядом могут располагаться только две камеры (два помещения) с маслонаполненным оборудованием печных трансформаторных или преобразовательных подстанций, разделенные стеной с пределом огнестойкости, указанным в 7.5.22 для несущих стен; расстояние до расположенных в одном ряду с ними аналогичных двух1 камер (помещений) при их суммарном 1\n\nИли одной при их суммарном числе три или пять.\n\nГлава 7.5. Электротермические установки\n\n449\n\nчисле до шести должно быть не менее 1,5 м, при большем числе после каждых шести камер (помещений) следует устраивать проезд шириной не менее 4 м."
    },
    {
      "num": "7.5.17",
      "title": "Под маслонаполненным оборудованием печных подстанций должны сооружаться: при массе масла в одном бак...",
      "text": "Под маслонаполненным оборудованием печных подстанций должны сооружаться: при массе масла в одном баке (полюсе) до 60 кг — порог или пандус для удержания полного объема; при массе масла в одном баке (полюсе) от 60 до 600 кг — приямок или маслоприемник для удержания полного объема масла; при массе масла более 600 кг — маслоприемник на 20% объема масла с отводом в маслосборный бак. Маслосборный бак должен быть подземными и располагаться вне зданий на расстоянии не менее 9 м от стен I—II степеней огнестойкости и не менее 12 м от стен III—IV степеней огнестойкости по СНиП 21-01-97 «Пожарная безопасность зданий и сооружений». Маслоприемник должен перекрываться металлической решеткой, поверх которой следует насыпать слой промытого просеянного гравия или непористого щебня с частицами от 30 до 70 мм толщиной не менее 250 мм."
    },
    {
      "num": "7.5.18",
      "title": "Под устройствами для приема масла не допускается располагать помещения с постоянным пребыванием люде...",
      "text": "Под устройствами для приема масла не допускается располагать помещения с постоянным пребыванием людей. Ниже них пульт управления ЭТУ может находиться только в отдельном помещении, имеющем защитный гидроизолированный потолок, исключающий попадание масла в пультовое помещение даже при малой вероятности появления течи из любых устройств для приема масла. Должна быть обеспечена возможность систематического осмотра гидроизоляции потолка, предел его огнестойкости — не менее 0,75 ч."
    },
    {
      "num": "7.5.19",
      "title": "Вместимость подземного сборного бака должна быть не менее суммарного объема масла в оборудовании, ус...",
      "text": "Вместимость подземного сборного бака должна быть не менее суммарного объема масла в оборудовании, установленном в камере, а при присоединении к сборному баку нескольких камер — не менее наибольшего суммарного объема масла одной из камер."
    },
    {
      "num": "7.5.20",
      "title": "Внутренний диаметр маслоотводных труб, соединяющих маслоприемники с подземным сборным баком, определ...",
      "text": "Внутренний диаметр маслоотводных труб, соединяющих маслоприемники с подземным сборным баком, определяется по формуле\n\nЭтот диаметр должен быть не менее 100 мм. Маслоотводные трубы со стороны маслоприемников должны закрываться съемными сетками из латуни или нержавеющей стали с размерами ячеек 3×3 мм. При необходимости поворота трассы радиус изгиба трубы (труб) должен быть не меньше пяти диаметров трубы. На горизонтальных участках труба должна иметь уклон не менее 0,02 в сторону сборного бака. При всех условиях время удаления масла в подземный сборный бак должно быть менее 0,75 ч."
    },
    {
      "num": "7.5.21",
      "title": "Камеры (помещения) с маслонаполненным электрооборудованием следует снабжать автоматическими системам...",
      "text": "Камеры (помещения) с маслонаполненным электрооборудованием следует снабжать автоматическими системами пожаротушения при суммарном количестве масла, превышающем 10 т —для камер (помещений), расположенных на отметке первого этажа и выше, и 0,6 т — для камер (помещений), расположенных ниже отметки первого этажа. Эти системы пожаротушения должны иметь помимо автоматического также и ручные режимы пуска (местный — для опробования и дистанционный — с пульта управления ЭТУ). При суммарном количестве масла в указанных камерах (помещениях) менее 10 и 0,6 т соответственно они должны оборудоваться пожарной сигнализацией."
    },
    {
      "num": "7.5.22",
      "title": "При установке трансформаторов, преобразователей и другого электрооборудования ЭТУ в камере внутрицех...",
      "text": "При установке трансформаторов, преобразователей и другого электрооборудования ЭТУ в камере внутрицеховой печной (в том числе преобразовательной) подстанции или в другом отдельном помещении (вне отдельных помещений — камер — устанавливать электрооборудование ЭТУ при количестве масла в нем более 60 кг не допускается, за исключением расположения его вне зданий согласно гл. 4.2) его строительные конструкции, в зависимости от массы масла в данном помещении, должны иметь пределы огнестойкости не ниже I степени по СНиП 21-01-97."
    },
    {
      "num": "7.5.23",
      "title": "Оборудование ЭТУ вне зависимости от его номинального напряжения допускается размещать непосредственн...",
      "text": "Оборудование ЭТУ вне зависимости от его номинального напряжения допускается размещать непосредственно в производственных помещениях, если его исполнение соответствует условиям среды в данном помещении. При этом во взрыво-, пожароопасных и наружных зонах помещений допускается размещать только такое оборудование ЭТУ, которое имеет нормируемые для данной среды уровни и виды взрывозащиты или соответствующую степень защиты оболочки. Конструкция и расположение самого оборудования и ограждений должны обеспечивать безопасность персонала и исключать возможность механического повреждения оборудоваD ≥ 40 M / n ,\n\nгде М — масса масла в оборудовании, расположенном в камере (помещении) над данным маслоприемником, т; п — число труб, прокладываемых от маслоприемника до подземного сборного бака.\n\n450 ния и случайных прикосновений персонала к токоведущим и вращающимся частям. Если длина электропечи, электронагревательного устройства или нагреваемого изделия такова, что выполнение ограждений токоведущих частей вызывает значительное усложнение конструкции или затрудняет обслуживание ЭТУ, допускается устанавливать вокруг печи или устройства в целом ограждение высотой не менее 2 м с блокированием, исключающим возможность открывания дверей до отключения установки."
    },
    {
      "num": "7.5.24",
      "title": "Силовое электрооборудование напряжением до 1,6 кВ и выше, относящееся к одной ЭТУ (печные трансформа...",
      "text": "Силовое электрооборудование напряжением до 1,6 кВ и выше, относящееся к одной ЭТУ (печные трансформаторы, статические преобразователи, реакторы, печные выключатели, разъединители и т.п.), а также вспомогательное оборудование гидравлических приводов и систем охлаждения печных трансформаторов и преобразователей (насосы замкнутых систем водяного и масляно-водяного охлаждения, теплообменники, абсорберы, вентиляторы и др.) допускается устанавливать в общей камере. Указанное электрооборудование должно иметь ограждение открытых токоведущих частей, а оперативное управление приводами коммутационных аппаратов должно быть вынесено за пределы камеры. Электрооборудование нескольких ЭТУ рекомендуется в обоснованных случаях располагать в общих электропомещениях, например в электромашинных помещениях с соблюдением требований гл. 5.1."
    },
    {
      "num": "7.5.25",
      "title": "Трансформаторы, преобразовательные устройства и агрегаты ЭТУ (двигательгенераторные и статические — ...",
      "text": "Трансформаторы, преобразовательные устройства и агрегаты ЭТУ (двигательгенераторные и статические — ионные и электронные, в том числе полупроводниковые устройства и ламповые генераторы) рекомендуется располагать на минимально возможном расстоянии от присоединенных к ним электропечей и электротермических устройств (аппаратов). Минимальные расстояния в свету от наиболее выступающих частей печного трансформатора, расположенных на высоте до 1,9 м от пола, до стенок трансформаторных камер при отсутствии в камерах другого оборудования рекомендуется принимать: до передней стенки камеры (со стороны печи или другого электротермического устройства) — 0,4 м для трансформаторов мощностью менее 0,4 MB·А; 0,6 м — от 0,4 до 12,5 МВ·А; 0,8 м — более 12,5 МВ·А; до боковых и задней стенок камеры — 0,8 м при мощности трансформатора менее 0,4 МВ·А; 1,0 м — от 0,4 до 12,5 MB·А; 1,2 м — более 12,5 MB·А; до соседнего печного трансформатора (автотрансформатора)— 1 м при мощности до 12,5 MB·А; 1,2 м — более 12,5 МВ·А для вновь\n\nПУЭ проектируемых печных подстанций и соответственно 0,8 и 1 м — для реконструируемых; допускается уменьшение указанных расстояний на 0,2 м на длине не более 1 м. При совместной установке в общей камере печных трансформаторов и другого оборудования (согласно 7.5.24) ширину проходов и расстояние между оборудованием, а также между оборудованием и стенками камеры рекомендуется принимать на 10–20% больше указанных значений."
    },
    {
      "num": "7.5.26",
      "title": "ЭТУ должны быть снабжены блокировками, обеспечивающими безопасное обслуживание электрооборудования и...",
      "text": "ЭТУ должны быть снабжены блокировками, обеспечивающими безопасное обслуживание электрооборудования и механизмов этих установок, а также правильную последовательность оперативных переключений. Открывание дверей, расположенных вне электропомещений шкафов, а также дверей камер (помещений), имеющих доступные для прикосновения токоведущие части, должно быть возможно лишь после снятия напряжения с установки, двери должны иметь блокирование, действующее на снятие напряжения с установки без выдержки времени."
    },
    {
      "num": "7.5.27",
      "title": "ЭТУ должны быть оборудованы устройствами защиты в соответствии с требованиями гл",
      "text": "ЭТУ должны быть оборудованы устройствами защиты в соответствии с требованиями гл. 3.1 и 3.2. Защита дуговых печей и дуговых печей сопротивления должна выполняться в соответствии с требованиями, изложенными в 7.5.46, индукционных — в 7.5.54 (см. также 7.5.38)."
    },
    {
      "num": "7.5.28",
      "title": "ЭТУ, как правило, должны иметь автоматические регуляторы электрического режима работы, за исключение...",
      "text": "ЭТУ, как правило, должны иметь автоматические регуляторы электрического режима работы, за исключением ЭТУ, в которых их применение нецелесообразно по технологическим или технико-экономическим причинам. Для установок, в которых при регулировании электрического режима (или для защиты от перегрузки) необходимо учитывать значение переменного тока, трансформаторы (или другие датчики) тока, как правило, следует устанавливать на стороне низшего напряжения. В ЭТУ с большими значениями тока во вторичных токоподводах трансформаторы тока допускается устанавливать на стороне высшего напряжения. При этом, если печной трансформатор имеет переменный коэффициент трансформации, рекомендуется использовать согласующие устройства."
    },
    {
      "num": "7.5.29",
      "title": "Измерительные приборы и аппараты защиты, а также аппараты управления ЭТУ должны устанавливаться так,...",
      "text": "Измерительные приборы и аппараты защиты, а также аппараты управления ЭТУ должны устанавливаться так, чтобы была исключена возможность их перегрева (от тепловых излучений и других причин). Щиты и пульты (аппараты) управления ЭТУ должны, как правило, располагаться в местах, где обеспечивается возможность наблюдения за проводимыми на установках производственными операциями.\n\nГлава 7.5. Электротермические установки\n\n451\n\nНаправление движения рукоятки аппарата управления приводом наклона печей должно соответствовать направлению наклона. Если ЭТУ имеют значительные габариты и обзор с пульта управления недостаточен, рекомендуется предусматривать оптические, телевизионные или другие устройства для наблюдения за технологическим процессом. При необходимости должны устанавливаться аварийные кнопки для дистанционного отключения всей установки или отдельных ее частей."
    },
    {
      "num": "7.5.30",
      "title": "На щитах управления ЭТУ должна предусматриваться сигнализация включенного и отключенного положений о...",
      "text": "На щитах управления ЭТУ должна предусматриваться сигнализация включенного и отключенного положений оперативных коммутационных аппаратов (см. 7.5.10), в установках единичной мощностью 0,4 МВт и более рекомендуется предусматривать также сигнализацию включенного положения вводных коммутационных аппаратов."
    },
    {
      "num": "7.5.31",
      "title": "При выборе сечений токопроводов ЭТУ на токи более 1,5 кА промышленной частоты и на любые токи повыше...",
      "text": "При выборе сечений токопроводов ЭТУ на токи более 1,5 кА промышленной частоты и на любые токи повышенно-средней, высокой и сверхвысокой частоты, в том числе в цепях фильтров высших гармоник и цепях стабилизатора реактивной мощности (тиристорнореакторной группы — ТРГ), должна учитываться неравномерность распределения тока как по сечению шины (кабеля), так и между отдельными шинами (кабелями). Конструкция токопроводов ЭТУ (в частности, вторичных токопроводов — «коротких сетей» электропечей) должна обеспечивать: оптимальные реактивное и активное сопротивления; рациональное распределение тока в проводниках; симметрирование сопротивлений по фазам в соответствии с требованиями стандартов или технических условий на отдельные виды (типы) трехфазных электропечей или электротермических устройств; ограничение потерь электроэнергии в металлических креплениях шин, конструкциях установок и строительных элементах зданий. Вокруг одиночных шин и линий (в частности, при проходе их через железобетонные перегородки и перекрытия, а также при устройстве металлических опорных конструкций, защитных экранов и т.п.) не должно быть замкнутых металлических контуров. Токопроводы на токи промышленной частоты более 4 кА и на любые токи повышенно-средней, высокой и сверхвысокой частоты не должны прокладываться вблизи стальных строительных элементов зданий и сооружений. Если этого избежать нельзя, то для соответствующих строительных элементов необходимо применять немагнитные и маломагнитные материалы и проверять расчетом потери электроэнергии в них и температуру их нагрева. При необходимости рекомендуется предусматривать устройство экранов. Для токопроводов переменного тока с частотой 2,4 кГц применение крепящих деталей из магнитных материалов не рекомендуется, а с частотой 4 кГц и более — не допускается, за исключением узлов присоединения шин к водоохлаждаемым элементам. Опорные конструкции и защитные экраны таких токопроводов (за исключением конструкции для коаксиальных токопроводов) должны изготовляться из немагнитных или маломагнитных материалов. Температура шин и контактных соединений с учетом нагрева электрическим током и внешними тепловыми излучениями, как правило, не должна превышать 90 °С. В реконструируемых установках для вторичных токоподводов допускается в обоснованных случаях для медных шин температура 140 °С, для алюминиевых — 120 °С, при этом соединения шин следует выполнять сварными. Предельная температура шин при заданной токовой нагрузке и по условиям среды должна проверяться расчетом. При необходимости следует предусматривать принудительное воздушное или водяное охлаждение."
    },
    {
      "num": "7.5.32",
      "title": "В установках электропечей и электронагревательных устройств со спокойным режимом работы, в том числе...",
      "text": "В установках электропечей и электронагревательных устройств со спокойным режимом работы, в том числе дуговых косвенного действия, плазменных, дугового нагрева сопротивлением (см. 7.5.1), из дуговых прямого действия — вакуумных дуговых (также и гарнисажных), индукционных и диэлектрического нагрева, сопротивления прямого и косвенного нагрева, включая ЭШП, ЭШЛ и ЭШН, электроннолучевых, ионных и лазерных для жестких токопроводов вторичных токоподводов, как правило, должны применяться шины из алюминия или из алюминиевых сплавов. Для жесткой части вторичного токоподвода установок электропечей с ударной нагрузкой, в частности стале- и чугуноплавильных дуговых печей, рекомендуется применять шины из алюминиевого сплава с повышенной механической и усталостной прочностью. Жесткий токопровод вторичного токоподвода в цепях переменного тока из многополюсных пакетов шин рекомендуется выполнять шихтованным с параллельными чередующимися цепями разных фаз или прямого и обратного направлений тока. Жесткие однофазные токопроводы повышенно-средней частоты рекомендуется выполнять шихтованными и коаксиальными. В обоснованных случаях допускается изготовление жестких токопроводов вторичных токоподводов из меди.\n\n452\n\nПУЭ\n\nГибкий токопровод на подвижных элементах электропечей следует выполнять гибкими медными кабелями или гибкими медными лентами. Для гибких токопроводов на токи 6 кА и более промышленной частоты и на любые токи повышенно-средней и высокой частот рекомендуется применять водоохлаждаемые гибкие кабели."
    },
    {
      "num": "7.5.33",
      "title": "Рекомендуемые допустимые длительные токи приведены при нагрузке: током промышленной частоты токопров...",
      "text": "Рекомендуемые допустимые длительные токи приведены при нагрузке: током промышленной частоты токопроводов из шихтованного пакета прямоугольных шин — в табл. 7.5.1–7.5.4, током повышенносредней частоты токопроводов из двух прямоугольных шин — в табл. 7.5.5–7.5.6, коаксиальных токопроводов из двух концентрических труб — в табл. 7.5.7–7.5.8, кабелей марки АСГ — в табл. 7.5.9 и марки СГ — в табл. 7.5.10. Токи в таблицах приняты с учетом температуры окружающего воздуха 25 °С, прямоугольных шин — 70 °С, внутренней трубы — 75 °С, жил\n\nкабелей — 80 °С (поправочные коэффициенты при другой температуре окружающего воздуха приведены в гл. 1.3 ПУЭ). Рекомендуется плотность тока в водоохлаждаемых жестких и гибких токопроводах промышленной частоты: алюминиевых и из алюминиевых сплавов — до 6 А/мм2, медных — до 8 А/мм2. Оптимальная плотность тока в таких токопроводах, а также в аналогичных токопроводах повышенно-средней, высокой и сверхвысокой частот должна выбираться по минимуму приведенных затрат. Для линий повышенно-средней частоты кроме токопроводов рекомендуется применять специальные коаксиальные кабели (см. также 7.5.53). Коаксиальный кабель КВСП-М (номинальное напряжение 2 кВ) рассчитан на следующие допустимые токи: f, кГц I, А\n\n0,5 400\n\n2,4 360\n\n4,0 340\n\n8,0 300\n\n10,0 290\n\nТаблица 7.5.1 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин Размер полосы, мм\n\nТоковая нагрузка, А, при количестве полос в пакете 2\n\n4\n\n6\n\n8\n\n12\n\n16\n\n20\n\n24\n\n100×10\n\n1250\n\n2480\n\n3705\n\n4935\n\n7380\n\n9850\n\n12 315\n\n14 750\n\n120×10\n\n1455\n\n2885\n\n4325\n\n5735\n\n8600\n\n11 470\n\n14 315\n\n17 155\n\n140×10\n\n1685\n\n3330\n\n4980\n\n6625\n\n9910\n\n13 205\n\n16 490\n\n19 785\n\n160×10\n\n1870\n\n3705\n\n5545\n\n7380\n\n11 045\n\n14 710\n\n18 375\n\n22 090\n\n180×10\n\n2090\n\n4135\n\n6185\n\n8225\n\n12 315\n\n16 410\n\n20 490\n\n24 610\n\n200×10\n\n2310\n\n4560\n\n6825\n\n9090\n\n13 585\n\n18 105\n\n22 605\n\n27 120\n\n250×10\n\n2865\n\n5595\n\n8390\n\n11 185\n\n16 640\n\n22 185\n\n27 730\n\n33 275\n\n250×20\n\n3910\n\n7755\n\n11 560\n\n15 415\n\n23 075\n\n30 740\n\n38 350\n\n46 060\n\n300×10\n\n3330\n\n6600\n\n9900\n\n13 200\n\n19 625\n\n26 170\n\n32 710\n\n39 200\n\n300×20\n\n4560\n\n8995\n\n13 440\n\n17 880\n\n26 790\n\n35 720\n\n44 605\n\n53 485\n\nП р и мечани я : 1. В табл. 7.5.1–7.5.4 токи приведены для неокрашенных шин, установленных на ребро, при зазоре между шинами 30 мм для шин высотой 300 мм и 20 мм для шин высотой 250 мм и менее. 2. Коэффициенты (k) допустимой длительной токовой нагрузки (к табл. 7.5.1 и 7.5.3) алюминиевых шин, окрашенных масляной краской или эмалевым лаком: Количество полос в пакете k при высоте полосы, мм:\n\n2\n\n3–4\n\n6–9\n\n12–16\n\n20–24\n\n100–120 140–160 180–300\n\n1,25 1,24 1,23\n\n1,18 1,16 1,15\n\n1,15 1,14 1,12\n\n1,14 1,10 1,09\n\n1,13 1,09 1,07\n\n3. Коэффициент снижения допустимой длительной токовой нагрузки для шин из сплава АД31Т — 0,94, из сплава АД31Т — 0,91.\n\n453\n\nГлава 7.5. Электротермические установки\n\nТаблица 7.5.2 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета медных прямоугольных шин* Размер полосы, мм\n\nТоковая нагрузка, А, при количестве полос в пакете 2\n\n4\n\n6\n\n8\n\n12\n\n16\n\n20\n\n24\n\n100×10\n\n1880\n\n3590\n\n5280\n\n7005\n\n10 435\n\n13 820\n\n17 250\n\n20 680\n\n120×10\n\n2185\n\n4145\n\n6110\n\n8085\n\n12 005\n\n15 935\n\n19 880\n\n23 780\n\n140×10\n\n2475\n\n4700\n\n6920\n\n9135\n\n13 585\n\n18 050\n\n22 465\n\n26 930\n\n160×10\n\n2755\n\n5170\n\n7670\n\n10 150\n\n15 040\n\n19 930\n\n24 910\n\n29 800\n\n180×10\n\n3035\n\n5735\n\n8440\n\n11 140\n\n16 545\n\n21 900\n\n27 355\n\n32 760\n\n200×10\n\n3335\n\n6300\n\n9280\n\n12 220\n\n18 140\n\n24 065\n\n29 985\n\n35 910\n\n250×10\n\n4060\n\n7660\n\n11 235\n\n14 805\n\n21 930\n\n29 140\n\n36 235\n\n43 430\n\n300×10\n\n4840\n\n9135\n\n13 395\n\n17 670\n\n26 225\n\n34 780\n\n43 380\n\n51 700\n\n* См. примечания к табл. 7.5.1. Таблица 7.5. 3 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин* Размер полосы, мм\n\nТоковая нагрузка, А, при количестве полос в пакете 3\n\n6\n\n9\n\n12\n\n18\n\n24\n\n100×10\n\n1240\n\n2470\n\n3690\n\n4920\n\n7390\n\n9900\n\n120×10\n\n1445\n\n2885\n\n4300\n\n5735\n\n8560\n\n11 435\n\n140×10\n\n1665\n\n3320\n\n4955\n\n6605\n\n9895\n\n13 190\n\n160×10\n\n1850\n\n3695\n\n5525\n\n7365\n\n11 025\n\n14 720\n\n180×10\n\n2070\n\n4125\n\n6155\n\n8210\n\n12 290\n\n16 405\n\n200×10\n\n2280\n\n4550\n\n6790\n\n9055\n\n13 565\n\n18 080\n\n250×10\n\n2795\n\n5590\n\n8320\n\n11 095\n\n16 640\n\n22 185\n\n250×10\n\n3880\n\n7710\n\n11 540\n\n15 385\n\n23 010\n\n30 705\n\n300×10\n\n3300\n\n6580\n\n9815\n\n13 085\n\n19 620\n\n26 130\n\n300×20\n\n4500\n\n8960\n\n13 395\n\n17 860\n\n26 760\n\n35 655\n\n* См. примечания к табл. 7.5.1. Таблица 7.5.4 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета медных прямоугольных шин* Токовая нагрузка, А, при количестве полос в пакете\n\nРазмер полосы, мм\n\n3\n\n6\n\n9\n\n12\n\n18\n\n24\n\n100×10\n\n1825\n\n3530\n\n5225\n\n6965\n\n10 340\n\n13 740\n\n120×10\n\n2105\n\n4070\n\n6035\n\n8000\n\n11 940\n\n15 885\n\n140×10\n\n2395\n\n4615\n\n6845\n\n9060\n\n13 470\n\n17 955\n\n160×10\n\n2660\n\n5125\n\n7565\n\n10 040\n\n14 945\n\n19 850\n\n180×10\n\n2930\n\n5640\n\n8330\n\n11 015\n\n16 420\n\n21 810\n\n200×10\n\n3220\n\n6185\n\n9155\n\n12 090\n\n18 050\n\n23 925\n\n250×10\n\n3900\n\n7480\n\n11 075\n\n14 625\n\n21 810\n\n28 950\n\n300×10\n\n4660\n\n8940\n\n13 205\n\n17 485\n\n25 990\n\n34 545\n\n* См. примечания к табл. 7.5.1.\n\n454\n\nПУЭ\n\nВ зависимости от температуры окружающей среды для кабеля КВСП-М установлены следующие коэффициенты нагрузки kн: t, °С\n\n25\n\n30\n\n35\n\n40\n\n45\n\nkн\n\n1,0\n\n0,93\n\n0,87\n\n0,80\n\n0,73"
    },
    {
      "num": "7.5.34",
      "title": "Динамическая стойкость при токах КЗ жестких токопроводов ЭТУ на номинальный ток 10 кА и более должна...",
      "text": "Динамическая стойкость при токах КЗ жестких токопроводов ЭТУ на номинальный ток 10 кА и более должна быть рассчитана с учетом возможного увеличения электромагнитных сил в местах поворотов и пересечений шин. При определении расстояний между опорами такого токопровода должна быть проверена возможность возникновения частичного или полного резонанса."
    },
    {
      "num": "7.5.35",
      "title": "Для токопроводов электротермических установок в качестве изолирующих опор шинных",
      "text": "Для токопроводов электротермических установок в качестве изолирующих опор шинных\n\nпакетов и прокладок между ними в электрических цепях постоянного и переменного тока промышленной, пониженной и повышенно-средней частот напряжением до 1 кВ рекомендуется использовать колодки или плиты (листы) из непропитанного асбоцемента, в цепях напряжением от 1 до 1,6 кВ — из гетинакса, стеклотекстолита или термостойких пластмасс. Такие изоляционные материалы в обоснованных случаях допускается применять и при напряжении до 1 кВ. При напряжении до 500 В в сухих и непыльных помещениях допускается использовать пропитанную (проваренную в олифе) буковую или березовую древесину. Для электропечей с ударной резкопеременной нагрузкой опоры (сжимы, прокладки) должны быть вибростойкими (при частоте колебаний значений действующего тока 0,5–20 Гц). Таблица 7.5.5\n\nДопустимый длительный ток повышенно-средней частоты токопроводов из двух алюминиевых прямоугольных шин Токовая нагрузка, А, при частоте, Гц Ширина шины, мм 500\n\n1000\n\n2500\n\n4000\n\n8000\n\n10 000\n\n25\n\n310\n\n255\n\n205\n\n175\n\n145\n\n140\n\n30\n\n365\n\n305\n\n245\n\n205\n\n180\n\n165\n\n40\n\n490\n\n410\n\n325\n\n265\n\n235\n\n210\n\n50\n\n615\n\n510\n\n410\n\n355\n\n300\n\n285\n\n60\n\n720\n\n605\n\n485\n\n410\n\n355\n\n330\n\n80\n\n960\n\n805\n\n640\n\n545\n\n465\n\n435\n\n100\n\n1160\n\n980\n\n775\n\n670\n\n570\n\n535\n\n120\n\n1365\n\n1140\n\n915\n\n780\n\n670\n\n625\n\n150\n\n1580\n\n1315\n\n1050\n\n905\n\n770\n\n725\n\n200\n\n2040\n\n1665\n\n1325\n\n1140\n\n970\n\n910\n\nП р и мечани я : 1. В табл. 7.5.5 и 7.5.6 токи приведены для неокрашенных шин с расчетной толщиной, равной 1,2 глубины проникновения тока, с зазором между шинами 20 мм при установке шин на ребро и прокладке их в горизонтальной плоскости. 2. Толщина шин токопроводов, допустимые длительные токи которых приведены в табл. 7.5.5 и 7.5.6, должна быть равной или больше расчетной; ее следует выбирать с учетом требований к механической прочности шин из сортамента, приведенного в стандартах или технических условиях. 3. Глубина проникновения тока, h, при алюминиевых шинах в зависимости от частоты переменного тока f: f, кГц\n\n0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\nh, мм\n\n4,2\n\n3,0\n\n1,9\n\n1,5\n\n1,06\n\n0,95\n\n455\n\nГлава 7.5. Электротермические установки\n\nТаблица 7.5.6 Допустимый длительный ток повышенно-средней частоты токопроводов из двух медных прямоугольных шин Токовая нагрузка, А, при частоте, Гц Ширина шины, мм\n\n25 30 40 50 60 80 100 120 150 200\n\n500\n\n1000\n\n2500\n\n4000\n\n8000\n\n10 000\n\n355 425 570 705 835 1100 1325 1420 1860 2350\n\n295 350 465 585 685 915 1130 1325 1515 1920\n\n230 275 370 460 545 725 895 1045 1205 1485\n\n205 245 330 410 495 645 785 915 1060 1340\n\n175 210 280 350 420 550 675 785 910 1140\n\n165 195 265 330 395 515 630 735 845 1070\n\nП р и м е чани е. Глубина проникновения тока, h, при медных шинах в зависимости от частоты переменного тока f: f, кГц\n\n0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\nh, мм\n\n3,3\n\n2,4\n\n1,5\n\n1,19\n\n0,84\n\n0,75\n\nСм. также примечания 1 и 2 к табл. 7.5.5.\n\nТаблица 7.5.7 Допустимый длительный ток повышенно-средней частоты токопроводов из двух алюминиевых концентрических труб Наружный диаметр трубы, мм\n\nТоковая нагрузка, А, при частотe, кГц\n\nвнешней\n\nвнутренней\n\n0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\n150\n\n110 90 70\n\n1330 1000 800\n\n1110 835 670\n\n885 665 530\n\n770 570 465\n\n640 480 385\n\n615 455 370\n\n180\n\n140 120 100\n\n1660 1280 1030\n\n1400 1075 905\n\n1095 855 720\n\n950 740 620\n\n800 620 520\n\n760 590 495\n\n200\n\n160 140 120\n\n1890 1480 1260\n\n1590 1230 1070\n\n1260 980 840\n\n1080 845 725\n\n910 710 610\n\n865 675 580\n\n220\n\n180 160 140\n\n2185 1660 1425\n\n1755 1390 1185\n\n1390 1100 940\n\n1200 950 815\n\n1010 800 685\n\n960 760 650\n\n240\n\n200 180 160\n\n2310 1850 1630\n\n1940 1550 1365\n\n1520 1230 1080\n\n1315 1065 930\n\n1115 895 785\n\n1050 850 745\n\n260\n\n220 200 180\n\n2530 2040 1820\n\n2130 1710 1530\n\n1780 1355 1210\n\n1450 1165 1040\n\n1220 980 875\n\n1160 930 830\n\n280\n\n240 220 200\n\n2780 2220 2000\n\n2320 1865 1685\n\n1850 1480 1320\n\n1590 1275 1150\n\n1335 1075 960\n\n1270 1020 930\n\nПримечание. В табл. 7.5.7 и 7.5.8 токовые нагрузки приведены для неокрашенных труб с толщиной стенок 10 мм.\n\n456\n\nПУЭ Таблица 7.5.8 Допустимый длительный ток повышенно-средней частоты токопроводов из двух медных концентрических труб* Наружный диаметр трубы, мм\n\nТоковая нагрузка, А, при часто тe, кГц\n\nвнешней\n\nвнутренней\n\n0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\n150\n\n110 90 70\n\n1530 1150 920\n\n1270 950 760\n\n1010 750 610\n\n895 670 540\n\n755 565 455\n\n715 535 430\n\n180\n\n140 120 100\n\n1900 1480 1250\n\n1585 1225 1030\n\n1240 965 815\n\n1120 865 725\n\n945 730 615\n\n895 690 580\n\n200\n\n160 140 120\n\n2190 1690 1460\n\n1810 1400 1210\n\n1430 1110 955\n\n1275 995 830\n\n1075 840 715\n\n1020 795 665\n\n220\n\n180 160 140\n\n2420 1915 1620\n\n2000 1585 1350\n\n1580 1250 1150\n\n1415 1115 955\n\n1190 940 810\n\n1130 890 765\n\n240\n\n200 180 160\n\n2670 2130 1880\n\n2200 1765 1555\n\n1740 1395 1230\n\n1565 1245 1095\n\n1310 1050 925\n\n1250 995 875\n\n260\n\n220 200 180\n\n2910 2360 2100\n\n2380 1950 1740\n\n1910 1535 1375\n\n1705 1315 1225\n\n1470 1160 1035\n\n1365 1050 980\n\n280\n\n240 220 200\n\n3220 2560 2310\n\n2655 2130 1900\n\n2090 1680 1500\n\n1865 1500 1340\n\n1580 1270 1135\n\n1490 1200 1070\n\n* См. примечание к табл. 7.5.7. Таблица 7.5.9 Допустимый длительный ток повышенно-средней частоты кабелей марки АСГ на напряжение 1 кВ при однофазной нагрузке Сечение токопроводящей жилы, мм3\n\nТоковая нагрузка, А, при часто тe, кГц 0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\n2×25 2×35 2×50 2×70 2×95 2×120 2×150\n\n100 115 130 155 180 200 225\n\n80 95 105 130 150 170 185\n\n66 75 85 100 120 135 150\n\n55 65 75 90 100 115 130\n\n47 55 62 75 85 105 110\n\n45 50 60 70 80 90 105\n\n3×25 3×35 3×50 3×70 3×95 3×120 3×150 3×185 3×240\n\n115 135 155 180 205 230 250 280 325\n\n95 110 130 150 170 200 220 250 285\n\n75 85 100 120 135 160 180 195 220\n\n60 75 90 100 120 140 150 170 190\n\n55 65 75 90 100 115 125 140 155\n\n50 60 70 80 95 110 120 135 150\n\n3 ×50 + 1 × 25 3 × 70 + 1 × 35 3 × 95 + 1 × 50 3 × 120 + 1 × 50 3 × 150 + 1 × 70 3 × 185 + 1 × 70\n\n235 280 335 370 415 450\n\n205 230 280 310 340 375\n\n160 185 220 250 260 300\n\n140 165 190 215 230 255\n\n115 135 160 180 195 210\n\n110 130 150 170 190 205\n\nП ри мечани е. Токовые нагрузки приведены исходя из использования: для трехжильных кабелей в «прямом» направлении — одной жилы, в «обратном» — двух, для четырехжильных кабелей в «прямом» и «обратном» направлениях — по две жилы, расположенные крестообразно.\n\n457\n\nГлава 7.5. Электротермические установки\n\nТаблица 7.5.10 Допустимый длительный ток повышенно-средней частоты кабелей марки СГ на напряжение 1 кВ при однофазной нагрузке* Токовая нагрузка, А, при частоте, кГц\n\nСечение токопроводящей жилы, мм2\n\n0,5\n\n1,0\n\n2,5\n\n4,0\n\n8,0\n\n10,0\n\n2 × 25 2 × 35 2 × 50 2 × 70 2 × 95 2 × 120 2 × 150\n\n115 130 150 180 205 225 260\n\n95 110 120 150 170 190 215\n\n76 86 96 115 135 150 170\n\n70 75 90 105 120 130 150\n\n57 65 75 90 100 115 130\n\n55 60 70 85 95 105 120\n\n3 × 25 3 × 35 3 × 50 3 × 70 3 × 95 3 × 120 3 × 150 3 × 185 3 × 240\n\n135 160 180 210 245 285 305 340 375\n\n110 125 150 170 195 230 260 280 310\n\n90 100 115 135 155 180 205 220 250\n\n75 90 105 120 140 165 180 200 225\n\n65 75 90 105 115 135 155 165 185\n\n60 70 85 95 110 130 145 160 180\n\n3 × 50 + 1 × 25 3 × 70 + 1 × 35 3 × 95 + 1 × 50 3 × 120 + 1 × 50 3 × 150 + 1 × 70 3 × 185 + 1 × 70\n\n290 320 385 430 470 510\n\n235 265 325 355 385 430\n\n185 210 250 280 310 340\n\n165 190 225 250 275 300\n\n135 155 190 210 230 250\n\n130 150 180 200 220 240\n\n* См. примечание к табл. 7.5.9. Таблица 7.5.11 Сопротивление изоляции токопроводов вторичных токоподводов Наименьшее сопротивление изоляции*, кОм, для токопроводов\n\nМощность электропечи или электронагревательного устройства, MB·А\n\nдо 1,0\n\nот 1,0 до 1,6\n\nот 1,6 до 3,0\n\nот 3,0 до 15,0\n\nДо 5\n\n10\n\n20\n\n100\n\n500\n\nОт 5 до 25\n\n5\n\n10\n\n50\n\n250\n\nОт 25\n\n2,5\n\n5\n\n25\n\n100\n\n* Сопротивление изоляции следует измерять мегаомметром на напряжении 1,0 или 2,5 кВ при токоподводе, отсоединенном от выводов трансформатора, преобразователя, коммутационных аппаратов, нагревателей сопротивления и т.п., при снятых электродах и шлангах системы водяного охлаждения. Таблица 7.5.12 Расстояние в свету между шинами токопровода вторичного токоподвода* Изоляционное расстояние, мм, при токе Помещение, в котором прокладывается токопровод\n\nпостоянном до 1,6 кВ\n\nот 1,6 до 3 кВ\n\nпеременном 0,05 кГц до 1,6 кВ\n\nот 1,6 до 3 кВ\n\n0,5–10 кГц до 1,6 кВ\n\nот 1,6 до 3 кВ\n\nот 10 кГц от 1,6 до 15 кВ\n\nСухое непыльное\n\n12–25\n\n30–130\n\n15–20\n\n25–30\n\n15–20\n\n25–30\n\n40–140\n\nСухое пыльное**\n\n16–30\n\n35–150\n\n20–25\n\n30–35\n\n20–25\n\n30–35\n\n45–150\n\n* При высоте шины до 250 мм; при большей высоте расстояние должно быть увеличено на 5–10 мм. ** Пыль непроводящая.\n\n458\n\nсопротивления с перепуском самоспекающихся электродов без отключения установок, должны иметь изолирующие прокладки (обеспечивающие три ступени изоляции с сопротивлением каждой ступени не менее 0,5 МОм), исключающие возможность соединения с землей (через крюк или трос подъемно-транспортных механизмов) элементов установки, находящихся под напряжением."
    },
    {
      "num": "7.5.38",
      "title": "Система входящего охлаждения оборудования, аппаратов и других элементов электротермических установок...",
      "text": "Система входящего охлаждения оборудования, аппаратов и других элементов электротермических установок должна быть выполнена с учетом возможности контроля за состоянием охлаждающей системы. Рекомендуется установка следующих реле: давления, струйных и температуры (последних двух — на выходе воды из охлаждаемых ею элементов) с работой их на сигнал. В случае когда прекращение протока или перегрев охлаждающей воды могут привести к аварийному повреждению элементов ЭТУ, должно быть обеспечено автоматическое отключение установки. Система водоохлаждения — разомкнутая (от сети водопровода или от сети оборотного водоснабжения предприятия) или замкнутая (двухконтурная с теплообменниками), индивидуальная или групповая — должна выбираться с учетом требований к качеству воды, указанных в стандартах или технических условиях на оборудование электротермической установки. Водоохлаждаемые элементы электротермических установок при разомкнутой системе охлаждения должны быть рассчитаны на максимальное 0,6 МПа и минимальное 0,2 МПа давление воды. Если в стандартах или технических условиях на оборудование не приведены другие нормативные значения, качество воды должно отвечать следующим требованиям:\n\nПоказатель\n\nЖесткость, мг·экв/л, не более: общая карбидная Содержание, мг/л, не более: взвешенных веществ (мутность) активного хлора железа рН t, °С, не более\n\nСеть оборотного водоснабжения предприятия\n\nВид сети источника водоснабжения Хозяйственнопитьевой водопровод\n\nВ качестве металлических деталей сжима шинного пакета токопроводов на 1,5 кА и более переменного тока промышленной частоты и на любые токи повышенно-средней, высокой и сверхвысокой частоты рекомендуется использовать гнутый профиль П-образного сечения из листовой немагнитной стали. Допускается также применять сварные профили и силуминовые детали (кроме сжимов для тяжелых многополосных пакетов). Для сжима рекомендуется применять болты и шпильки из немагнитных хромоникелевых, медно-цинковых (латунь) сплавов. Для токопроводов напряжением выше 1,6 кВ в качестве изолирующих опор должны применяться фарфоровые или стеклянные опорные изоляторы, причем при токах 1,5 кА и более промышленной частоты и при любых токах повышенно-средней, высокой и сверхвысокой частоты арматура изолятора, как правило, должна быть алюминиевой. Арматура изоляторов должна быть выполнена из немагнитных (маломагнитных) материалов или защищена алюминиевыми экранами. Уровень электрической прочности изоляции между шинами разной полярности (разных фаз) шинных пакетов с прямоугольными или трубчатыми проводниками вторичных токоподводов электротермических установок, размещаемых в производственных помещениях, должен соответствовать стандартам и/или ТУ на отдельные виды (типы) электропечей или электронагревательных устройств. Если такие данные отсутствуют, то при вводе установки в эксплуатацию должны быть обеспечены параметры в соответствии с табл. 7.5.11. В качестве дополнительной меры по повышению надежности работы и обеспечению нормируемого значения сопротивления изоляции рекомендуется шины вторичных токоподводов в местах сжимов дополнительно изолировать изоляционным лаком или лентой, а между компенсаторами разных фаз (разной полярности) закреплять изоляционные прокладки, стойкие в тепловом и механическом отношениях."
    },
    {
      "num": "7.5.36",
      "title": "Расстояния в свету между шинами разной полярности (разных фаз) жесткого токопровода постоянного или ...",
      "text": "Расстояния в свету между шинами разной полярности (разных фаз) жесткого токопровода постоянного или переменного тока должны быть в пределах, указанных в табл. 7.5.12, и определяться в зависимости от номинального значения его напряжения, рода тока и частоты."
    },
    {
      "num": "7.5.37",
      "title": "Мостовые, подвесные, консольные и другие подобные краны и тали, используемые в помещениях, где наход...",
      "text": "Мостовые, подвесные, консольные и другие подобные краны и тали, используемые в помещениях, где находятся установки электронагревательных устройств сопротивления прямого действия, дуговых печей прямого нагрева и комбинированного нагрева — дуговых печей\n\nПУЭ\n\n7 —\n\n— 5\n\n3\n\n100\n\n0,5 0,3 6,5–9,5 25\n\nНет 1,5 7–8 30\n\nГлава 7.5. Электротермические установки\n\n459\n\nРекомендуется предусматривать повторное использование охлаждающей воды на другие технологические нужды с устройством водосбора и перекачки. В системах охлаждения элементов электротермических установок, использующих воду из сети оборотного водоснабжения, рекомендуется предусматривать механические фильтры для снижения содержания в воде взвешенных частиц. При выборе индивидуальной замкнутой системы водоохлаждения рекомендуется предусматривать схему вторичного контура циркуляции воды без резервного насоса, чтобы при выходе из строя работающего насоса на время, необходимое для аварийной остановки оборудования, использовалась вода из сети водопровода. При применении групповой замкнутой системы водоохлаждения рекомендуется предусматривать установку одного или двух резервных насосов с автоматическим включением резерва."
    },
    {
      "num": "7.5.39",
      "title": "При охлаждении элементов электротермической установки, которые могут находиться под напряжением, вод...",
      "text": "При охлаждении элементов электротермической установки, которые могут находиться под напряжением, водой по проточной или циркуляционной системе для предотвращения выноса по трубопроводам потенциала, опасного для обслуживающего персонала, должны быть предусмотрены изолирующие шланги (рукава). Подающий и сливной концы шланга должны иметь металлические патрубки, которые должны быть заземлены, если нет ограждения, исключающего прикосновение к ним персонала при включенной установке. Длина изолирующих шлангов водяного охлаждения, соединяющих элементы различной полярности, должна быть не менее указанной в технической документации заводов— изготовителей оборудования; при отсутствии таких данных длину рекомендуется принимать равной: при номинальном напряжении до 1,6 кВ не менее 1,5 м для шлангов с внутренним диаметром до 25 мм и 2,5 м — для шлангов с диаметром более 25 мм; при номинальном напряжении выше 1,6 кВ — 2,5 и 4 м соответственно. Длина шлангов не нормируется, если между шлангом и сточной трубой имеется разрыв и струя воды свободно падает в воронку."
    },
    {
      "num": "7.5.40",
      "title": "ЭТУ, оборудование которых требует оперативного обслуживания на высоте 2 м и более от отметки пола по...",
      "text": "ЭТУ, оборудование которых требует оперативного обслуживания на высоте 2 м и более от отметки пола помещения, должны снабжаться рабочими площадками, огражденными перилами, с постоянными лестницами. Применение подвижных (например, телескопических) лестниц не допускается. В зоне, в которой возможно прикосновение персонала к находящимся под напряжением частям оборудования, площадки, ограждения и лестницы должны выполняться из несгораемых материалов и иметь покрытие из диэлектрического материала, не распространяющего горение."
    },
    {
      "num": "7.5.41",
      "title": "Насосно-аккумуляторные и маслонапорные установки систем гидропривода электротермического оборудовани...",
      "text": "Насосно-аккумуляторные и маслонапорные установки систем гидропривода электротермического оборудования, содержащие 60 кг масла и более, должны располагаться в помещениях, в которых обеспечивается аварийное удаление масла и выполнение требований 7.5.17–7.5.22."
    },
    {
      "num": "7.5.42",
      "title": "Применяемые в электротермических установках сосуды, работающие под давлением выше 70 кПа, устройства...",
      "text": "Применяемые в электротермических установках сосуды, работающие под давлением выше 70 кПа, устройства, использующие сжатые газы, а также компрессорные установки должны отвечать требованиям действующих правил, утвержденных Госгортехнадзором России."
    },
    {
      "num": "7.5.43",
      "title": "Газы из выхлопа вакуум-насосов предварительного разрежения, как правило, должны удаляться наружу, вы...",
      "text": "Газы из выхлопа вакуум-насосов предварительного разрежения, как правило, должны удаляться наружу, выпускать этих газов в производственные и тому подобные помещения допускается только, когда при этом не будут нарушены санитарно-гигиенические требования к воздуху в рабочей зоне (ССБТ ГОСТ 12.1.005-88).\n\nУстановки дуговых печей прямого, косвенного действия и дуговых печей сопротивления"
    },
    {
      "num": "7.5.44",
      "title": "Систему электроснабжения предприятий с установками дуговых сталеплавильных печей переменного тока (Д...",
      "text": "Систему электроснабжения предприятий с установками дуговых сталеплавильных печей переменного тока (ДСП) или (и) постоянного тока (ДСППТ) следует выполнять с учетом обязательного обеспечения нормируемых ГОСТ 13109-97 значений показателей качества электроэнергии в питающей электрической сети общего назначения, к которой эти установки будут присоединены. С целью ограничения содержания гармоник напряжения в питающей сети общего назначения рекомендуется рассматривать техникоэкономическую целесообразность применения в установках ДСППТ преобразователей с большим числом фаз выпрямления, а при четном числе преобразовательных трансформаторов — выполнение у половины из них обмотки ВН по схеме «звезда» и у второй половины — «треугольник». Печные понижающие или преобразовательные трансформаторы дуговых сталеплавильных печей допускается присоединять к электрическим сетям общего назначения без выполнения специальных расчетов колебаний напряжения и содержания в нем высших гармоник, если соблюдается условие: n\n\n∑ S / S ≤ 0,01D, i =1\n\n2 Ti\n\nk\n\n460 где STi — номинальная мощность печного понижающего или преобразовательного трансформатора, MB·А; Sk— мощность КЗ в месте присоединения установки дуговых печей к электрическим сетям общего назначения, MB·А; n — число присоединяемых установок дуговых печей; D — коэффициент при установках дуговых сталеплавильных печей: переменного тока (ДСП), равный 1, а постоянного тока (ДСППТ) — 2. При невыполнении этого условия должно быть проверено расчетом, не превышаются ли допустимые действующим стандартом значения колебаний напряжения и (или) содержания в нем гармоник у электроприемников, получающих питание от электрической сети, присоединенной к данной точке. Если требования стандарта не выдерживаются, следует присоединить установки дуговых сталеплавильных печей к точке сети с большей мощностью КЗ или обеспечить выполнение соответствующих мероприятий, например, предусмотреть использование силовых фильтров и (или) быстродействующего тиристорного компенсатора реактивной мощности. Вариант выбирается в соответствии с технико-экономическим обоснованием."
    },
    {
      "num": "7.5.45",
      "title": "На установках дуговых печей, где могут происходить эксплуатационные КЗ, рекомендуется принимать меры...",
      "text": "На установках дуговых печей, где могут происходить эксплуатационные КЗ, рекомендуется принимать меры по ограничению вызываемых ими толчков тока. На таких установках толчки тока КЗ должны быть не выше 3,5-кратного значения номинального тока. При использовании реакторов для ограничения токов эксплуатационных КЗ рекомендуется предусматривать возможность их шунтирования при плавке, когда не требуется их постоянное включение."
    },
    {
      "num": "7.5.46",
      "title": "Для печных трансформаторов (трансформаторных агрегатов) установок дуговых печей должны быть предусмо...",
      "text": "Для печных трансформаторов (трансформаторных агрегатов) установок дуговых печей должны быть предусмотрены: 1) максимальная токовая защита без выдержки времени от двух- и трехфазных КЗ в обмотке и на выводах, отстроенная от токов эксплуатационных КЗ и бросков намагничивающего тока при включении установок; 2) газовая защита от повреждения внутри бака, сопровождающегося выделением газа, и от понижения уровня масла в баке; 3) защита от однофазных замыканий на землю в обмотке и на выводах печных трансформаторов, присоединенных к электрической сети с эффективно заземленной нейтралью; 4) защита от перегрузок для установок всех видов дуговых печей. Для установок дуговых\n\nПУЭ сталеплавильных печей рекомендуется предусматривать защиту с зависимой от тока характеристикой выдержки времени. Защита должна действовать с разными выдержками времени на сигнал и отключение. Характеристики и выдержки времени защиты, как правило, должны выбираться с учетом скорости подъема электродов при работе автоматического регулятора тока (мощности) дуговой печи, чтобы эксплуатационные КЗ своевременно устранялись поднятием электродов и отключение печного выключателя происходило лишь при отказе или несвоевременной работе с регулятора; 5) защита от повышения температуры масла в системе охлаждения печного трансформатора с использованием температурных датчиков с действием на сигнал при достижении максимально допустимой температуры и на отключение при ее превышении; 6) защита от нарушения циркуляции масла и воды в системе охлаждения печного трансформатора с действием на сигнал — для масловодяного охлаждения печного трансформатора с принудительной циркуляцией масла и воды."
    },
    {
      "num": "7.5.47",
      "title": "Установки дуговых печей должны быть снабжены измерительными приборами для контроля активной и реакти...",
      "text": "Установки дуговых печей должны быть снабжены измерительными приборами для контроля активной и реактивной потребляемой электроэнергии, а также приборами для контроля за технологическим процессом. Амперметры должны иметь соответствующие перегрузочные шкалы. На установках дуговых печей сопротивления с однофазными печными трансформаторами, как правило, должны устанавливаться приборы для измерения фазных токов трансформаторов, а также для измерения и регистрации токов в электродах. На установках дуговых сталеплавильных печей рекомендуется устанавливать приборы, регистрирующие 30-минутный максимум нагрузки."
    },
    {
      "num": "7.5.48",
      "title": "При расположении дуговых печей на рабочих площадках выше уровня пола цеха место под площадками может...",
      "text": "При расположении дуговых печей на рабочих площадках выше уровня пола цеха место под площадками может быть использовано для размещения другого оборудования печных установок (в том числе печных подстанций) или для размещения пультового помещения (с надежной гидроизоляцией) без постоянного пребывания людей."
    },
    {
      "num": "7.5.49",
      "title": "Для исключения возможности замыкания при перепуске электродов дуговых печей сопротивления помимо изо...",
      "text": "Для исключения возможности замыкания при перепуске электродов дуговых печей сопротивления помимо изоляционного покрытия на рабочей (перепускной) площадке (см. 7.5.40) следует предусматривать установку между электродами постоянных разделительных изолирующих щитов.\n\n461\n\nГлава 7.5. Электротермические установки\n\nУстановки индукционные и диэлектрического нагрева"
    },
    {
      "num": "7.5.50",
      "title": "Оборудование установок индукционных и диэлектрического нагрева с трансформаторами, двигатель-генерат...",
      "text": "Оборудование установок индукционных и диэлектрического нагрева с трансформаторами, двигатель-генераторами, тиристорными и ионными преобразователями или ламповыми генераторами и конденсаторами устанавливается, как правило, в отдельных помещениях или, в обоснованных случаях, непосредственно в цехе в технологическом потоке производства категорий Г и Д по строительным нормам и правилам; строительные конструкции указанных отдельных помещений должны иметь пределы огнестойкости не ниже значений, приведенных в 7.5.22 для внутрицеховых печных (в том числе преобразовательных) подстанций при количестве масла в них менее 10 т."
    },
    {
      "num": "7.5.51",
      "title": "Для улучшения использования трансформаторов и преобразователей в контурах индукторов должны устанавл...",
      "text": "Для улучшения использования трансформаторов и преобразователей в контурах индукторов должны устанавливаться конденсаторные батареи. Для облегчения настройки в резонанс конденсаторные батареи в установках со стабилизируемой частотой, как правило, следует разделять на две части — постоянно включенную и регулируемую."
    },
    {
      "num": "7.5.52",
      "title": "Взаимное расположение элементов установок, как правило, должно обеспечивать наименьшую длину токопро...",
      "text": "Взаимное расположение элементов установок, как правило, должно обеспечивать наименьшую длину токопроводов резонансных контуров в целях уменьшения активного и индуктивного сопротивлений."
    },
    {
      "num": "7.5.53",
      "title": "Для цепей повышенно-средней частоты, как указано в 7.5.33, рекомендуется применять коаксиальные кабе...",
      "text": "Для цепей повышенно-средней частоты, как указано в 7.5.33, рекомендуется применять коаксиальные кабели и токопроводы. Применение кабелей со стальной броней и проводов в стальных трубах для цепей с повышенносредней частотой до 10 кГц допускается только при обязательном использовании жил одного кабеля или проводов в одной трубе для прямого и обратного направлений тока. Применение кабелей со стальной броней (за исключением специальных кабелей) и проводов в стальных трубах для цепей с частотой более 10 кГц не допускаются. Кабели со стальной броней и провода в стальных трубах, применяемые в электрических цепях промышленной, повышенно-средней или пониженной частоты, должны прокладываться так, чтобы броня и трубы не нагревались от внешнего электромагнитного поля."
    },
    {
      "num": "7.5.54",
      "title": "Для защиты установок от повреждений при «проедании» тигля индукционных печей (любой частоты) и при н...",
      "text": "Для защиты установок от повреждений при «проедании» тигля индукционных печей (любой частоты) и при нарушении изоляции сетей повышенно-средней, высокой и сверхвысокой частоты относительно корпуса (земли) рекомендуется устройство электрической защиты с действием на сигнал или отключение."
    },
    {
      "num": "7.5.55",
      "title": "Двигатель-генераторы установок частоты 8 кГц и более должны снабжаться ограничителями холостого хода...",
      "text": "Двигатель-генераторы установок частоты 8 кГц и более должны снабжаться ограничителями холостого хода, отключающими возбуждение генератора во время длительных пауз между рабочими циклами, когда останов двигатель-генераторов нецелесообразен. Для улучшения загрузки по времени генераторов повышенно-средней и высокой частоты рекомендуется применять режим «ожидания» там, где это допускается по условиям технологии."
    },
    {
      "num": "7.5.56",
      "title": "Установки индукционные и диэлектрического нагрева высокой частоты должны иметь экранирующие устройст...",
      "text": "Установки индукционные и диэлектрического нагрева высокой частоты должны иметь экранирующие устройства для ограничения уровня напряженности электромагнитного поля на рабочих местах до значений, определяемых действующими санитарными правилами."
    },
    {
      "num": "7.5.57",
      "title": "В сушильных камерах диэлектрического нагрева (высокочастотных сушильных установок) с применением вер...",
      "text": "В сушильных камерах диэлектрического нагрева (высокочастотных сушильных установок) с применением вертикальных сетчатых электродов сетки с обеих сторон проходов должны быть заземлены."
    },
    {
      "num": "7.5.58",
      "title": "Двери блоков установок индукционных и диэлектрического нагрева высокой частоты должны быть снабжены ...",
      "text": "Двери блоков установок индукционных и диэлектрического нагрева высокой частоты должны быть снабжены блокировкой, при которой открывание двери возможно лишь при отключении напряжения всех силовых цепей."
    },
    {
      "num": "7.5.59",
      "title": "Ширина рабочих мест у щитов управления должна быть не менее 1,2 м, а у нагревательных устройств плав...",
      "text": "Ширина рабочих мест у щитов управления должна быть не менее 1,2 м, а у нагревательных устройств плавильных печей, нагревательных индукторов (при индукционном нагреве) и рабочих конденсаторов (при диэлектрическом нагреве) — не менее 0,8 м."
    },
    {
      "num": "7.5.60",
      "title": "Двигатель-генераторные преобразователи частоты, работающие с уровнем шума выше 80 дБ, должны быть ус...",
      "text": "Двигатель-генераторные преобразователи частоты, работающие с уровнем шума выше 80 дБ, должны быть установлены в электромашинных помещениях, которые обеспечивают снижение шума до уровней, допускаемых действующими санитарными нормами. Для уменьшения вибрации двигательгенераторов следует применять виброгасящие устройства, обеспечивающие выполнение требования санитарных норм к уровню вибрации.\n\nУстановки печей сопротивления прямого и косвенного действия"
    },
    {
      "num": "7.5.61",
      "title": "Печные понижающие и регулировочные сухие трансформаторы (автотрансформаторы), а также трансформаторы...",
      "text": "Печные понижающие и регулировочные сухие трансформаторы (автотрансформаторы), а также трансформаторы с негорючей жидкостью и панели управления (если на них нет приборов, чувствительных к электромагнитным полям) допускается устанавливать непосредственно на конструкциях самих печей сопротивления или в непосредственной близости от них.\n\n462 Установки электротермических устройств сопротивления прямого действия следует присоединять к электрической сети через понижающие трансформаторы; автотрансформаторы могут использоваться в них только в качестве регулировочных, применение их в качестве понижающих не допускается."
    },
    {
      "num": "7.5.62",
      "title": "Ширина проходов вокруг электропечей и расстояния между электропечами, а также от них до щитов и шкаф...",
      "text": "Ширина проходов вокруг электропечей и расстояния между электропечами, а также от них до щитов и шкафов управления выбираются в зависимости от технологических особенностей установок. Допускается устанавливать две электропечи рядом без прохода между ними, если по условиям эксплуатации в нем нет необходимости."
    },
    {
      "num": "7.5.63",
      "title": "Электрические аппараты силовых цепей и пирометрические приборы рекомендуется устанавливать на раздел...",
      "text": "Электрические аппараты силовых цепей и пирометрические приборы рекомендуется устанавливать на раздельных щитах. На приборы не должны воздействовать вибрации и удары при работе коммутационных аппаратов. При установке электропечей в производственных помещениях, где имеют место вибрации или толчки, пирометрические и другие измерительные приборы должны монтироваться на специальных амортизаторах или панели щитов с такими приборами должны быть вынесены в отдельные щитовые помещения (помещения КИПиА). Панели щитов КИПиА установок печей сопротивления рекомендуется располагать в отдельных помещениях также в тех случаях, когда производственные помещения пыльные, влажные или сырые (см. гл. 1.1). Не допускается установка панелей щитов с пирометрическими приборами (в частности, с электронными потенциометрами) в местах, где они могут подвергаться резким изменениям температуры (например, около въездных ворот цеха)."
    },
    {
      "num": "7.5.64",
      "title": "Совместная прокладка в одной трубе проводов пирометрических цепей и проводов контрольных или силовых...",
      "text": "Совместная прокладка в одной трубе проводов пирометрических цепей и проводов контрольных или силовых цепей, а также объединение указанных цепей в одном контрольном кабеле не допускаются."
    },
    {
      "num": "7.5.65",
      "title": "Провода пирометрических цепей рекомендуется присоединять к приборам непосредственно, не заводя их на...",
      "text": "Провода пирометрических цепей рекомендуется присоединять к приборам непосредственно, не заводя их на сборки зажимов щитов управления. Компенсационные провода пирометрических цепей от термопар к электрическим приборам (в том числе к милливольтметрам) должны быть экранированы от индукционных наводок и экраны заземлены, а экранирующее устройство по всей длине надежно соединено в стыках."
    },
    {
      "num": "7.5.66",
      "title": "Оконцевание проводов и кабелей, присоединяемых непосредственно к нагревателям электропечей, следует ...",
      "text": "Оконцевание проводов и кабелей, присоединяемых непосредственно к нагревателям электропечей, следует выполнять опрессовкой\n\nПУЭ наконечников, зажимными контактными соединениями, сваркой или пайкой твердым припоем."
    },
    {
      "num": "7.5.67",
      "title": "В установках печей сопротивления мощностью 100 кВт и более рекомендуется устанавливать по одному амп...",
      "text": "В установках печей сопротивления мощностью 100 кВт и более рекомендуется устанавливать по одному амперметру на каждую зону нагрева. Для печей с керамическими нагревателями, как правило, следует устанавливать амперметры на каждую фазу."
    },
    {
      "num": "7.5.68",
      "title": "Для установок печей сопротивления мощностью 100 кВт и более следует предусматривать установку счетчи...",
      "text": "Для установок печей сопротивления мощностью 100 кВт и более следует предусматривать установку счетчиков активной энергии (по одному на печь)."
    },
    {
      "num": "7.5.69",
      "title": "В установках печей сопротивления косвенного действия с ручной загрузкой в рабочее пространство матер...",
      "text": "В установках печей сопротивления косвенного действия с ручной загрузкой в рабочее пространство материала (изделий) должны использоваться электропечи, конструкция которых исключает возможность случайного прикосновения обслуживающего персонала к токоведущим частям, находящимся под напряжением выше 50 В. Если в указанных печах вероятность такого прикосновения не исключена, то следует или блокировать загрузочные дверцы (крышки), чтобы исключить их открытие до снятия напряжения, или принимать другие меры, гарантирующие электробезопасность."
    },
    {
      "num": "7.5.70",
      "title": "В установках прямого нагрева, работающих при напряжении выше 50 В переменного тока или выше 110 В по...",
      "text": "В установках прямого нагрева, работающих при напряжении выше 50 В переменного тока или выше 110 В постоянного тока, рабочая площадка, на которой находятся оборудование установки и обслуживающий персонал, должна быть изолирована от земли. Для установок непрерывного действия, где под напряжением находятся сматывающие и наматывающие устройства, по границам изолированной от земли рабочей площадки должны быть поставлены защитные сетки или стенки, исключающие возможность выброса разматываемой ленты или проволоки за пределы площадки. Кроме того, такие установки должны снабжаться устройством контроля изоляции с действием на сигнал."
    },
    {
      "num": "7.5.71",
      "title": "При применении в установках прямого нагрева жидкостных контактов, выделяющих токсичные или резкопахн...",
      "text": "При применении в установках прямого нагрева жидкостных контактов, выделяющих токсичные или резкопахнущие пары или возгоны, должны быть обеспечены герметичность контактных узлов и надежное улавливание паров и возгонов."
    },
    {
      "num": "7.5.72",
      "title": "Ток утечки в установках прямого нагрева должен составлять не более 0,2% номинального тока установки",
      "text": "Ток утечки в установках прямого нагрева должен составлять не более 0,2% номинального тока установки. Электронно-лучевые установки"
    },
    {
      "num": "7.5.73",
      "title": "Преобразовательные агрегаты электронно-лучевых установок, присоединяемые к питающей электрической се...",
      "text": "Преобразовательные агрегаты электронно-лучевых установок, присоединяемые к питающей электрической сети напряжением\n\n463\n\nГлава 7.6. Электросварочные установки до 1 кВ, должны иметь защиту от пробоев изоляции цепей низшего напряжения и электрической сети, вызванных наведенными зарядами в первичных обмотках повышающих трансформаторов, а также защиту от КЗ во вторичной обмотке."
    },
    {
      "num": "7.5.74",
      "title": "Электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излучения, обе...",
      "text": "Электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излучения, обеспечивающую полную радиационную безопасность, при которой уровень излучения на рабочих местах должен быть не выше значений, допускаемых действующими нормативными документами для лиц, не работающих с источниками ионизирующих излучений. Для защиты от коммутационных перенапряжений преобразовательные агрегаты должны оборудоваться разрядниками или ограничителями перенапряжения, устанавливаемыми на стороне высшего напряжения.\n\nИонные и лазерные установки"
    },
    {
      "num": "7.5.75",
      "title": "Ионные и лазерные установки должны компоноваться, а входящие в их состав блоки размещаться с учетом ...",
      "text": "Ионные и лазерные установки должны компоноваться, а входящие в их состав блоки размещаться с учетом мер, обеспечивающих помехоустойчивость управляющих и измерительных цепей этих установок от электромагнитного воздействия, вызываемого флуктуацией газового разряда, обусловливающей характер изменения нагрузки источника питания.\n\nГлава 7.6 ЭЛЕКТРОСВАРОЧНЫЕ УСТАНОВКИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г.\n\nОбласть применения"
    }
  ]
}